{
 "manufacturer": "Carrier",
 "manufacturer_slug": "carrier",
 "model": "50BVT/50BVV/50BVQ/50VQP/50BVW Indoor Self-Contained Units (SCU Open, UC Open XP)",
 "model_slug": "50bv-self-contained-scu-open",
 "short_model": "50BV SCU Open",
 "aliases": [
  "50BV",
  "50BVT",
  "50BVV",
  "50BVQ",
  "50VQP",
  "50BVW",
  "SCU Open",
  "UC Open XP",
  "50BV-SCU-3T",
  "water-cooled self-contained unit"
 ],
 "equipment_type": "Self-contained unit controller",
 "applies_to": "Carrier 50BV and 50VQP indoor water-cooled self-contained units and 50BVW units with the factory SCU Open program on a UC Open XP controller.",
 "summary": "The SCU Open program runs on a UC Open XP controller and talks BACnet MS/TP or ARC156 on its EIA-485 port. The points list has 168 objects: setpoints and configuration as AVs, alarms and enables as BVs, and a few multistate values such as BAS On/Off and System Mode. It covers single-zone (space temperature) and VAV (supply air temperature and duct static) operation, plus water economizer, hot gas reheat and auxiliary hot water heat options.",
 "bacnet_transport": [
  "BACnet MS/TP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "Object IDs are printed as AV:3001 style references; access is from the Point Access column (R/W listed as writable).",
  "The four occupied/unoccupied heating and cooling setpoints (AV 3001-3004) are printed only as \"Setpoint\" in the name column; their descriptions here come from the BACnet point names.",
  "Water economizer, hot gas reheat, auxiliary heat, humidity and CO2 points only apply when those options are installed and enabled.",
  "ARC156 is a Carrier-specific 156 kbps network; third-party systems connect over BACnet MS/TP."
 ],
 "source": {
  "title": "50BVT, 50BVV, 50BVQ 024-034, 50VQP 210-360 (Cooling Only), and 50BVW with SCU Open Controller - Controls, Start-Up, Operation and Troubleshooting (Appendix B, BACnet Points List)",
  "doc_number": "50BV-SCU-3T",
  "revision_date": "2025-07",
  "url": "https://brandportal.carrier.com/asset/da433b3f-04c2-4303-b317-269c7e85b240/50BV-SCU-3T.pdf"
 },
 "points": [
  {
   "type": "AV",
   "instance": 2608,
   "name": "link_sat",
   "description": "Air Source Supply Air Temp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7030,
   "name": "air_linkage_fail",
   "description": "Airside Linkage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2601,
   "name": "a_link_status",
   "description": "Airside Linkage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2702,
   "name": "link_hwt",
   "description": "Auxiliary Heat Boiler Water Temp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3014,
   "name": "aux_heat_stpt",
   "description": "Auxiliary Heat Control Setpoint",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2021,
   "name": "aux_heat_output",
   "description": "Auxiliary Heat Output",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2703,
   "name": "hw_pump",
   "description": "Auxilary Heat HW Pump Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 81004,
   "name": "aux_heat_test",
   "description": "Auxilary Heat Test",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7024,
   "name": "co2_fail",
   "description": "CO2 Sensor Failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7026,
   "name": "comp1_fail",
   "description": "Compressor 1 Failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2100,
   "name": "comp1_rntm",
   "description": "Compressor 1 Runtime",
   "units": "hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7014,
   "name": "comp1_rntm_alarm",
   "description": "Compressor 1 Runtime Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 83106,
   "name": "comp1_service_hrs",
   "description": "Compressor 1 Service Alarm Timer",
   "units": "hr",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7152,
   "name": "comp1_status",
   "description": "Compressor 1 Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7028,
   "name": "comp2_fail",
   "description": "Compressor 2 Failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2101,
   "name": "comp2_rntm",
   "description": "Compressor 2 Runtime",
   "units": "hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7015,
   "name": "comp2_rntm_alarm",
   "description": "Compressor 2 Runtime Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 83107,
   "name": "comp2_service_hrs",
   "description": "Compressor 2 Service Alarm Timer",
   "units": "hr",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7153,
   "name": "comp2_status",
   "description": "Compressor 2 Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7032,
   "name": "comp3_fail",
   "description": "Compressor 3 Failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2102,
   "name": "comp3_rntm",
   "description": "Compressor 3 Runtime",
   "units": "hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7016,
   "name": "comp3_rntm_alarm",
   "description": "Compressor 3 Runtime Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 83108,
   "name": "comp3_service_hrs",
   "description": "Compressor 3 Service Alarm Timer",
   "units": "hr",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7156,
   "name": "comp3_status",
   "description": "Compressor 3 Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7033,
   "name": "comp4_fail",
   "description": "Compressor 4 Failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2103,
   "name": "comp4_rntm",
   "description": "Compressor 4 Runtime",
   "units": "hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7017,
   "name": "comp4_rntm_alarm",
   "description": "Compressor 4 Runtime Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 83109,
   "name": "comp4_service_hrs",
   "description": "Compressor 4 Service Alarm Timer",
   "units": "hr",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7159,
   "name": "comp4_status",
   "description": "Compressor 4 Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5001,
   "name": "comp_cap",
   "description": "Compressor Capacity",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7013,
   "name": "comp_alarm",
   "description": "Compressor Status Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 81002,
   "name": "comp_test",
   "description": "Compressor Test",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7027,
   "name": "cwt_alarm",
   "description": "Cond. Water Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7025,
   "name": "cwv_fail",
   "description": "Condenser Valve Failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7067,
   "name": "ctrl_temp_fail",
   "description": "Control Temp Sensor Failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2035,
   "name": "ctrl_temp",
   "description": "Controlling Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1011,
   "name": "cl_enable",
   "description": "Cool Enable",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9002,
   "name": "oat_cl_lockout",
   "description": "Cooling Lockout Temperature",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3031,
   "name": "sa_static_stpt_value",
   "description": "Current Static Pressure Setpoint",
   "units": "in H2O",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 99009,
   "name": "cw_dp_enable",
   "description": "CW Differential Pressure Switch",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7089,
   "name": "dp_switch",
   "description": "CW Flow Switch",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7090,
   "name": "cw_status",
   "description": "CW Valve Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2022,
   "name": "oa_dpr_pos",
   "description": "Damper Output",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2006,
   "name": "dehum",
   "description": "Dehumidification",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 81005,
   "name": "econ_test",
   "description": "Economizer Test",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3005,
   "name": "eff_cl_stpt",
   "description": "Effective Cool Setpoint",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3006,
   "name": "eff_ht_stpt",
   "description": "Effective Heat Setpoint",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2033,
   "name": "eff_sat_setpt_value",
   "description": "Effective Supply Air Temp Setpoint",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 91000,
   "name": "fac_test_enable",
   "description": "Factory Test",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9024,
   "name": "fan_delay_off",
   "description": "Fan Off Delay",
   "units": "seconds",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9025,
   "name": "fan_delay_on",
   "description": "Fan On Delay",
   "units": "seconds",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 81001,
   "name": "fan_test",
   "description": "Fan Test",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7019,
   "name": "filter_alarm",
   "description": "Filter",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2015,
   "name": "filter_rntm",
   "description": "Filter Runtime",
   "units": "hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2019,
   "name": "filter_service_hrs",
   "description": "Filter Service Alarm Timer",
   "units": "hr",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1005,
   "name": "filter_status",
   "description": "Filter Status Input",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7007,
   "name": "fire_alarm",
   "description": "Fire / Smoke Shutdown",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 99002,
   "name": "rh_enable",
   "description": "Hardwired Humidity Sensor",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1012,
   "name": "ht_enable",
   "description": "Heat Enable",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9003,
   "name": "oat_ht_lockout",
   "description": "Heating Lockout Temperature",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2026,
   "name": "hgrh_output",
   "description": "HGRH Output",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 81003,
   "name": "dehum_test",
   "description": "HGRH Test",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7060,
   "name": "sp_hi_alarm",
   "description": "Hi Static Pressure Shutdown",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7011,
   "name": "spt_hi_alarm",
   "description": "High Space Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 99004,
   "name": "hgrh_enable",
   "description": "Hot Gas Reheat",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 91010,
   "name": "reheat_type",
   "description": "Hot Water Coil",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7005,
   "name": "iaq_alarm",
   "description": "Indoor Air Quality",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1009,
   "name": "iaq",
   "description": "Indoor Air Quality CO2",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1017,
   "name": "cwl_temp",
   "description": "Leaving Cond. Water Temp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2024,
   "name": "loop_request",
   "description": "Loop Pump Request",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2702,
   "name": "loop_pump",
   "description": "Loop Pump Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7012,
   "name": "spt_lo_alarm",
   "description": "Low Space Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7062,
   "name": "sp_low_alarm",
   "description": "Low Static Pressure Shutdown",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3026,
   "name": "max_vfd_spd",
   "description": "Maximum VFD Output",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 83004,
   "name": "sat_ht_max",
   "description": "Maximum Heating SAT",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3027,
   "name": "min_vfd_spd",
   "description": "Minimum VFD Output",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 83003,
   "name": "sat_cl_min",
   "description": "Minimum Cooling SAT",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2008,
   "name": "occ_status",
   "description": "Occupancy Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2031,
   "name": "occ_heat",
   "description": "Occupied Heating",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9028,
   "name": "occ_ovr_delay",
   "description": "Occupied Override Delay",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3011,
   "name": "occ_dehum_stpt",
   "description": "Occupied Relative Humidity Setpoint",
   "units": "%rh",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 81007,
   "name": "dpr_open",
   "description": "Open Vent Damper 100%",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9026,
   "name": "optm_start",
   "description": "Optimal Start",
   "units": "hr",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7029,
   "name": "oat_fail",
   "description": "Outdoor Air Temp. Sensor Failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1003,
   "name": "oa_temp",
   "description": "Outdoor Air Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7006,
   "name": "ovrld_alarm",
   "description": "Overload Shutdown",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2016,
   "name": "ovrde_time",
   "description": "Override Time Remaining",
   "units": "min",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9007,
   "name": "start_delay",
   "description": "Power Fail Restart Delay",
   "units": "seconds",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 81006,
   "name": "dpr_preload",
   "description": "Preload OA Damper Position",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7514,
   "name": "comp1_rntm_clr",
   "description": "Reset Comp 1 Runtime Alarm",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7515,
   "name": "comp2_rntm_clr",
   "description": "Reset Comp 2 Runtime Alarm",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7516,
   "name": "comp3_rntm_clr",
   "description": "Reset Comp 3 Runtime Alarm",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7517,
   "name": "comp4_rntm_clr",
   "description": "Reset Comp 4 Runtime Alarm",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1908,
   "name": "lsl_reset",
   "description": "Reset Low Static Shutdown",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9040,
   "name": "sat_cl_stpt_reset_max",
   "description": "Reset Maximum Limit",
   "units": "delta °F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9041,
   "name": "sat_cl_stpt_reset",
   "description": "Reset Ratio",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7518,
   "name": "filter_rntm_clr",
   "description": "Reset Runtime Filter Alarm",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7021,
   "name": "loc_rat_sensor_fail",
   "description": "Return Air Temp Sensor Failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1010,
   "name": "ra_temp",
   "description": "Return Air Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7035,
   "name": "rat_alarm",
   "description": "Return Air Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 99005,
   "name": "rev_vlv",
   "description": "Reversing Valve",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3001,
   "name": "occ_cl_stpt",
   "description": "Occupied cooling setpoint",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3002,
   "name": "occ_ht_stpt",
   "description": "Occupied heating setpoint",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3003,
   "name": "unocc_cl_stpt",
   "description": "Unoccupied cooling setpoint",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3004,
   "name": "unocc_ht_stpt",
   "description": "Unoccupied heating setpoint",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1006,
   "name": "stpt_adj",
   "description": "Setpoint Adjustment",
   "units": "delta °F",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1013,
   "name": "stpt_adj_enable",
   "description": "Setpoint Adjustment",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9015,
   "name": "stpt_adj_range",
   "description": "Setpoint Adjustment Range",
   "units": "delta °F",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 81000,
   "name": "test_enable",
   "description": "Service Test",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 9001,
   "name": "shutdown",
   "description": "Shutdown",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1004,
   "name": "smk_detect",
   "description": "Smoke Detector Input",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2701,
   "name": "cw_link_status",
   "description": "Source Water Linkage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7031,
   "name": "cond_water_linkage_fail",
   "description": "Source Water Linkage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 69,
   "name": "lo_sp_limit",
   "description": "SP Low Limit Trip Setpoint (Shutdown)",
   "units": "in H2O",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1011,
   "name": "space_rh",
   "description": "Space Relative Humidity",
   "units": "%rh",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7018,
   "name": "sprh_hi_alarm",
   "description": "Space Relative Humidity",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2007,
   "name": "space_temp",
   "description": "Space Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2028,
   "name": "static_press",
   "description": "Static Pressure",
   "units": "in H2O",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7061,
   "name": "sp_fail",
   "description": "Static Pressure Sensor Failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3030,
   "name": "sa_static_stpt",
   "description": "Static Pressure Setpoint",
   "units": "in H2O",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3029,
   "name": "sat_cl_stpt",
   "description": "Supply Air Setpoint",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 9004,
   "name": "sa_reset_en",
   "description": "Supply Air Temp Reset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7020,
   "name": "sat_sensor_fail",
   "description": "Supply Air Temp. Sensor Failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1008,
   "name": "sa_temp",
   "description": "Supply Air Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7004,
   "name": "sat_alarm",
   "description": "Supply Air Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7008,
   "name": "sfan_fail_alarm",
   "description": "Supply Fan Failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1003,
   "name": "sfan_status",
   "description": "Supply Fan Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2027,
   "name": "vfd_output",
   "description": "Supply Fan VFD Output",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9006,
   "name": "cool_demand_level",
   "description": "System Cooling Demand Level",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9036,
   "name": "heat_demand_level",
   "description": "System Heating Demand Level",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1901,
   "name": "system_oat",
   "description": "System Outdoor Air Temperature",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1920,
   "name": "system_rat",
   "description": "System Return Air Temperature",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1913,
   "name": "system_stpt_adj",
   "description": "System Setpoint Adjustment",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1903,
   "name": "system_iaq",
   "description": "System Space IAQ",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1904,
   "name": "system_rh",
   "description": "System Space RH",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1902,
   "name": "system_spt",
   "description": "System Space Temperature",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1906,
   "name": "system_sat",
   "description": "System Supply Air Temperature",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 92001,
   "name": "ao_one",
   "description": "Test AO-1",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 92002,
   "name": "ao_two",
   "description": "Test AO-2",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 92003,
   "name": "ao_three",
   "description": "Test AO-3",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 91001,
   "name": "do_one",
   "description": "Test DO-1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 91002,
   "name": "do_two",
   "description": "Test DO-2",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 91003,
   "name": "do_three",
   "description": "Test DO-3",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 91004,
   "name": "do_four",
   "description": "Test DO-4",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 91005,
   "name": "do_five",
   "description": "Test DO-5",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 91006,
   "name": "do_six",
   "description": "Test DO-6",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 92004,
   "name": "ao_one_three",
   "description": "Test Expander 1 AO-3",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 91007,
   "name": "do_one_one",
   "description": "Test Expander 1 DO-1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 91008,
   "name": "do_one_two",
   "description": "Test Expander 1 DO-2",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7022,
   "name": "upm1_alm",
   "description": "Unit Protection Module 1 Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7023,
   "name": "upm2_alm",
   "description": "Unit Protection Module 2 Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 99001,
   "name": "unit_type",
   "description": "Unit Type",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3012,
   "name": "unocc_dehum_stpt",
   "description": "Unoccupied Relative Humidity Setpoint",
   "units": "%rh",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4005,
   "name": "econ_min",
   "description": "Vent Damper Pos / DCV Min Pos",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3015,
   "name": "h2o_econ_ctrl_stpt",
   "description": "Water Economizer Control Setpoint",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2023,
   "name": "h2o_econ_output",
   "description": "Water Economizer Output",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2701,
   "name": "link_cwt",
   "description": "Water Loop Temp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7055,
   "name": "zs_config_fail",
   "description": "ZS Sensor Configuration",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7051,
   "name": "zst_sensor_fail",
   "description": "ZS Temperature Sensor Failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 2005,
   "name": "link_ahu_mode",
   "description": "Air Source Mode",
   "units": "",
   "access": "R",
   "states": "1=OFF, 2=WARMUP, 3=HEAT, 4=COOLING, 5=FREECOOL, 6=PRESSURE, 7=EVAC, 8=VENT"
  },
  {
   "type": "MV",
   "instance": 1001,
   "name": "keypad_ovrde",
   "description": "BAS On / Off",
   "units": "",
   "access": "W",
   "states": "1=Inactive, 2=Occupied, 3=Unoccupied"
  },
  {
   "type": "MV",
   "instance": 2013,
   "name": "ctrl_temp_src",
   "description": "Control Temp Source",
   "units": "",
   "access": "R",
   "states": "1=Sensor Failure, 2=Space, 3=Return Air, 4=Linkage Zone, 5=Locked Value"
  },
  {
   "type": "MV",
   "instance": 91001,
   "name": "h2o_econ_type",
   "description": "Entering Air Water Economizer",
   "units": "",
   "access": "W",
   "states": "1=None, 2=2-Pos"
  },
  {
   "type": "MV",
   "instance": 2009,
   "name": "start_type",
   "description": "Optimal Start Type",
   "units": "",
   "access": "W",
   "states": "1=None, 2=Temp Compensated, 3=Learning Adaptive"
  },
  {
   "type": "MV",
   "instance": 9033,
   "name": "sp_reset_dmd_lvl",
   "description": "SP Reset Demand Level",
   "units": "",
   "access": "W",
   "states": "1=Not Active, 2=Cool Dmd Lvl 1, 3=Cool Dmd Lvl 2, 4=Cool Dmd Lvl 3"
  },
  {
   "type": "MV",
   "instance": 2004,
   "name": "fan_run",
   "description": "Supply Fan Speed",
   "units": "",
   "access": "R",
   "states": "1=Off, 2=Low, 3=Medium, 4=High, 5=On"
  },
  {
   "type": "MV",
   "instance": 2002,
   "name": "run_status",
   "description": "System Mode",
   "units": "",
   "access": "R",
   "states": "1=OFF, 2=Fan Only, 3=Economize, 4=Cooling, 5=Heating, 6=Cont Fan, 7=Test, 8=Start Delay, 9=Dehumidify, 10=Fire Shutdown, 11=Shutdown, 12=IAQ Override"
  },
  {
   "type": "MV",
   "instance": 91002,
   "name": "dpr_type",
   "description": "Ventilation Damper Type",
   "units": "",
   "access": "W",
   "states": "1=None, 2=2-Pos, 3=DCV"
  }
 ],
 "integration": {
  "summary": "Address the UC Open XP with its two rotary switches, set the MS/TP baud rate with the DIP switches, then command occupancy through BAS On/Off (MV 1001) and read System Mode, temperatures and alarms. Setpoints and enables are writable AVs and BVs.",
  "minimum_points": [
   {
    "ref": "MV 1001",
    "name": "keypad_ovrde",
    "why": "BAS occupancy: 1=Inactive (schedule), 2=Occ, 3=Unocc"
   },
   {
    "ref": "AV 3001",
    "name": "occ_cl_stpt",
    "why": "Occupied cooling setpoint"
   },
   {
    "ref": "AV 3002",
    "name": "occ_ht_stpt",
    "why": "Occupied heating setpoint"
   },
   {
    "ref": "AV 3029",
    "name": "sat_cl_stpt",
    "why": "Supply air setpoint (VAV units)"
   },
   {
    "ref": "MV 2002",
    "name": "run_status",
    "why": "System mode (cooling, heating, economize, shutdown...)"
   },
   {
    "ref": "BV 2008",
    "name": "occ_status",
    "why": "Current occupancy status"
   },
   {
    "ref": "AV 2035",
    "name": "ctrl_temp",
    "why": "Controlling temperature"
   },
   {
    "ref": "AV 1008",
    "name": "sa_temp",
    "why": "Supply air temperature"
   },
   {
    "ref": "BV 1003",
    "name": "sfan_status",
    "why": "Supply fan status"
   },
   {
    "ref": "BV 7013",
    "name": "comp_alarm",
    "why": "Compressor status alarm"
   }
  ],
  "enable": "BAS On/Off (MV 1001) sets occupancy from the network: state 1 (default, Inactive) follows the schedule, 2 forces occupied, 3 forces unoccupied. Forcing occupied or unoccupied disables Optimal Start. For BAS scheduling through BAS On/Off, the local Occupancy Schedules must be set to Disable.",
  "heartbeat": null,
  "remote_sensors": "The controller can take space temperature, setpoint adjustment, RH, CO2, outdoor air temperature, demand level and occupancy from the network (System Space Temperature AV 1902, System Setpoint Adjustment AV 1913, System Supply Air Temperature AV 1906 and the System network points). A BACnet network occupancy input can also be configured, but local occupancy schedules must be disabled to use it.",
  "setup": [
   "MAC address is set with the Tens and Ones rotary switches on the UC Open XP.",
   "DIP switches 1-2 set the MS/TP baud rate (9600 to 76.8 kbps); 3-4 select MS/TP or ARC156.",
   "The controller accepts three demand limit levels from the network, widening heating and cooling setpoints."
  ],
  "gotchas": [
   "Scheduling should come from one source only; an i-Vu download overwrites a local schedule set from an Equipment Touch or Field Assistant.",
   "Most VAV points (static pressure, SAT reset) only matter on VAV configurations; single-zone units control to space temperature."
  ]
 },
 "page": "https://easybacnet.com/bacnet-points-lists/carrier/50bv-self-contained-scu-open",
 "note": "Re-typed from the manufacturer's public documentation (see source). Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. Re-typed by hand from public documents; may contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
