{
 "manufacturer": "Carrier",
 "manufacturer_slug": "carrier",
 "model": "62H Dedicated Outdoor Air Unit (Rev. K controls)",
 "model_slug": "62h-doas-rev-k",
 "aliases": [
  "62H",
  "Carrier 62H DOAS",
  "Revision K controls",
  "LS-1628u",
  "62H-2T"
 ],
 "equipment_type": "Dedicated outdoor air unit (DOAS) controller",
 "applies_to": "Carrier 62H 03-55 ton dedicated outdoor air units with Revision K controls (100% outdoor air).",
 "summary": "62H dedicated outdoor air units with Revision K controls use an Automated Logic LS-1628u controller that speaks BACnet MS/TP on its RS-485 ports and BACnet IP on its Gig-E port. The Table C mapping lists 251 AVs, BVs and two MSVs: occupancy and BAS heartbeat points, supply air, zone and dehumidification setpoints, sensor readings, digital compressor output, compressor, fan, wheel and damper status, PID override points and many individual alarms.",
 "bacnet_transport": [
  "BACnet MS/TP",
  "BACnet IP"
 ],
 "firmware": "Revision K controls",
 "default_device_instance": 1602,
 "access_inferred": false,
 "notes": [
  "The mapping table has no units column, so units are left blank; defaults quoted in the table's descriptions are added to the descriptions here.",
  "Appendix B Table D (operating modes): 0 SCHEDULE, 1 OA DAMPER, 2 FAN ONLY, 3 ECONOMIZER, 4 COOLING, 5 CLG and REHEAT, 6 DEHUMID, 7 HEATING, 8 HEAT PUMP, 9 AUX HEAT, 10 EMER HEAT, 11 DEFROST ON, 12 PURGE #1, 13 PURGE#2, 14 FDD ALARM, 15 SF FAIL, 16 SF HAND, 17 EF FAIL, 18 EF HAND, 19 C1 ALARM, 20 C1 STOP, 21 HPS1 ALARM, 22 APS2 STOP, 23 LPS1 ALARM, 24 LPS1 STOP, 25 FP1 ALARM, 26 FP1 STOP, 27 C1 HAND, 28 C2 ALARM, 29 C2 STOP, 30 HPS2 ALARM, 31 HPS2 STOP, 32 LPS2 ALARM, 33 LPS2 STOP, 34 FP2 ALARM, 35 FP2 STOP, 36 C2 HAND, 37 HEAT FAIL, 38 HIGH SAT, 39 WFS ALARM, 40 FZT ALARM, 41 RUN TIME, 42 SP OVERLAP, 43 SENSOR FAIL, 44 CLGD FLTR, 45 COS ALARM, 46 HIGH CO2, 47 HIGH SFDPT, 48 SD STOP, 49 SAT FAIL, 50 LOW SAT, 51 DISABLED, 52 ENERGY MGT, 53 EMERSHTDN.",
  "Appendix B Table E (operating conditions): 0 UNOCCUPIED, 1 NIGHT STBK, 2 OPT START, 3 OCCUPIED, 4 TESTING, 5 ALARM, 6 SHUTDOWN.",
  "The table sends Operating Condition (AV 111) to Table D and Operating Mode (AV 112) to Table E, but Table D is titled Operating Modes and Table E Operating Conditions; the names suggest AV 112 uses Table D and AV 111 Table E. Check on the unit.",
  "Many objects only apply with the matching option (energy wheel, exhaust fan, hot gas reheat, heat pump, chilled water valve, airflow stations, CO2).",
  "Same table as the 62X/62W Rev. K manuals plus three digital compressor points: DIG1 Minimum Output (AV 647), Digital Compressor #1 Percent (AV 6401) and #2 Percent (AV 6501)."
 ],
 "source": {
  "title": "62H 03-55 Tons Revision K Controls Dedicated Outdoor Air Unit - Controls, Operation, Start-Up, and Troubleshooting (Appendix A, Table C: Mapping Points - Carrier 62H Rev. K - 100% Outdoor Air)",
  "doc_number": "62H-2T",
  "revision_date": "4-26",
  "url": "https://brandportal.carrier.com/asset/07ef7df6-5ec8-4570-a4dd-84659551da6c/62H-2T.pdf"
 },
 "integration": {
  "summary": "The 62H uses an Automated Logic LS-1628u controller (third-party to i-Vu). Set Occupancy Control Options to BAS, then command occupancy with BAS Manual Occ Control and toggle Field BAS Comm. Status faster than the BAS lost delay. Write the supply air setpoints the unit discharges to, read operating mode, occupancy, SAT and the alarm status.",
  "minimum_points": [
   {
    "ref": "BV 101",
    "name": "occ_en",
    "why": "BAS occupied/unoccupied command"
   },
   {
    "ref": "MV 101",
    "name": "occ_ctrl_opts",
    "why": "Must be BAS for BAS occupancy control"
   },
   {
    "ref": "AV 313",
    "name": "clg_sat_sp_o",
    "why": "Occupied cooling supply air setpoint"
   },
   {
    "ref": "AV 354",
    "name": "htg_sat_sp_o",
    "why": "Occupied heating supply air setpoint"
   },
   {
    "ref": "BV 110",
    "name": "bas_comm_status",
    "why": "Heartbeat: toggle before the BAS lost delay ends"
   },
   {
    "ref": "BV 900",
    "name": "alarm_reset",
    "why": "Alarm reset"
   },
   {
    "ref": "AV 112",
    "name": "op_mode",
    "why": "Operating mode code (Appendix B)"
   },
   {
    "ref": "BV 105",
    "name": "occ_status",
    "why": "Occupied/unoccupied status"
   },
   {
    "ref": "AV 235",
    "name": "sat_stat",
    "why": "Supply air temperature"
   },
   {
    "ref": "BV 851",
    "name": "alarm_status",
    "why": "Unit alarm status"
   }
  ],
  "enable": "Occupancy Control (Occupancy Control Options, MSV 101) chooses BAS control, local schedule, 24/7 or CO2. With BAS control, BAS Manual Occ Control (BV 101) puts the unit in occupied or unoccupied mode. Enable Unit Operation (Tech Set Up) must be on. Emergency Shutdown in Tech Set Up disables the unit; Emerg. Shutdown Enable (BV 821) is writable over BACnet.",
  "heartbeat": "Field BAS Comm. Status (BV 110) must change state before the BAS Comm. Lost Delay (AV 103, default 60 s) runs out, or BAS Communication Lost (BV 107) and the BAS LOST alarm (BV 899) are set. Enable BAS Monitor Schedule (BV 106) lets the unit fall back to its local schedule on a loss. The manual does not describe the OAT/OARH loss action beyond its status point (BV 1102).",
  "remote_sensors": "The BAS can write zone temperature (ZAT From BAS, AV 208), zone RH (AV 211), CO2 (AV 213), outdoor temperature (AV 1104) and outdoor RH (AV 1106). BAS outdoor values are monitored when Enable BAS Mon OAT/OARH (BV 1100) is on; Local OAT/OARH Sensor Enabled (BV 1115) selects the unit's own sensors.",
  "setup": [
   "BACnet device instance defaults to 1602; with Auto Generate Device ID = Yes, the rotary switch address is added to 1602. Set it on the Equipment Touch (BAS Set Up > Communication).",
   "MS/TP on Port S1 (Port S1 rotary switch = 1) or Port S2; MAC 0-127 on the three rotary switches; baud default 76.8k or autobaud.",
   "BACnet IP or BACnet Ethernet on the Gig-E port; IP by DHCP, custom static, or default 192.168.168.x from the rotary switches.",
   "Set the port's End of Net? switch to Yes at either end of an MS/TP segment.",
   "Service port web pages at http://169.254.1.1 (laptop 169.254.1.2-7, mask 255.255.255.248)."
  ],
  "gotchas": [
   "BAS Manual Occ Control only works when Occupancy Control is set to BAS control.",
   "The PID Output Override and Override Lock points (SF, EF, OADA, heat, HGRH) fix outputs for CAV setups; don't write them for normal control.",
   "Operating mode and condition are integer AVs; see the Appendix B code lists in the notes.",
   "To use the unit with Carrier i-Vu Open it needs an i-Vu Link and i-Vu Open Plus."
  ]
 },
 "points": [
  {
   "type": "BV",
   "instance": 900,
   "name": "alarm_reset",
   "description": "Alarm Reset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 851,
   "name": "alarm_status",
   "description": "Alarm Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 539,
   "name": "comp_dis",
   "description": "Allow Compressor Disable",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 202,
   "name": "zat_sp_adj_en",
   "description": "Allow Zone Set Point Adjust (default plus or minus 5°F)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 580,
   "name": "ahtg_en",
   "description": "Aux. Htg. Enable",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1102,
   "name": "bas_com_lost_on",
   "description": "BAS Com Lost OAT/ OARH Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 103,
   "name": "bas_comm_lost_delay",
   "description": "BAS Comm. Lost Delay (default 60 seconds)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 107,
   "name": "bas_comm_lost",
   "description": "BAS Communication Lost",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 899,
   "name": "bas_comm_lost_alarm",
   "description": "BAS LOST",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 101,
   "name": "occ_en",
   "description": "BAS Manual Occ Control",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 863,
   "name": "c1_alarm",
   "description": "C1 ALARM",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 243,
   "name": "c1_cmd",
   "description": "C1 Command",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 555,
   "name": "c1_freeze_stat",
   "description": "C1 Freeze Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 873,
   "name": "c1_hand_alarm",
   "description": "C1 HAND",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 864,
   "name": "c1_stop_alarm",
   "description": "C1 STOP",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 847,
   "name": "c1c2_stop_disables_unit",
   "description": "C1/C2 Stop Disables Unit",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6402,
   "name": "dig1_pct_c2_sp",
   "description": "C1DIG Percentage Before C2 SP (default 95%)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 877,
   "name": "c2_alarm",
   "description": "C2 ALARM",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 244,
   "name": "c2_cmd",
   "description": "C2 Command",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 556,
   "name": "c2_freeze_stat",
   "description": "C2 Freeze Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 887,
   "name": "c2_hand_alarm",
   "description": "C2 HAND",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 878,
   "name": "c2_stop_alarm",
   "description": "C2 STOP",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 893,
   "name": "cfi_alarm",
   "description": "CFI ALARM",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 232,
   "name": "cfi_stat",
   "description": "CFI Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 307,
   "name": "clg1_en_sp",
   "description": "Clg #1 Enable SP (default varies)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 327,
   "name": "clg2_en_sp",
   "description": "Clg #2 Enable SP (default varies)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 375,
   "name": "clg_mod_sp_o",
   "description": "Clg Modulation SP Occ (default 55°F)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 313,
   "name": "clg_sat_sp_o",
   "description": "Clg SAT SP Occ (default varies)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 314,
   "name": "clg_sat_sp_u",
   "description": "Clg SAT SP Unocc (default varies)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 217,
   "name": "co2_db",
   "description": "CO2 Dead Band (default 200 ppm)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 854,
   "name": "co2_failure",
   "description": "CO2 FAIL",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 213,
   "name": "co2_bas",
   "description": "CO2 From BAS",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 203,
   "name": "co2_occ_stat",
   "description": "CO2 Occupancy Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 215,
   "name": "co2_sp1",
   "description": "CO2 Set Point #1 (default 300ppm)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 216,
   "name": "co2_sp2",
   "description": "CO2 Set Point #2 (default 1200ppm)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 214,
   "name": "co2_stat",
   "description": "CO2 Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 224,
   "name": "cc1_cs_stat",
   "description": "Comp #1 CS Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 227,
   "name": "cc2_cs_stat",
   "description": "Comp #2 CS Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 541,
   "name": "comp_dis_sp",
   "description": "Compressor Disable SP (default 32°F)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 540,
   "name": "comp_dis_oat",
   "description": "Compressor Disabled by OAT",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 233,
   "name": "cos_stat",
   "description": "Condensate Overflow Switch",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 551,
   "name": "clg1_en",
   "description": "Cooling #1 Enable",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 552,
   "name": "clg2_en",
   "description": "Cooling #2 Enable",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 894,
   "name": "cos_alarm",
   "description": "COS ALARM",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 640,
   "name": "cwv_action",
   "description": "CWV Action (default N.O.)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 288,
   "name": "cwv_pct",
   "description": "CWV Percentage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 565,
   "name": "dh1_en",
   "description": "Dehumid. #1 Enable",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 566,
   "name": "dh2_en",
   "description": "Dehumid. #2 Enable",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 346,
   "name": "dh_mod_sp",
   "description": "DH Mod. SP",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 344,
   "name": "dh_llim",
   "description": "DH Mode Low Limit (default 60°F)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 341,
   "name": "dh_sat_sp_o",
   "description": "DH SAT SP Occ (default 70°F)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 342,
   "name": "dh_sat_sp_u",
   "description": "DH SAT SP Unocc (default 75°)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 337,
   "name": "dh_sp_o",
   "description": "DH SP Occ (default 55)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 338,
   "name": "dh_sp_u",
   "description": "DH SP Unocc (default 65)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 345,
   "name": "dh1_stat",
   "description": "DH1 Sensor Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 349,
   "name": "dh2_sens_stat",
   "description": "DH2 Sensor Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 647,
   "name": "dig1_min",
   "description": "DIG1 Minimum Output (default 20%)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6401,
   "name": "dig_c1_pct",
   "description": "Digital Compressor #1 Percent",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6501,
   "name": "dig_c2_pct",
   "description": "Digital Compressor #2 Percent",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 256,
   "name": "dr1_stat",
   "description": "DR1 Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 257,
   "name": "dr2_stat",
   "description": "DR2 Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 245,
   "name": "dx_lat2_stat",
   "description": "DX LAT #2 Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 243,
   "name": "dx_lat_stat",
   "description": "DX LAT Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 843,
   "name": "dx_lat_failure",
   "description": "DXLAT FAIL",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 844,
   "name": "dx_lat2_failure",
   "description": "DXLAT2 FAIL",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 831,
   "name": "ecat_failure",
   "description": "ECAT FAIL",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 219,
   "name": "ecat_stat",
   "description": "ECAT Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 962,
   "name": "econ_not_fdd",
   "description": "ECON NOT",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 600,
   "name": "econ_mat_sp",
   "description": "Econ. MAT SP (default 65°F)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 549,
   "name": "econ_oae_sp",
   "description": "Econ. OAE SP (default 22btu/lb)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 550,
   "name": "econ_oat_usp",
   "description": "Econ. OAT Upper SP (default 59°F)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 832,
   "name": "ecrh_failure",
   "description": "ECRH FAIL",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 221,
   "name": "ecrh_stat",
   "description": "ECRH Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 952,
   "name": "ecw_alarm",
   "description": "ECW ALARM",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 247,
   "name": "ecw_cmd",
   "description": "ECW Command",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 222,
   "name": "ecw_cs_stat",
   "description": "ECW CS Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 514,
   "name": "ecw_def_on",
   "description": "ECW Defrost ON",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 513,
   "name": "ecw_en",
   "description": "ECW Enable (default 25°F)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 953,
   "name": "ecw_hand_alarm",
   "description": "ECW HAND",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 284,
   "name": "ecwvfd_freq",
   "description": "ECW VFD Frequency",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 860,
   "name": "ef_alarm",
   "description": "EF ALARM",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 305,
   "name": "ef_ams_sp",
   "description": "EF AMS SP (default 2000cfm)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 302,
   "name": "ef_dpt_sp",
   "description": "EF DPT SP (default 1 in. of H2O)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 861,
   "name": "ef_hand_alarm",
   "description": "EF HAND",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 287,
   "name": "efmod_pct",
   "description": "EF Modulation",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 259,
   "name": "ef_oa_ams_stat",
   "description": "EF OA AMS Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 639,
   "name": "ef_pid_ovrd",
   "description": "EF PID Output Override",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 631,
   "name": "ef_pid_ovrd_lock",
   "description": "EF PID Output Override Lock",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 221,
   "name": "ef_aps_stat",
   "description": "EF-APS or CS Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 895,
   "name": "em_shtdn_alarm",
   "description": "EM SHTDN",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 579,
   "name": "ehtg_en",
   "description": "Em. Htg. Enable",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 821,
   "name": "emsd_en",
   "description": "Emerg. Shutdown Enable",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 822,
   "name": "emsd_status",
   "description": "Emergency Shutdown Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 234,
   "name": "emrsd_stat",
   "description": "EMR/EMSD Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1100,
   "name": "en_bas_mon_oa",
   "description": "Enable BAS Mon OAT/ OARH",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 106,
   "name": "en_bas_mon",
   "description": "Enable BAS Monitor Schedule",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 960,
   "name": "fdd_alarm_en",
   "description": "Enable FDD Alarms",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 262,
   "name": "eca_dewpoint",
   "description": "Entering Coil Air Dew Point",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 263,
   "name": "ec_enthalpy",
   "description": "Entering coil Air Enthalpy",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 964,
   "name": "excess_oa_fdd",
   "description": "EXCESS OA",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 110,
   "name": "bas_comm_status",
   "description": "Field BAS Comm. Status",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 871,
   "name": "fp1_alarm",
   "description": "FP1 ALARM",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 872,
   "name": "fp1_stop_alarm",
   "description": "FP1 STOP",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 885,
   "name": "fp2_alarm",
   "description": "FP2 ALARM",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 886,
   "name": "fp2_stop_alarm",
   "description": "FP2 STOP",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 323,
   "name": "fp_lsp",
   "description": "Freeze Protection LSP (default 38°F)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 322,
   "name": "fp_msp",
   "description": "Freeze Protection MSP (default 45°F)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 321,
   "name": "fp_usp",
   "description": "Freeze Protection USP (default 55°F)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 231,
   "name": "frz_stat",
   "description": "FRZ Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 830,
   "name": "fzt_alarm",
   "description": "FZT ALARM",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 677,
   "name": "htg_mod_min",
   "description": "Heat Mod. Minimum Output (default 0%)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 286,
   "name": "htg_mod",
   "description": "Heat Modulation",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 678,
   "name": "htg_pid_ovrd",
   "description": "Heat PID Output Override",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 671,
   "name": "htg_pid_ovrd_lock",
   "description": "Heat PID Output Override Lock",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 571,
   "name": "hp1_en",
   "description": "Heat Pump #1 Enable",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 572,
   "name": "hp2_en",
   "description": "Heat Pump #2 Enable",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 563,
   "name": "htg_rh_en",
   "description": "Heating Supports Reheat",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 668,
   "name": "hgrh_mod_min",
   "description": "HGRH Mod. Minimum Output (default 0%)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 285,
   "name": "hgrh_mod",
   "description": "HGRH Modulation",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 669,
   "name": "hgrh_pid_ovrd",
   "description": "HGRH PID Output Override",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 661,
   "name": "hgrh_pid_ovrd_lock",
   "description": "HGRH PID Output Override Lock",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 826,
   "name": "high_co2_alarm",
   "description": "HIGH CO2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 804,
   "name": "high_sfdpt_sp",
   "description": "High Supply DPT SP (default 5 in. of H2O)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 226,
   "name": "hps1_stat",
   "description": "HPS #1 Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 229,
   "name": "hps2_stat",
   "description": "HPS #2 Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 867,
   "name": "hps1_alarm",
   "description": "HPS1 ALARM",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 868,
   "name": "hps1_stop_alarm",
   "description": "HPS1 STOP",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 881,
   "name": "hps2_alarm",
   "description": "HPS2 ALARM",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 882,
   "name": "hps2_stop_alarm",
   "description": "HPS2 STOP",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 892,
   "name": "hsat_alarm",
   "description": "HSAT ALARM",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 858,
   "name": "hsdp_alarm",
   "description": "HSDP ALARM",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 859,
   "name": "hsdp_stop_alarm",
   "description": "HSDP STOP",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 891,
   "name": "heat_failure",
   "description": "HT FAIL",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 351,
   "name": "htg_en_sp",
   "description": "Htg Enable SP (default 55°F)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 360,
   "name": "htg_hlim",
   "description": "Htg Mode High Limit Set Point (default 60°F)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 354,
   "name": "htg_sat_sp_o",
   "description": "Htg SAT SP Occ (default 70°F or 90°F Recirc)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 355,
   "name": "htg_sat_sp_u",
   "description": "Htg SAT SP Unocc (default 90°F)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 253,
   "name": "zn_ef_dpt11_stat",
   "description": "IN0/11_ZN/EFdpt Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1115,
   "name": "local_oa_sens_en",
   "description": "Local OAT/OARH Sensor Enabled",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 225,
   "name": "lps1_stat",
   "description": "LPS #1 Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 228,
   "name": "lps2_stat",
   "description": "LPS #2 Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 869,
   "name": "lps1_alarm",
   "description": "LPS1 ALARM",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 870,
   "name": "lps1_stop_alarm",
   "description": "LPS1 STOP",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 883,
   "name": "lps2_alarm",
   "description": "LPS2 ALARM",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 884,
   "name": "lps2_stop_alarm",
   "description": "LPS2 STOP",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 898,
   "name": "low_sat_alarm",
   "description": "LSAT ALARM",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 828,
   "name": "marh_failure",
   "description": "MARH FAIL",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 224,
   "name": "marh_stat",
   "description": "MA-RH Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 827,
   "name": "mat_failure",
   "description": "MAT FAIL",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 223,
   "name": "mat_stat",
   "description": "MAT Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 264,
   "name": "ma_dewpoint",
   "description": "Mixed Air Dew Point",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 265,
   "name": "ma_enthalpy",
   "description": "Mixed Air Enthalpy",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 219,
   "name": "nsb_on",
   "description": "Night Setback Mode ON",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 961,
   "name": "not_econ_fdd",
   "description": "NOT ECON",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 306,
   "name": "oa_ams_sp",
   "description": "OA AMS SP (default 800 cfm)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 242,
   "name": "oada_en",
   "description": "OA Damper Enable",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 950,
   "name": "oada_alarm",
   "description": "OADA ALARM",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 951,
   "name": "oada_hand_alarm",
   "description": "OADA HAND",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 607,
   "name": "oada_min_pos_cmd",
   "description": "OADA Minimum Position",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 609,
   "name": "oada_pid_ovrd",
   "description": "OADA PID Output Override",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 601,
   "name": "oada_pid_ovrd_lock",
   "description": "OADA PID Output Override Lock",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 204,
   "name": "oada_pos",
   "description": "OADA Position",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 220,
   "name": "oada_stat",
   "description": "OADA Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 836,
   "name": "oarh_failure",
   "description": "OARH FAIL",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1106,
   "name": "bas_oarh",
   "description": "OARH from BAS",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 229,
   "name": "oarh_stat",
   "description": "OA-RH Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 835,
   "name": "oat_failure",
   "description": "OAT FAIL",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1104,
   "name": "bas_oat",
   "description": "OAT from BAS",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 227,
   "name": "oat_stat",
   "description": "OAT Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 101,
   "name": "occ_ctrl_opts",
   "description": "Occupancy Control Options: local, BAS, 24/7 or CO2",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 105,
   "name": "occ_status",
   "description": "Occupancy Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 319,
   "name": "clg_llim",
   "description": "Occupied Cooling Mode Low Limit (default 55°F)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1120,
   "name": "od_cmd",
   "description": "OD Command",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 111,
   "name": "op_cond",
   "description": "Operating Condition (code, see notes)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 112,
   "name": "op_mode",
   "description": "Operating Mode (code, see notes)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 902,
   "name": "opt_start_on",
   "description": "Optimal Start On",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 266,
   "name": "oa_dewpoint",
   "description": "Outside Air Dew Point",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 267,
   "name": "oa_enthalpy",
   "description": "Outside Air Enthalpy",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 963,
   "name": "rada_not_mod_fdd",
   "description": "RADA NOT",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 601,
   "name": "rada_pos",
   "description": "RADA Position",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 283,
   "name": "rada_stat",
   "description": "RADA Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 834,
   "name": "rarh_failure",
   "description": "RARH FAIL",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 226,
   "name": "rarh_stat",
   "description": "RA-RH Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 833,
   "name": "rat_failure",
   "description": "RAT FAIL",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 225,
   "name": "rat_stat",
   "description": "RAT Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 503,
   "name": "rada_cmd",
   "description": "Return Air Damper Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 268,
   "name": "ra_dewpoint",
   "description": "Return Air Dew Point",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 269,
   "name": "ra_enthalpy",
   "description": "Return Air Enthalpy",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 564,
   "name": "rh_cmd",
   "description": "RH CMD",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 561,
   "name": "rh_clg_mode",
   "description": "RH in Cooling",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 550,
   "name": "rv_cmd",
   "description": "RV CMD",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 840,
   "name": "sarh_failure",
   "description": "SARH FAIL",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 237,
   "name": "sarh_stat",
   "description": "SARH Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 839,
   "name": "sat_failure",
   "description": "SAT FAIL",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 361,
   "name": "sat_heat_fail_sp",
   "description": "SAT Heat Fail SP (default 50°F)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 362,
   "name": "sat_high_limit_sp",
   "description": "SAT High Limit SP (default 120°F)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 808,
   "name": "sat_low_limit_sp",
   "description": "SAT Low Limit SP (default 40°F)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 326,
   "name": "sat_max_reset",
   "description": "SAT Maximum Reset (default 15)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 325,
   "name": "sat_ratio",
   "description": "SAT Ratio (default 3)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 235,
   "name": "sat_stat",
   "description": "SAT Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1110,
   "name": "sc_zat_disa",
   "description": "SC ZAT DISA",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 896,
   "name": "sd_alarm",
   "description": "SD ALARM",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 235,
   "name": "sd_stat",
   "description": "SD Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 855,
   "name": "sf_alarm",
   "description": "SF ALARM",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 304,
   "name": "sf_ams_sp",
   "description": "SF AMS SP (default 3900 cfm)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 261,
   "name": "sf_ams_stat",
   "description": "SF AMS Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 241,
   "name": "sf_cmd",
   "description": "SF Command",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 301,
   "name": "sf_dpt_sp",
   "description": "SF DPT SP (default 1 in. of H2O)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 255,
   "name": "sf_dpt_stat",
   "description": "SF DPT Status (default 5 in. of H2O)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 856,
   "name": "sf_hand_alarm",
   "description": "SF HAND",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 630,
   "name": "sf_clg_min_out",
   "description": "SF Mod. CLG Min. Output (default 50%)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 629,
   "name": "sf_hp_min_out",
   "description": "SF Mod. HP Min. Output (default 85%)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 282,
   "name": "sfmod_pct",
   "description": "SF Modulation",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 931,
   "name": "sf_oper",
   "description": "SF Operation",
   "units": "",
   "access": "W",
   "states": "1=Continuous/Demand, 2=Con/Con, 3=Dem/Dem"
  },
  {
   "type": "AV",
   "instance": 628,
   "name": "sf_pid_ovrd",
   "description": "SF PID Output Override (default 90%)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 621,
   "name": "sf_pid_ovrd_lock",
   "description": "SF PID Output Override Lock",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 223,
   "name": "sf_aps_stat",
   "description": "SF-APS or CS Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 627,
   "name": "sf_min_out",
   "description": "SFMinimum Output",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 250,
   "name": "slt_stat",
   "description": "SLT #1 Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 251,
   "name": "slt2_stat",
   "description": "SLT #2 Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 845,
   "name": "slt_failure",
   "description": "SLT FAIL",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 846,
   "name": "slt2_failure",
   "description": "SLT2 FAIL",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 248,
   "name": "sc_cmd",
   "description": "Sub-Cooling Command",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 270,
   "name": "sa_dewpoint",
   "description": "Supply Air Dew Point",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 271,
   "name": "sa_enthalpy",
   "description": "Supply Air Enthalpy",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 819,
   "name": "unit_stop",
   "description": "Unit Stop",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 320,
   "name": "clg_llim_u",
   "description": "Unoccupied Cooling Mode Low Limit",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 240,
   "name": "w1_cmd",
   "description": "W1 Command",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 578,
   "name": "w1_en",
   "description": "W1 Enable",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 239,
   "name": "w2_cmd",
   "description": "W2 Command",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 837,
   "name": "wexat_failure",
   "description": "WExAT FAIL",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 238,
   "name": "wexat_stat",
   "description": "WExAT Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 838,
   "name": "wexrh_failure",
   "description": "WExRH FAIL",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 239,
   "name": "wexrh_stat",
   "description": "WExRH Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 829,
   "name": "wfs_alarm",
   "description": "WFS ALARM",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 230,
   "name": "wfs_stat",
   "description": "WFS Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 852,
   "name": "zat_failure",
   "description": "ZAT FAIL",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 208,
   "name": "zat_bas",
   "description": "ZAT From BAS",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 324,
   "name": "zat_ratio",
   "description": "ZAT Ratio (default 1)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 209,
   "name": "zat_stat",
   "description": "ZAT Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 301,
   "name": "rs_sat_en",
   "description": "ZAT/SAT Set Point Reset Enable",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 303,
   "name": "zn_dpt_sp",
   "description": "ZN DPT SP (default 0.020 in. of H2O)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 274,
   "name": "za_dewpoint",
   "description": "Zone Air Dew Point",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 275,
   "name": "za_enthalpy",
   "description": "Zone Air Enthalpy",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 200,
   "name": "clg_zat_sp_o",
   "description": "Zone set point, occupied cooling (default 74°F)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 201,
   "name": "htg_zat_sp_o",
   "description": "Zone set point, occupied heating (default 68°F)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 202,
   "name": "clg_zat_sp_u",
   "description": "Zone set point, unoccupied cooling (default 80°F)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 203,
   "name": "htg_zat_sp_u",
   "description": "Zone set point, unoccupied heating (default 60)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 853,
   "name": "zrh_failure",
   "description": "ZRH FAIL",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 211,
   "name": "zrh_bas",
   "description": "Z-RH From BAS",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 212,
   "name": "zrh_stat",
   "description": "Z-RH Status",
   "units": "",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/carrier/62h-doas-rev-k",
 "note": "Re-typed from the manufacturer's public documentation (see source). Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. Re-typed by hand from public documents; may contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
