{
 "manufacturer": "Carrier",
 "manufacturer_slug": "carrier",
 "firmware": null,
 "access_inferred": false,
 "model": "AquaEdge 23XRV (PIC6)",
 "model_slug": "aquaedge-23xrv-pic6",
 "aliases": [
  "23XRV",
  "AquaEdge 23XRV",
  "PIC6",
  "23XRV-3T",
  "variable speed screw chiller"
 ],
 "equipment_type": "Water-cooled screw chiller controller",
 "applies_to": "Carrier AquaEdge 23XRV variable-speed water-cooled screw chillers with the PIC6 touchscreen controller.",
 "summary": "The PIC6 controller on the 23XRV talks BACnet MS/TP (port J8) or BACnet IP (Ethernet) natively, plus Modbus, with no translator. The object list is a flat set of AV, BV and MSV objects named <CCN table>_<point>, covering unit status, temperatures and pressures per circuit, capacity, VFD data, setpoints and service settings. Network start must be enabled on the controller before BMS commands are obeyed.",
 "bacnet_transport": [
  "BACnet MS/TP",
  "BACnet IP"
 ],
 "default_device_instance": null,
 "notes": [
  "The table has no units column; values follow the controller's configured unit system.",
  "Many configuration and factory objects are listed as RW; treat FACTORY_ and SERVICE1_ objects as commissioning-only.",
  "Integration with a BAS is not part of the standard Carrier start-up and is done by a Carrier controls technician."
 ],
 "source": {
  "title": "AquaEdge 23XRV Variable Speed High-Efficiency Screw Liquid Chillers - Controls Operation and Troubleshooting",
  "doc_number": "23XRV-3T",
  "revision_date": "2025-01",
  "url": "https://www.shareddocs.com/hvac/docs/1005/Public/0B/23XRV-3T.pdf"
 },
 "points": [
  {
   "type": "AV",
   "instance": 411,
   "name": "ALARMRST_alarm_1",
   "description": "Jbus Current Alarm 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 412,
   "name": "ALARMRST_alarm_2",
   "description": "Jbus Current Alarm 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 413,
   "name": "ALARMRST_alarm_3",
   "description": "Jbus Current Alarm 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 414,
   "name": "ALARMRST_alarm_4",
   "description": "Jbus Current Alarm 4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 415,
   "name": "ALARMRST_alarm_5",
   "description": "Jbus Current Alarm 5",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 161,
   "name": "ALARMRST_RST_ALM",
   "description": "Alarm Reset",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 410,
   "name": "ALARMRST_SYS_ALM",
   "description": "System Alert/Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 313,
   "name": "CAPDCTL_actstpt",
   "description": "Active Fluid Temp Setpt",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 314,
   "name": "CAPDCTL_ck1capmn",
   "description": "cirVarSpdCapLimMinArray",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 315,
   "name": "CAPDCTL_ck1capmx",
   "description": "cirVarSpdCapLimMaxArray",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 316,
   "name": "CAPDCTL_ck1caprq",
   "description": "Circ Cap Req Array",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 317,
   "name": "CAPDCTL_compldrq",
   "description": "Comp Load Required",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 131,
   "name": "CAPDCTL_dem_act",
   "description": "Demand Limit Active",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 130,
   "name": "CAPDCTL_ramp_act",
   "description": "Ramp Loading Active",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 318,
   "name": "CAPDCTL_scstptof",
   "description": "Short Cycle Setpt Offset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 319,
   "name": "CAPDCTL_stptbst",
   "description": "Setpoint Boost",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 320,
   "name": "CAPDCTL_syscapmx",
   "description": "sysVarSpdCapLimMax",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 321,
   "name": "CAPDCTL_syscaprq",
   "description": "System Capacity Req",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 322,
   "name": "CAPECTL_act_ccap",
   "description": "System Actual Comp Cap",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 323,
   "name": "CAPECTL_act_fcap",
   "description": "sysActualFixSpdComprCap",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 324,
   "name": "CAPECTL_act_vcap",
   "description": "sysActualVarSpdComprCap",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 325,
   "name": "CAPECTL_avl_cap",
   "description": "System Avail Comp Cap",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 326,
   "name": "CAPECTL_avl_fcap",
   "description": "SysAvailFixSpdComprCap",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 327,
   "name": "CAPECTL_avl_vcap",
   "description": "SysAvailVarSpdComprCap",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 328,
   "name": "CAPECTL_cap",
   "description": "System Capacity",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 329,
   "name": "CAPECTL_cap_pct",
   "description": "System Capacity Percent",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 330,
   "name": "CAPECTL_run_fcap",
   "description": "sysRunFixSpdComprCap",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 331,
   "name": "CAPECTL_run_vcap",
   "description": "sysRunVarSpdComprCap",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 332,
   "name": "CIRCACTL_cap_tons",
   "description": "System Capacity Tons",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 333,
   "name": "CIRCACTL_circ_wrd",
   "description": "Circuit A Diag Word",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 334,
   "name": "CIRCACTL_ck1_acap",
   "description": "Circ A Avail Comp Cap",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 335,
   "name": "CIRCACTL_ck1_cap",
   "description": "Circuit A Capacity",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 336,
   "name": "CIRCACTL_ck1_capp",
   "description": "Circuit A Capacity Pct",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 337,
   "name": "CIRCACTL_ck1accap",
   "description": "Circ A Actual Comp Cap",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 338,
   "name": "CIRCACTL_ck1afcap",
   "description": "cirAAvailFixSpdComprCap",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 339,
   "name": "CIRCACTL_ck1afscp",
   "description": "cirAActualFixSpdComprCap",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 340,
   "name": "CIRCACTL_ck1avcap",
   "description": "cirAAvailVarSpdComprCap",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 341,
   "name": "CIRCACTL_ck1avscp",
   "description": "cirAActualVarSpdComprCap",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 342,
   "name": "CIRCACTL_ck1rfcap",
   "description": "cirARunFixSpdComprCap",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 343,
   "name": "CIRCACTL_ck1rvcap",
   "description": "cirARunVarSpdComprCap",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 344,
   "name": "CIRCACTL_cmpn_wrd",
   "description": "Compression A Diag Word",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 345,
   "name": "CIRCACTL_status",
   "description": "Circuit A Status",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 132,
   "name": "CIRCACTL_stdystat",
   "description": "Circ A Steady State Flag",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 179,
   "name": "CMPA1CTL_aDSTMn",
   "description": "CmpA AbsDischSatTMin",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 180,
   "name": "CMPA1CTL_aDSTMx",
   "description": "CmpA AbsDischSatTMax",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 181,
   "name": "CMPA1CTL_aSSTMn",
   "description": "CmpA AbsSuctSat TMin",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 182,
   "name": "CMPA1CTL_aSSTMx",
   "description": "CmpA AbsSuctSatTMax",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 183,
   "name": "CMPA1CTL_cAN",
   "description": "CmpA Act Nom Capacity",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 184,
   "name": "CMPA1CTL_cANp",
   "description": "CmpA Act Nom Cap Pct",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 185,
   "name": "CMPA1CTL_cASp",
   "description": "CmpA Act Scal Cap pct",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 186,
   "name": "CMPA1CTL_cMax",
   "description": "CmpA Capacity Max",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 189,
   "name": "CMPA1CTL_cmd",
   "description": "CmpA Command",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 187,
   "name": "CMPA1CTL_cMin",
   "description": "CmpA Capacity Min",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 188,
   "name": "CMPA1CTL_cObj",
   "description": "CmpA Current Obj",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 190,
   "name": "CMPA1CTL_dSTS",
   "description": "CmpA SatDischTempSetpt",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 191,
   "name": "CMPA1CTL_dTS",
   "description": "CmpA DischTempSetpt",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 193,
   "name": "CMPA1CTL_eDSTMn",
   "description": "CmpA EnvDischSatTMin",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 194,
   "name": "CMPA1CTL_eDSTMx",
   "description": "CmpA EnvDischSatTMax",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 205,
   "name": "CMPA1CTL_elubsp",
   "description": "CmpA Oil Guidance Setpt",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 206,
   "name": "CMPA1CTL_envwrd",
   "description": "CmpA Env Diag Word",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 195,
   "name": "CMPA1CTL_eSSTMn",
   "description": "CmpA EnvSuctSatTMin",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 196,
   "name": "CMPA1CTL_eSSTMx",
   "description": "CmpA EnvSuctSatTMax",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 197,
   "name": "CMPA1CTL_fTStp",
   "description": "CmpA Fluid Temp Setpt",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 198,
   "name": "CMPA1CTL_fWd",
   "description": "CmpA Fault Word",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 89,
   "name": "CMPA1CTL_isEnable",
   "description": "CmpA Enable",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 90,
   "name": "CMPA1CTL_isNom",
   "description": "CmpA Nominal",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 91,
   "name": "CMPA1CTL_isRd2Go",
   "description": "CmpA Ready to Start",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 92,
   "name": "CMPA1CTL_isRd2St",
   "description": "CmpA Ready to Stop",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 93,
   "name": "CMPA1CTL_isStart",
   "description": "CmpA Started",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 94,
   "name": "CMPA1CTL_isStop",
   "description": "CmpA Stopped",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 199,
   "name": "CMPA1CTL_iTS",
   "description": "CmpA Inverter Temp Setpt",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 200,
   "name": "CMPA1CTL_mTS",
   "description": "CmpA Motor Temp Setpt",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 201,
   "name": "CMPA1CTL_oVS",
   "description": "CmpA Oil Viscosity Setpt",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 202,
   "name": "CMPA1CTL_rTS",
   "description": "CmpA RectifierTemp Setpt",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 95,
   "name": "CMPA1CTL_shrt_cyc",
   "description": "CmpA Short Cycle Prevent",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 203,
   "name": "CMPA1CTL_sSTS",
   "description": "CmpA Sat Suct Temp Setpt",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 204,
   "name": "CMPA1CTL_stall_ct",
   "description": "CmpA Stall Count",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 192,
   "name": "CMPA1CTL_statwrd",
   "description": "CmpA State Diag Word",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 96,
   "name": "CMPA1CTL_vi_cmd",
   "description": "CmpA Vi Command",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 209,
   "name": "CMPA1CTL_vi_cObj",
   "description": "CmpA Vi Curr Objective",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 210,
   "name": "CMPA1CTL_vi_dword",
   "description": "CmpA Vi Diag Word",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 207,
   "name": "CMPA1CTL_vi_sp1",
   "description": "CmpA Vi Stpt 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 208,
   "name": "CMPA1CTL_vi_sp2",
   "description": "CmpA Vi Stpt 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 123,
   "name": "CPMPCTL_disc_cmd",
   "description": "Cond Pump Cmd",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 290,
   "name": "CPMPCTL_dWd",
   "description": "Diagnostic Word",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 291,
   "name": "CPMPCTL_fWd",
   "description": "Fault Word",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 55,
   "name": "CPMPCTL_has_flo",
   "description": "Flow Established",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 124,
   "name": "CPMPCTL_isEnable",
   "description": "Enable",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 125,
   "name": "CPMPCTL_isNom",
   "description": "Nominal",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 126,
   "name": "CPMPCTL_isRd2Go",
   "description": "Ready to Start",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 127,
   "name": "CPMPCTL_isRd2St",
   "description": "Ready to Stop",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 128,
   "name": "CPMPCTL_isStart",
   "description": "Started",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 129,
   "name": "CPMPCTL_isStop",
   "description": "Stopped",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 38,
   "name": "CTLSTATE_ice_bld",
   "description": "Ice Building",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 396,
   "name": "DRVA1CFG_curr_lim",
   "description": "Current Limit Percent",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 393,
   "name": "DRVA1CFG_min_spd",
   "description": "Compressor Unload Spd",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 397,
   "name": "DRVA1CFG_pwm_freq",
   "description": "PWM Switch Frequency",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 403,
   "name": "DRVA1CFG_ramp_dec",
   "description": "Decrease Ramp Time",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 402,
   "name": "DRVA1CFG_ramp_inc",
   "description": "Increase Ramp Time",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 389,
   "name": "DRVA1CFG_rla",
   "description": "Motor Nameplate Current",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 387,
   "name": "DRVA1CFG_rla_m",
   "description": "Motor Rated Load Amps",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 392,
   "name": "DRVA1CFG_rlhz",
   "description": "Compressor 100% Speed",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 391,
   "name": "DRVA1CFG_rlkw",
   "description": "Motor Nameplate KW",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 390,
   "name": "DRVA1CFG_rlrpm",
   "description": "Motor Nameplate RPM",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 388,
   "name": "DRVA1CFG_rlv",
   "description": "Motor Nameplate Voltage",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 386,
   "name": "DRVA1CFG_rlv_i",
   "description": "Rated Line Voltage",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 401,
   "name": "DRVA1CFG_skipband",
   "description": "Skip Frequency Band",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 398,
   "name": "DRVA1CFG_skipfrq1",
   "description": "Skip Frequency 1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 399,
   "name": "DRVA1CFG_skipfrq2",
   "description": "Skip Frequency 2",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 400,
   "name": "DRVA1CFG_skipfrq3",
   "description": "Skip Frequency 3",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 394,
   "name": "DRVA1CFG_strt_spd",
   "description": "Compressor Start Spd",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 395,
   "name": "DRVA1CFG_torq_lim",
   "description": "Torque Limit Percent",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 174,
   "name": "DRVA1STS_ALM_WD1",
   "description": "VFD Alarm Word1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 175,
   "name": "DRVA1STS_ALM_WD2",
   "description": "VFD Alarm Word2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 172,
   "name": "DRVA1STS_ALT_WD1",
   "description": "VFD Alert Word1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 173,
   "name": "DRVA1STS_ALT_WD2",
   "description": "VFD Alert Word2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 161,
   "name": "DRVA1STS_AMPS_PCT",
   "description": "VFD Motor Curr Pct Rated",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 159,
   "name": "DRVA1STS_BUS_V",
   "description": "VFD Bus Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 8,
   "name": "DRVA1STS_COMS",
   "description": "VFD Coms Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 166,
   "name": "DRVA1STS_IGBT_T",
   "description": "VFD IGBT Temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 165,
   "name": "DRVA1STS_INV_T",
   "description": "VFD Inverter Temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 169,
   "name": "DRVA1STS_LAST_FLT",
   "description": "VFD Last Fault Code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 157,
   "name": "DRVA1STS_LINE_CUR",
   "description": "VFD Average Line Current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 158,
   "name": "DRVA1STS_LINE_KW",
   "description": "VFD Average Line KW",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 156,
   "name": "DRVA1STS_LINE_V",
   "description": "VFD Average Line Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 160,
   "name": "DRVA1STS_MOT_CUR",
   "description": "VFD Motor Current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 162,
   "name": "DRVA1STS_MOT_KW",
   "description": "VFD Motor KW",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 168,
   "name": "DRVA1STS_MOT_RPM",
   "description": "VFD Motor Rpm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 163,
   "name": "DRVA1STS_PCT",
   "description": "VFD Capacity",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 167,
   "name": "DRVA1STS_RECT_T",
   "description": "VFD Rectifier Temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 164,
   "name": "DRVA1STS_SPD",
   "description": "VFD Speed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 170,
   "name": "DRVA1STS_STAT_WD1",
   "description": "VFD Status Word1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 171,
   "name": "DRVA1STS_STAT_WD2",
   "description": "VFD Status Word2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 226,
   "name": "ECOACTL_cObj",
   "description": "Current Objective",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 227,
   "name": "ECOACTL_dTStpt",
   "description": "Econ Disch Temp Setpoint",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 228,
   "name": "ECOACTL_dWd",
   "description": "Diag Word",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 229,
   "name": "ECOACTL_fWd",
   "description": "Fault Word",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 104,
   "name": "ECOACTL_isEnable",
   "description": "Enable",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 105,
   "name": "ECOACTL_isNom",
   "description": "Nominal",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 106,
   "name": "ECOACTL_isRd2Go",
   "description": "Ready to Start",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 107,
   "name": "ECOACTL_isRd2St",
   "description": "Ready to Stop",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 108,
   "name": "ECOACTL_isStart",
   "description": "Started",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 109,
   "name": "ECOACTL_isStop",
   "description": "Stopped",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 230,
   "name": "ECOACTL_shTStpt",
   "description": "Econ Superheat Setpoint",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 139,
   "name": "ENERGY_acgpm",
   "description": "Actual Cond GPM",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 138,
   "name": "ENERGY_aegpm",
   "description": "Actual Evap GPM",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 377,
   "name": "ENERGY_dcgpm",
   "description": "Design Cond GPM",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 378,
   "name": "ENERGY_dcpdft",
   "description": "Design Cond Press Drop",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 379,
   "name": "ENERGY_dcrt",
   "description": "Design Cond Refrig Temp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 375,
   "name": "ENERGY_decwt",
   "description": "Design Ent Cond Temp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 372,
   "name": "ENERGY_degpm",
   "description": "Design Evap GPM",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 373,
   "name": "ENERGY_depdft",
   "description": "Design Evap Press Drop",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 374,
   "name": "ENERGY_dert",
   "description": "Design Evap Refrig Temp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 370,
   "name": "ENERGY_dewt",
   "description": "Design Ent Evap Temp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 368,
   "name": "ENERGY_din_kw",
   "description": "Design Input kW",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 369,
   "name": "ENERGY_dkw_ton",
   "description": "Design Input kW/Ton",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 376,
   "name": "ENERGY_dlcwt",
   "description": "Design Lvg Cond Temp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 371,
   "name": "ENERGY_dlwt",
   "description": "Design Lvg Evap Temp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 348,
   "name": "EPMPCTL_disc_cmd",
   "description": "Evap Pump Cmd",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 349,
   "name": "EPMPCTL_dWd",
   "description": "Diagnostic Word",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 350,
   "name": "EPMPCTL_fWd",
   "description": "Fault Word",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 137,
   "name": "EPMPCTL_has_flo",
   "description": "Flow Established",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 140,
   "name": "EPMPCTL_isEnable",
   "description": "Enable",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 141,
   "name": "EPMPCTL_isNom",
   "description": "Nominal",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 142,
   "name": "EPMPCTL_isRd2Go",
   "description": "Ready to Start",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 143,
   "name": "EPMPCTL_isRd2St",
   "description": "Ready to Stop",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 144,
   "name": "EPMPCTL_isStart",
   "description": "Started",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 145,
   "name": "EPMPCTL_isStop",
   "description": "Stopped",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "EXVACFG_aTStpt",
   "description": "EXV Approach Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "EXVACFG_cll_stpt",
   "description": "EXV Cond Liq Lvl Stpt",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "EXVACFG_lo_dshof",
   "description": "EXV Lo Disch Superh Ofst",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "EXVACFG_lo_dshsp",
   "description": "EXV Lo Disch Superh Stpt",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "EXVACFG_max_dist",
   "description": "EXV Max Disch Temp Stpt",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "EXVACFG_sbc_min",
   "description": "EXV Subcooling Min Stpt",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "EXVACFG_sbc_of",
   "description": "EXV Subcooling Min Ofst",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13,
   "name": "EXVACFG_spsSTLeMO",
   "description": "EXV LowSatSuctOffset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 211,
   "name": "EXVACTL_aTStpt",
   "description": "Approach Setpoint",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 213,
   "name": "EXVACTL_cll_stpt",
   "description": "Cond Liq Level Setpoint",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 212,
   "name": "EXVACTL_cObj",
   "description": "Current Objective",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 214,
   "name": "EXVACTL_dPHStpt",
   "description": "Hi Disch Sat Temp Stpt",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 215,
   "name": "EXVACTL_dWd",
   "description": "Diag Word",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 223,
   "name": "EXVACTL_ecliqlvl",
   "description": "Est Cond Liq Level",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 225,
   "name": "EXVACTL_estcflo",
   "description": "Est Cond Flow",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 224,
   "name": "EXVACTL_esteflo",
   "description": "Est Evap Flow",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 103,
   "name": "EXVACTL_estflag",
   "description": "Cond Lvl Est Flag",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 216,
   "name": "EXVACTL_fWd",
   "description": "Fault Word",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 221,
   "name": "EXVACTL_hi_dtsp",
   "description": "Disch Temp Hi Stpt",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 97,
   "name": "EXVACTL_isEnable",
   "description": "Enable",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 98,
   "name": "EXVACTL_isNom",
   "description": "Nominal",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 99,
   "name": "EXVACTL_isRd2Go",
   "description": "Ready to Start",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 100,
   "name": "EXVACTL_isRd2St",
   "description": "Ready to Stop",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 101,
   "name": "EXVACTL_isStart",
   "description": "Started",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 102,
   "name": "EXVACTL_isStop",
   "description": "Stopped",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 217,
   "name": "EXVACTL_lo_dshsp",
   "description": "Low Disch S/H Stpt",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 222,
   "name": "EXVACTL_lo_sbcsp",
   "description": "Subcool Low Stpt",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 218,
   "name": "EXVACTL_max_dist",
   "description": "Max Discharge Temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 219,
   "name": "EXVACTL_sPHStpt",
   "description": "suctSatTempHighStpt",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 220,
   "name": "EXVACTL_sPLStpt",
   "description": "suctSatTempLowStpt",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 366,
   "name": "FACTORY_aux_io",
   "description": "Auxilary IO Location",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 11,
   "name": "FACTORY_comp_typ",
   "description": "Compressor Type",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 15,
   "name": "FACTORY_econ_opt",
   "description": "Economizer Option",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 14,
   "name": "FACTORY_exv_opt",
   "description": "EXV Control Type",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 159,
   "name": "FACTORY_hgbp_opt",
   "description": "HGBP Control Option",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 367,
   "name": "FACTORY_oilassy",
   "description": "Oil Assembly Option",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 12,
   "name": "FACTORY_refrig",
   "description": "Refrigerant Type",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 365,
   "name": "FACTORY_tons",
   "description": "Chiller Tons",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 13,
   "name": "FACTORY_vfd_opt",
   "description": "VFD Option",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "GENCONF_caplim_a",
   "description": "Circuit A Capacity Limit",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "GENCONF_caplim_b",
   "description": "Circuit B Capacity Limit",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 3,
   "name": "GENCONF_dem_sel",
   "description": "Demand Limit Source",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2,
   "name": "GENCONF_ice_rec",
   "description": "Ice Mode Recycle",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 2,
   "name": "GENCONF_lead_ck",
   "description": "Lead Circuit Selection",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 3,
   "name": "GENCONF_leak_en",
   "description": "Refrigerant Leak Option",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1,
   "name": "GENCONF_ramp_en",
   "description": "Enable Ramp Loading",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 1,
   "name": "GENCONF_rampsel",
   "description": "Ramp Loading Type",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "GENCONF_rrate_a",
   "description": "Ramp Rate (per Min)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "GENCONF_rrate_k",
   "description": "Ramp Rate (per Min)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "GENCONF_rrate_t",
   "description": "Ramp Rate (per Min)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4,
   "name": "GENUNIT_BAC_OCC",
   "description": "BACnet Occupied",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 6,
   "name": "GENUNIT_CHIL_S_S",
   "description": "Cmd Start/Stop",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 35,
   "name": "GENUNIT_CTRL_PNT",
   "description": "Control Point",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 36,
   "name": "GENUNIT_DEM_LIM",
   "description": "Active Demand Limit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7,
   "name": "GENUNIT_EMSTOP",
   "description": "Emergency Stop",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 9,
   "name": "GENUNIT_ICE_OCC",
   "description": "Ice Build Occupied",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 37,
   "name": "GENUNIT_LAG_LIM",
   "description": "Lag Demand Limit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5,
   "name": "GENUNIT_LCL_S_S",
   "description": "HMI Start/Stop Cmd",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 8,
   "name": "GENUNIT_LOC_OCC",
   "description": "Local Sched Occupied",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 33,
   "name": "GENUNIT_min_left",
   "description": "Time Until Start",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 34,
   "name": "GENUNIT_min_run",
   "description": "Minimum Runtime Timer",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 5,
   "name": "GENUNIT_ONOFFSVC",
   "description": "Unit Mode",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10,
   "name": "GENUNIT_ramp_act",
   "description": "Ramp Loading Active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 39,
   "name": "GENUNIT_ramprate",
   "description": "Ramp Rate (per Min)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 7,
   "name": "GENUNIT_rpdrstst",
   "description": "Swift Restart State",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 4,
   "name": "GENUNIT_STATUS",
   "description": "Unit Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 6,
   "name": "GENUNIT_SYS_STAT",
   "description": "System State",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 233,
   "name": "HGBPACTL_cmd",
   "description": "HGBPA Command",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 231,
   "name": "HGBPACTL_cObj",
   "description": "HGBPA Current Obj",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 235,
   "name": "HGBPACTL_cSS",
   "description": "HGBPA Comp Spd Stpt",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 110,
   "name": "HGBPACTL_do_cmd",
   "description": "HGBPA Disc Out Cmd",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 237,
   "name": "HGBPACTL_dWd",
   "description": "HGBPA Diag Word",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 234,
   "name": "HGBPACTL_fTS",
   "description": "HGBPA Fluid T Stpt",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 238,
   "name": "HGBPACTL_fWd",
   "description": "HGBPA Fault Word",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 232,
   "name": "HGBPACTL_hgbpa_pt",
   "description": "HGBPA Process Temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 111,
   "name": "HGBPACTL_isEnable",
   "description": "HGBPA Enable",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 112,
   "name": "HGBPACTL_isNom",
   "description": "HGBPA Nominal",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 113,
   "name": "HGBPACTL_isRd2Go",
   "description": "HGBPA Ready to Start",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 114,
   "name": "HGBPACTL_isRd2St",
   "description": "HGBPA Ready to Stop",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 115,
   "name": "HGBPACTL_isStart",
   "description": "HGBPA Started",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 116,
   "name": "HGBPACTL_isStop",
   "description": "HGBPA Stopped",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 236,
   "name": "HGBPACTL_svPS",
   "description": "HGBPA SV Pos Stpt",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 385,
   "name": "HYDRCFG_cflo_vt",
   "description": "Cond Flow Verify time",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 383,
   "name": "HYDRCFG_condfdtp",
   "description": "Cond Flow Detection Type",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 384,
   "name": "HYDRCFG_condfldp",
   "description": "Cond Min Flow dP",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 382,
   "name": "HYDRCFG_eflo_vt",
   "description": "Evap Flow Verify time",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 380,
   "name": "HYDRCFG_evapfdtp",
   "description": "Evap Flow Detection Type",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 381,
   "name": "HYDRCFG_evapfldp",
   "description": "Evap Min Flow dP",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 127,
   "name": "INPUTS_AUTO_DEM",
   "description": "Auto Demand Limit Input",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 128,
   "name": "INPUTS_AUTO_RES",
   "description": "Auto Water Temp Reset",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 133,
   "name": "INPUTS_CNDLVL_A",
   "description": "Cond Liq Lev A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 136,
   "name": "INPUTS_CNDLVL_B",
   "description": "Cond Liq Lev B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 49,
   "name": "INPUTS_COND_FSW",
   "description": "Condenser Flow Switch",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 42,
   "name": "INPUTS_E_STOP",
   "description": "Emergency Stop Contact",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 131,
   "name": "INPUTS_ECOA_FBK",
   "description": "Econ A EXV Feedback",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 135,
   "name": "INPUTS_ECOB_FBK",
   "description": "Econ B EXV Feedback",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 50,
   "name": "INPUTS_EVAP_FSW",
   "description": "Evaporator Flow Switch",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 130,
   "name": "INPUTS_EXVA_FBK",
   "description": "Main EXV A Feedback",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 134,
   "name": "INPUTS_EXVB_FBK",
   "description": "Main EXV B Feedback",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 43,
   "name": "INPUTS_FS_LOCK",
   "description": "Fire Security Interlock",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 52,
   "name": "INPUTS_HPS_A",
   "description": "High Pressure Switch A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 54,
   "name": "INPUTS_HPS_B",
   "description": "High Pressure Switch B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 44,
   "name": "INPUTS_ICE_CON",
   "description": "Ice Build Contact",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 45,
   "name": "INPUTS_ICE_SW",
   "description": "Ice Done Storage Switch",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 51,
   "name": "INPUTS_OIL_L_A",
   "description": "Oil Level Input A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 53,
   "name": "INPUTS_OIL_L_B",
   "description": "Oil Level Input B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 129,
   "name": "INPUTS_REF_LEAK",
   "description": "Refrig Leakage Sensor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 46,
   "name": "INPUTS_REM_CON",
   "description": "Remote Start/Stop",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 47,
   "name": "INPUTS_REM_LOCK",
   "description": "Remote Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 48,
   "name": "INPUTS_SAFETY",
   "description": "Spare Safety Input",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 132,
   "name": "INPUTS_SVA_FBK",
   "description": "Slide Valve A Feedback",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29,
   "name": "LIMITCFG_ap_dgap",
   "description": "Design Evap Appr",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 27,
   "name": "LIMITCFG_cdp_alrt",
   "description": "Cond Press Alert",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 25,
   "name": "LIMITCFG_cond_al",
   "description": "Cond Approach Alert",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 26,
   "name": "LIMITCFG_dgt_alrt",
   "description": "Comp Discharge Alert",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 24,
   "name": "LIMITCFG_evap_al",
   "description": "Evap Approach Alert",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 32,
   "name": "LIMITCFG_PpmLim",
   "description": "Refrig Leak Alarm PPM",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28,
   "name": "LIMITCFG_rch_cath",
   "description": "Refr Charge Cond Alert",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31,
   "name": "LIMITCFG_RefPpm20",
   "description": "Ref Leak PPM at 20 mA",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30,
   "name": "LIMITCFG_vfdsptad",
   "description": "VFD Speed Alrt Dband",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 21,
   "name": "LUBECFG_hgbpoff",
   "description": "Turn Off HGBP",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 20,
   "name": "LUBECFG_hgbpon",
   "description": "Turn On HGBP",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 23,
   "name": "LUBECFG_minhz",
   "description": "Minimum Hz",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "LUBECFG_minlift",
   "description": "Minimum Lift",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 17,
   "name": "LUBECFG_smp1off",
   "description": "Sump1 Heater Off",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16,
   "name": "LUBECFG_smp1on",
   "description": "Sump1 Heater On",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "LUBECFG_smp2off",
   "description": "Sump2 Heater Off",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18,
   "name": "LUBECFG_smp2on",
   "description": "Sump2 Heater On",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15,
   "name": "LUBECFG_vphtoff",
   "description": "Vaporizer Heater Off",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14,
   "name": "LUBECFG_vphton",
   "description": "Vaporizer Heater On",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 264,
   "name": "OILHCTL_fWd",
   "description": "Fault Word",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 265,
   "name": "OILHCTL_isEnable",
   "description": "Enable",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 266,
   "name": "OILHCTL_isNom",
   "description": "Nominal",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 267,
   "name": "OILHCTL_isRd2Go",
   "description": "Ready to Start",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 268,
   "name": "OILHCTL_isRd2St",
   "description": "Ready to Stop",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 269,
   "name": "OILHCTL_isStart",
   "description": "Started",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 270,
   "name": "OILHCTL_isStop",
   "description": "Stopped",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 271,
   "name": "OILPCTL_fWd",
   "description": "Fault Word",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 272,
   "name": "OILPCTL_isEnable",
   "description": "Enable",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 273,
   "name": "OILPCTL_isNom",
   "description": "Nominal",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 274,
   "name": "OILPCTL_isRd2Go",
   "description": "Ready to Start",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 275,
   "name": "OILPCTL_isRd2St",
   "description": "Ready to Stop",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 276,
   "name": "OILPCTL_isStart",
   "description": "Started",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 277,
   "name": "OILPCTL_isStop",
   "description": "Stopped",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 278,
   "name": "OILRCTL_isEnable",
   "description": "Enable",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 279,
   "name": "OILRCTL_isNom",
   "description": "Nominal",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 280,
   "name": "OILRCTL_isRd2Go",
   "description": "Ready to Start",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 281,
   "name": "OILRCTL_isRd2St",
   "description": "Ready to Stop",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 282,
   "name": "OILRCTL_isStart",
   "description": "Started",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 283,
   "name": "OILRCTL_isStop",
   "description": "Stopped",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 346,
   "name": "OILVCTL_oil_visc",
   "description": "Oil Viscosity",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 11,
   "name": "OUTPUTS_ALE",
   "description": "Alert Relay",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 12,
   "name": "OUTPUTS_ALM",
   "description": "Alarm Relay",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 26,
   "name": "OUTPUTS_BP_ECO_A",
   "description": "Econ Bypass Solenoid A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 40,
   "name": "OUTPUTS_BP_ECO_B",
   "description": "Econ Bypass Solenoid B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 120,
   "name": "OUTPUTS_CAPOUT_A",
   "description": "Analog Capacity Output A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 124,
   "name": "OUTPUTS_CAPOUT_B",
   "description": "Analog Capacity Output B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 116,
   "name": "OUTPUTS_CAPT",
   "description": "Capacity Output Total",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 16,
   "name": "OUTPUTS_CDWP1",
   "description": "Cond Water Pump",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 117,
   "name": "OUTPUTS_CHST_OUT",
   "description": "Unit Status Output",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 17,
   "name": "OUTPUTS_CHWP1",
   "description": "Chill Water Pump",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 27,
   "name": "OUTPUTS_CP_A_LOCK",
   "description": "Comp A VFD Interlock",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 41,
   "name": "OUTPUTS_CP_B_LOCK",
   "description": "Comp B VFD Interlock",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 121,
   "name": "OUTPUTS_ECOEXV_A",
   "description": "Economizer EXV A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 125,
   "name": "OUTPUTS_ECOEXV_B",
   "description": "Economizer EXV B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 122,
   "name": "OUTPUTS_EXV_A",
   "description": "Main EXV A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 126,
   "name": "OUTPUTS_EXV_B",
   "description": "Main EXV B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 118,
   "name": "OUTPUTS_HDPV_OUT",
   "description": "Head Pres Output",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 20,
   "name": "OUTPUTS_HGBP_A",
   "description": "HGBP Soleniod A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 34,
   "name": "OUTPUTS_HGBP_B",
   "description": "HGBP Soleniod B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 22,
   "name": "OUTPUTS_MTR_CL_A",
   "description": "Motor Cooling Solenoid A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 36,
   "name": "OUTPUTS_MTR_CL_B",
   "description": "Motor Cooling Solenoid B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 23,
   "name": "OUTPUTS_OIL_DL_A",
   "description": "Dual Oil Flow Solenoid A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 37,
   "name": "OUTPUTS_OIL_DL_B",
   "description": "Dual Oil Flow Solenoid B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 123,
   "name": "OUTPUTS_OIL_RECL",
   "description": "Oil Reclaim Valve",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 31,
   "name": "OUTPUTS_OILHEAT1",
   "description": "Oil Heater - Primary",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 32,
   "name": "OUTPUTS_OILHEAT2",
   "description": "Oil Heater - Secondary",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 33,
   "name": "OUTPUTS_OILR",
   "description": "Oil Pump Relay",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 21,
   "name": "OUTPUTS_OILSOL_A",
   "description": "Oil Solenoid A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 35,
   "name": "OUTPUTS_OILSOL_B",
   "description": "Oil Solenoid B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 13,
   "name": "OUTPUTS_RUN",
   "description": "Running Relay",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 14,
   "name": "OUTPUTS_SET_FLOW",
   "description": "Cooler Flow SP Out",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 15,
   "name": "OUTPUTS_SHTDN",
   "description": "Shutdown Relay",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 28,
   "name": "OUTPUTS_SLV_LD_A",
   "description": "Slide Valve Load A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 29,
   "name": "OUTPUTS_SLV_UL_A",
   "description": "Slide Valve Unload A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 18,
   "name": "OUTPUTS_TFR_HIGH",
   "description": "Tower Fan Relay High",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 19,
   "name": "OUTPUTS_TFR_LOW",
   "description": "Tower Fan Relay Low",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 119,
   "name": "OUTPUTS_TOW_FAN",
   "description": "VFD Tower Fan",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 30,
   "name": "OUTPUTS_VAP_HEAT",
   "description": "Vaporizer Heater",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 24,
   "name": "OUTPUTS_VFDSOL_A",
   "description": "VFD Coolant Solenoid A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 38,
   "name": "OUTPUTS_VFDSOL_B",
   "description": "VFD Coolant Solenoid B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 25,
   "name": "OUTPUTS_VI_CMP_A",
   "description": "VI Piston Solenoid A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 39,
   "name": "OUTPUTS_VI_CMP_B",
   "description": "VI Piston Solenoid B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 146,
   "name": "PLTSPRT_rs485_u1_tres",
   "description": "LEN Port J6 Term Res",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 147,
   "name": "PLTSPRT_rs485_u3_tres",
   "description": "CCN Port J7 Term Res",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 148,
   "name": "PLTSPRT_rs485_u4_tres",
   "description": "Mod Master J10 Term Res",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 149,
   "name": "PLTSPRT_rs485_u5_tres",
   "description": "BMS Port J8 Term Res",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 97,
   "name": "PRESSURE_CND_P_A",
   "description": "Condenser Pressure A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 108,
   "name": "PRESSURE_CND_P_B",
   "description": "Condenser Pressure B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 91,
   "name": "PRESSURE_COND_EWP",
   "description": "Entering Cond Water Pres",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 92,
   "name": "PRESSURE_COND_LWP",
   "description": "Leaving Cond Water Pres",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 93,
   "name": "PRESSURE_COND_WDP",
   "description": "Cond Water Delta P",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 96,
   "name": "PRESSURE_DIS_P_A",
   "description": "Discharge Pressure A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 107,
   "name": "PRESSURE_DIS_P_B",
   "description": "Discharge Pressure B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 98,
   "name": "PRESSURE_ECO_P_A",
   "description": "Economizer Pressure A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 109,
   "name": "PRESSURE_ECO_P_B",
   "description": "Economizer Pressure B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 88,
   "name": "PRESSURE_EVAP_EWP",
   "description": "Entering Evap Water Pres",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 89,
   "name": "PRESSURE_EVAP_LWP",
   "description": "Leaving Evap Water Pres",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 94,
   "name": "PRESSURE_EVAP_P_A",
   "description": "Evaporator Pressure A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 105,
   "name": "PRESSURE_EVAP_P_B",
   "description": "Evaporator Pressure B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 90,
   "name": "PRESSURE_EVAP_WDP",
   "description": "Evap Water Delta P",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 103,
   "name": "PRESSURE_LIQ_P_A",
   "description": "Liquid Line Press A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 114,
   "name": "PRESSURE_LIQ_P_B",
   "description": "Liquid Line Press B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 104,
   "name": "PRESSURE_MTR_P_A",
   "description": "Motor Injection Press A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 115,
   "name": "PRESSURE_MTR_P_B",
   "description": "Motor Injection Press B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 100,
   "name": "PRESSURE_OIL_DP_A",
   "description": "Oil Discharge Pressure A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 111,
   "name": "PRESSURE_OIL_DP_B",
   "description": "Oil Discharge Pressure B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 101,
   "name": "PRESSURE_OIL_PD_A",
   "description": "Oil Press Diff A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 112,
   "name": "PRESSURE_OIL_PD_B",
   "description": "Oil Press Diff B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 102,
   "name": "PRESSURE_OILPA1RQ",
   "description": "Oil Pressure Required A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 113,
   "name": "PRESSURE_OILPB1RQ",
   "description": "Oil Pressure Required B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 99,
   "name": "PRESSURE_OILPSMPA",
   "description": "Oil Sump Pressure A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 110,
   "name": "PRESSURE_OILPSMPB",
   "description": "Oil Sump Pressure B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 95,
   "name": "PRESSURE_SUCT_P_A",
   "description": "Suction Pressure A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 106,
   "name": "PRESSURE_SUCT_P_B",
   "description": "Suction Pressure B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 136,
   "name": "PROTOCOL_BAC_S_S",
   "description": "BACNET Start/Stop",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 138,
   "name": "PROTOCOL_BACALARM",
   "description": "BACNET Alarm Flag",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 139,
   "name": "PROTOCOL_BACALERT",
   "description": "BACNET Alert Flag",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 347,
   "name": "PROTOCOL_BACDEML",
   "description": "BACNET Demand Limit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 134,
   "name": "PROTOCOL_BACESTOP",
   "description": "BACNET Estop",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 137,
   "name": "PROTOCOL_BACLKOUT",
   "description": "BACNET Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 133,
   "name": "PROTOCOL_BACOCC",
   "description": "BACNET Occupy",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 135,
   "name": "PROTOCOL_BACSFTY",
   "description": "BACNET Fire Safety",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 307,
   "name": "RUNTIME_hr_comp_a",
   "description": "Compressor A Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 308,
   "name": "RUNTIME_hr_comp_b",
   "description": "Compressor B Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 312,
   "name": "RUNTIME_hr_cpmp1",
   "description": "Cond Pump 1 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 311,
   "name": "RUNTIME_hr_epmp1",
   "description": "Evap Pump 1 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 306,
   "name": "RUNTIME_hr_mach",
   "description": "Machine Operating Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 309,
   "name": "RUNTIME_hr_oilpa",
   "description": "Oil Pump A Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 310,
   "name": "RUNTIME_hr_oilpb",
   "description": "Oil Pump B Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 305,
   "name": "RUNTIME_hr_svc",
   "description": "Service Runtime",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 298,
   "name": "RUNTIME_rcycst_a",
   "description": "CompA Recy Strts in 4 Hr",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 299,
   "name": "RUNTIME_rcycst_b",
   "description": "CompB Recy Strts in 4 Hr",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 303,
   "name": "RUNTIME_spst_a",
   "description": "Comp A Stop to Start",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 304,
   "name": "RUNTIME_spst_b",
   "description": "Comp B Stop to Start",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 294,
   "name": "RUNTIME_st_oilpa",
   "description": "Oil Pump A Starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 295,
   "name": "RUNTIME_st_oilpb",
   "description": "Oil Pump B Starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 296,
   "name": "RUNTIME_st12_a",
   "description": "CompA Starts in 12 Hrs",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 297,
   "name": "RUNTIME_st12_b",
   "description": "CompB Starts in 12 Hrs",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 292,
   "name": "RUNTIME_str_comp_a",
   "description": "Compressor A Starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 293,
   "name": "RUNTIME_str_comp_b",
   "description": "Compressor B Starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 301,
   "name": "RUNTIME_stst_a",
   "description": "Comp A Start to Start",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 302,
   "name": "RUNTIME_stst_b",
   "description": "Comp B Start to Start",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 300,
   "name": "RUNTIME_swiftcnt",
   "description": "Swift Restarts in 1 Hr",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 155,
   "name": "SERVICE1_CirA_En",
   "description": "Enable Circuit A",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 156,
   "name": "SERVICE1_CirB_En",
   "description": "Enable Circuit B",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 359,
   "name": "SERVICE1_cmpstper_A",
   "description": "Comp Start Period",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 361,
   "name": "SERVICE1_cmpstper_B",
   "description": "Comp Start Period",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 353,
   "name": "SERVICE1_dem_20ma",
   "description": "Demand Limit At 20 mA",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 150,
   "name": "SERVICE1_emstopen",
   "description": "Emergency Stop Enable",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 9,
   "name": "SERVICE1_flui_typ",
   "description": "Evaporator Fluid Type",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 351,
   "name": "SERVICE1_freezesp",
   "description": "Brine Freeze Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 151,
   "name": "SERVICE1_lockout",
   "description": "Service Lockout",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 355,
   "name": "SERVICE1_max_lwt",
   "description": "Maximum Fluid Temp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 354,
   "name": "SERVICE1_min_lwt",
   "description": "Minimum Fluid Temp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 352,
   "name": "SERVICE1_min_off",
   "description": "Comp Min Off Time",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 153,
   "name": "SERVICE1_oilsw_by_A",
   "description": "Oil Switch Bypass A",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 154,
   "name": "SERVICE1_oilsw_by_B",
   "description": "Oil Switch Bypass B",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 364,
   "name": "SERVICE1_pwautlim",
   "description": "Powerloss Autoreset Lim",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 356,
   "name": "SERVICE1_rspdmaxA",
   "description": "Comp Speed Max A",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 357,
   "name": "SERVICE1_rspdmaxB",
   "description": "Comp Speed Max B",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 157,
   "name": "SERVICE1_rsthrsvc",
   "description": "Reset Service Runtime",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 10,
   "name": "SERVICE1_rstrtopt",
   "description": "Restart Options",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 158,
   "name": "SERVICE1_sftst_en",
   "description": "Soft Stop Enable",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 362,
   "name": "SERVICE1_sftst_th",
   "description": "Soft Stop Threshold",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 363,
   "name": "SERVICE1_spstopen",
   "description": "Spare Safety Enable",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 152,
   "name": "SERVICE1_stlim_by",
   "description": "Starts Limit Bypass",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 358,
   "name": "SERVICE1_stpperlim_A",
   "description": "Starts Per Period Lim",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 360,
   "name": "SERVICE1_stpperlim_B",
   "description": "Starts Per Period Lim",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 407,
   "name": "SETPOINT_dem_base",
   "description": "Base Demand Limit",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 406,
   "name": "SETPOINT_ecw_sp",
   "description": "Cooling ECW Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 160,
   "name": "SETPOINT_EWT_OPT",
   "description": "EWT Control Option",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 405,
   "name": "SETPOINT_ice_sp",
   "description": "Ice Build Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 404,
   "name": "SETPOINT_lcw_sp",
   "description": "Cooling LCW Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 409,
   "name": "SETPOINT_rcyc_hi",
   "description": "Recycle Startup Offset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 408,
   "name": "SETPOINT_rcyc_lo",
   "description": "Recycle Shutdown Offset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 247,
   "name": "SLVA1CTL_cAN",
   "description": "SVA Act Nom Capacity",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 248,
   "name": "SLVA1CTL_cANp",
   "description": "SVA Actual Nom Cap Pct",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 249,
   "name": "SLVA1CTL_cASp",
   "description": "SVA Actual Scal Cap Pct",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 250,
   "name": "SLVA1CTL_cMax",
   "description": "SVA Capacity Max",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 239,
   "name": "SLVA1CTL_cmd",
   "description": "SVA Command",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 251,
   "name": "SLVA1CTL_cMin",
   "description": "SVA Capacity Min",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 252,
   "name": "SLVA1CTL_cObj",
   "description": "SVA Current Objective",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 240,
   "name": "SLVA1CTL_dstcmd",
   "description": "Hi Disch Sat Temp PI",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 253,
   "name": "SLVA1CTL_dSTS",
   "description": "SVA SatDischTempSetpt",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 241,
   "name": "SLVA1CTL_dtcmd",
   "description": "Hi Disch Temp PI",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 254,
   "name": "SLVA1CTL_dTS",
   "description": "SVA Disch Temp Setpt",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 256,
   "name": "SLVA1CTL_dty_cyc",
   "description": "SVA Duty Cycle",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 255,
   "name": "SLVA1CTL_dWd",
   "description": "SVA Diag Word",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 242,
   "name": "SLVA1CTL_ftcmd",
   "description": "Fluid Temp PI",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 257,
   "name": "SLVA1CTL_fTStp",
   "description": "SVA Fluid Temp Setpt",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 258,
   "name": "SLVA1CTL_fWd",
   "description": "SVA Fault Word",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 117,
   "name": "SLVA1CTL_isEnable",
   "description": "SVA Enable",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 118,
   "name": "SLVA1CTL_isNom",
   "description": "SVA Nominal",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 119,
   "name": "SLVA1CTL_isRd2Go",
   "description": "SVA Ready to Start",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 120,
   "name": "SLVA1CTL_isRd2St",
   "description": "SVA Ready to Stop",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 121,
   "name": "SLVA1CTL_isStart",
   "description": "SVA Started",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 122,
   "name": "SLVA1CTL_isStop",
   "description": "SVA Stopped",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 259,
   "name": "SLVA1CTL_iTS",
   "description": "SVA Inverter Temp Setpt",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 260,
   "name": "SLVA1CTL_mCS",
   "description": "SVA Motor Current Setpt",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 243,
   "name": "SLVA1CTL_mcurcmd",
   "description": "Motor Curr PI",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 244,
   "name": "SLVA1CTL_mtmpmd",
   "description": "Motor Temp PI",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 261,
   "name": "SLVA1CTL_mTS",
   "description": "SVA Motor Temp Setpt",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 245,
   "name": "SLVA1CTL_oilrecmd",
   "description": "Oil Recovery PI",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 262,
   "name": "SLVA1CTL_oVS",
   "description": "SVA Oil Viscosity Setpt",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 246,
   "name": "SLVA1CTL_sstcmd",
   "description": "Lo Sat Evap Temp PI",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 263,
   "name": "SLVA1CTL_sSTS",
   "description": "SVA Sat Suct Temp Setpt",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 176,
   "name": "STGECTL_cmp1cknb",
   "description": "Cmp 1 Circ Num",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 83,
   "name": "STGECTL_cmp1hgbp",
   "description": "Cmp 1 HGBP",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 84,
   "name": "STGECTL_cmp1ldrq",
   "description": "Cmp1 Load Required",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 85,
   "name": "STGECTL_comp_ld",
   "description": "Cmp Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 86,
   "name": "STGECTL_comp_ul",
   "description": "Cmp Unload",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 87,
   "name": "STGECTL_ld_alwd",
   "description": "Loading Allowed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 177,
   "name": "STGECTL_leadck",
   "description": "Lead Circ Num",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 178,
   "name": "STGECTL_stat_wrd",
   "description": "Stage Status Word",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 88,
   "name": "STGECTL_ul_alwd",
   "description": "Unloading Allowed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 76,
   "name": "STRTSTS_accelflt",
   "description": "Starter Accel Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 62,
   "name": "STRTSTS_amp_unb",
   "description": "Current Imbalance",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 147,
   "name": "STRTSTS_AMPS_AVG",
   "description": "Average Line Current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 144,
   "name": "STRTSTS_AMPS_H1",
   "description": "Line Current Phase 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 145,
   "name": "STRTSTS_AMPS_H2",
   "description": "Line Current Phase 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 146,
   "name": "STRTSTS_AMPS_H3",
   "description": "Line Current Phase 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 79,
   "name": "STRTSTS_ampstop",
   "description": "Motor Amps When Stopped",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 81,
   "name": "STRTSTS_calfc_er",
   "description": "Calibration Factor Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 82,
   "name": "STRTSTS_conf_err",
   "description": "Invalid Configuration",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 58,
   "name": "STRTSTS_cycle_1",
   "description": "Single Cycle Dropout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 148,
   "name": "STRTSTS_FREQ_H",
   "description": "Line Frequency",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 69,
   "name": "STRTSTS_freqflt",
   "description": "Frequency Out of Range",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 149,
   "name": "STRTSTS_GRFT_H1",
   "description": "Ground Fault Phase 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 150,
   "name": "STRTSTS_GRFT_H2",
   "description": "Ground Fault Phase 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 151,
   "name": "STRTSTS_GRFT_H3",
   "description": "Ground Fault Phase 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 67,
   "name": "STRTSTS_grnd_flt",
   "description": "Ground Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 80,
   "name": "STRTSTS_hardware",
   "description": "Hardware Failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 77,
   "name": "STRTSTS_highamps",
   "description": "Excessive Motor Amps",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 70,
   "name": "STRTSTS_ism_por",
   "description": "ISM Power On Reset",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 155,
   "name": "STRTSTS_KW",
   "description": "Motor KW",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 65,
   "name": "STRTSTS_lratrip",
   "description": "Locked Rotor Trip",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 71,
   "name": "STRTSTS_m1_flt",
   "description": "1M Start/Run Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 78,
   "name": "STRTSTS_m1m2stop",
   "description": "1M/2M Stop Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 72,
   "name": "STRTSTS_m2_flt",
   "description": "2M Start/Run Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 75,
   "name": "STRTSTS_no_amps",
   "description": "Motor Amps Not Sensed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 60,
   "name": "STRTSTS_ov_volt",
   "description": "Over Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 64,
   "name": "STRTSTS_overload",
   "description": "Overload Trip",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 59,
   "name": "STRTSTS_ph_loss",
   "description": "Phase Loss",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 68,
   "name": "STRTSTS_ph_rev",
   "description": "Phase Reversal",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 73,
   "name": "STRTSTS_prs_trip",
   "description": "Pressure Trip Contact",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 66,
   "name": "STRTSTS_slratrip",
   "description": "Starter Lock Rotor Trip",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 56,
   "name": "STRTSTS_start_ok",
   "description": "1CR Start Complete",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 57,
   "name": "STRTSTS_stop_ok",
   "description": "1CR Stop Complete",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 74,
   "name": "STRTSTS_strt_flt",
   "description": "Starter Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 152,
   "name": "STRTSTS_sum1ht_h",
   "description": "I2T Sum Heat Phase 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 153,
   "name": "STRTSTS_sum2ht_h",
   "description": "I2T Sum Heat Phase 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 154,
   "name": "STRTSTS_sum3ht_h",
   "description": "I2T Sum Heat Phase 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 61,
   "name": "STRTSTS_un_volt",
   "description": "Under Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 143,
   "name": "STRTSTS_VOLT_AVG",
   "description": "Average Line Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 140,
   "name": "STRTSTS_VOLT_H1",
   "description": "Line Voltage Phase 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 141,
   "name": "STRTSTS_VOLT_H2",
   "description": "Line Voltage Phase 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 142,
   "name": "STRTSTS_VOLT_H3",
   "description": "Line Voltage Phase 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 63,
   "name": "STRTSTS_volt_unb",
   "description": "Voltage Imbalance",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 55,
   "name": "TEMP_CND_ST_A",
   "description": "Cond Sat Temp A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 76,
   "name": "TEMP_CND_ST_B",
   "description": "Cond Sat Temp B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 57,
   "name": "TEMP_CNDAPP_A",
   "description": "Condenser Approach A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 78,
   "name": "TEMP_CNDAPP_B",
   "description": "Condenser Approach",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 45,
   "name": "TEMP_CTL_FLUI",
   "description": "Control Fluid Temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 53,
   "name": "TEMP_DGT_A",
   "description": "Discharge Gas Temp A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 74,
   "name": "TEMP_DGT_B",
   "description": "Discharge Gas Temp B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 54,
   "name": "TEMP_DIS_ST_A",
   "description": "Discharge Sat Temp A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 75,
   "name": "TEMP_DIS_ST_B",
   "description": "Discharge Sat Temp B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 56,
   "name": "TEMP_DSH_A",
   "description": "Discharge Superheat A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 77,
   "name": "TEMP_DSH_B",
   "description": "Discharge Superheat B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 42,
   "name": "TEMP_ECDW",
   "description": "Entering Cond Water Temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 61,
   "name": "TEMP_ECO_SH_A",
   "description": "Econ Superheat A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 82,
   "name": "TEMP_ECO_SH_B",
   "description": "Econ Superheat B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 59,
   "name": "TEMP_ECO_T_A",
   "description": "Economizer Gas Temp A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 80,
   "name": "TEMP_ECO_T_B",
   "description": "Economizer Gas Temp B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 60,
   "name": "TEMP_ECOST_A",
   "description": "Econ Saturated Temp A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 81,
   "name": "TEMP_ECOST_B",
   "description": "Econ Saturated Temp B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40,
   "name": "TEMP_ECW",
   "description": "Ent Chill Water Temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 46,
   "name": "TEMP_EVAP_T_A",
   "description": "Evap Rfrg Liq Temp A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 68,
   "name": "TEMP_EVAP_T_B",
   "description": "Evap Rfrg Liq Temp B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 47,
   "name": "TEMP_EVP_ST_A",
   "description": "Evap Saturated Temp A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 69,
   "name": "TEMP_EVP_ST_B",
   "description": "Evap Saturated Temp B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 48,
   "name": "TEMP_EVPAPP_A",
   "description": "Evaporator Approach A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 70,
   "name": "TEMP_EVPAPP_B",
   "description": "Evaporator Approach B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 43,
   "name": "TEMP_LCDW",
   "description": "Leaving Cond Water Temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 41,
   "name": "TEMP_LCW",
   "description": "Leaving Chill Water Temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 62,
   "name": "TEMP_LIQ_T_A",
   "description": "Liquid Line Temp A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 83,
   "name": "TEMP_LIQ_T_B",
   "description": "Liquid Line Temp B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 64,
   "name": "TEMP_LLS_A",
   "description": "Liquid Line Subcool A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 85,
   "name": "TEMP_LLS_B",
   "description": "Liquid Line Subcool B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 58,
   "name": "TEMP_MTRW_A",
   "description": "Motor Winding Temp A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 79,
   "name": "TEMP_MTRW_B",
   "description": "Motor Winding Temp B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 67,
   "name": "TEMP_OIL_A",
   "description": "Oil Temp A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 87,
   "name": "TEMP_OIL_B",
   "description": "Oil Temp B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 65,
   "name": "TEMP_OILTSMPA",
   "description": "Oil Sump Temp A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 86,
   "name": "TEMP_OILTSMPB",
   "description": "Oil Sump Temp B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 44,
   "name": "TEMP_R_RESET",
   "description": "Remote Reset Temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 50,
   "name": "TEMP_ROT_T_A",
   "description": "Rotor Inlet Temp A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 63,
   "name": "TEMP_SLT_A",
   "description": "Saturated Liquid Temp A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 84,
   "name": "TEMP_SLT_B",
   "description": "Saturated Liquid Temp B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 52,
   "name": "TEMP_SSH_A",
   "description": "Suction Superheat A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 73,
   "name": "TEMP_SSH_B",
   "description": "Suction Superheat B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 51,
   "name": "TEMP_SST_A",
   "description": "Suct Saturated Temp A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 72,
   "name": "TEMP_SST_B",
   "description": "Suct Saturated Temp B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 49,
   "name": "TEMP_SUCT_T_A",
   "description": "Suction Temperature A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 71,
   "name": "TEMP_SUCT_T_B",
   "description": "Suction Temperature B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 66,
   "name": "TEMP_VAP_TEMP",
   "description": "Oil Vaporizer Temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 284,
   "name": "VAPCTL_isEnable",
   "description": "Enable",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 285,
   "name": "VAPCTL_isNom",
   "description": "Nominal",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 286,
   "name": "VAPCTL_isRd2Go",
   "description": "Ready to Start",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 287,
   "name": "VAPCTL_isRd2St",
   "description": "Ready to Stop",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 288,
   "name": "VAPCTL_isStart",
   "description": "Started",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 289,
   "name": "VAPCTL_isStop",
   "description": "Stopped",
   "units": "",
   "access": "R",
   "states": ""
  }
 ],
 "integration": {
  "summary": "Enable BACnet MS/TP or BACnet IP under System Configuration > BMS protocol, then enable Network start on the Configure Startup Options screen. In Network mode the chiller runs when both its start/stop and occupancy inputs are true; monitor unit status, leaving/entering water and alarms, and write the LCW setpoint.",
  "minimum_points": [
   {
    "ref": "AV 404",
    "name": "SETPOINT_lcw_sp",
    "why": "Cooling leaving water setpoint (writable)"
   },
   {
    "ref": "AV 407",
    "name": "SETPOINT_dem_base",
    "why": "Base demand limit from the BMS, %"
   },
   {
    "ref": "BV 136",
    "name": "PROTOCOL_BAC_S_S",
    "why": "Start/stop command; listed read-only, test writes"
   },
   {
    "ref": "BV 133",
    "name": "PROTOCOL_BACOCC",
    "why": "Occupancy command; listed read-only, test writes"
   },
   {
    "ref": "BV 134",
    "name": "PROTOCOL_BACESTOP",
    "why": "Emergency stop; listed read-only, test writes"
   },
   {
    "ref": "MV 4",
    "name": "GENUNIT_STATUS",
    "why": "Unit run status"
   },
   {
    "ref": "AV 41",
    "name": "TEMP_LCW",
    "why": "Leaving chilled water temperature"
   },
   {
    "ref": "AV 40",
    "name": "TEMP_ECW",
    "why": "Entering chilled water temperature"
   },
   {
    "ref": "AV 35",
    "name": "GENUNIT_CTRL_PNT",
    "why": "Control point in use"
   },
   {
    "ref": "AV 410",
    "name": "ALARMRST_SYS_ALM",
    "why": "System alert/alarm state"
   }
  ],
  "enable": "Network start for BACnet must be ticked on the Configure Startup Options screen (User login or higher). In Network mode the chiller starts only when CHIL_S_S and CHIL_OCC are both true; each enabled start source must send a stop to stop the chiller. BACnet emergency stop (PROTOCOL_BACESTOP) is one of the emergency-stop sources.",
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "Port J8 is RS-485 for BACnet MS/TP or Modbus RTU; BACnet MS/TP and BACnet IP cannot both be enabled.",
   "Modbus RTU can run alongside BACnet IP, and BACnet MS/TP alongside Modbus TCP.",
   "Ethernet ports: J15 defaults to 169.254.1.1/16, J16 to 192.168.100.100/24; DHCP is not supported.",
   "For BACnet IP set the IP config and any BBMD, then select Reboot; for MS/TP set MAC, baud and keep Max Masters low."
  ],
  "gotchas": [
   "The points table marks the PROTOCOL_BAC* command objects read-only; confirm which objects accept writes on the live controller before mapping commands.",
   "Object names carry the CCN table prefix (e.g. TEMP_, SETPOINT_, GENUNIT_); several descriptions in the table are internal variable names."
  ]
 },
 "page": "https://easybacnet.com/bacnet-points-lists/carrier/aquaedge-23xrv-pic6",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
