{
 "manufacturer": "Carrier",
 "manufacturer_slug": "carrier",
 "model": "AquaForce 30XA 080-501 (UPC Open BACnet option)",
 "model_slug": "aquaforce-30xa-upc-open",
 "aliases": [
  "30XA",
  "AquaForce 30XA",
  "30XA-7T",
  "UPC Open",
  "Carrier Controller",
  "screw chiller"
 ],
 "equipment_type": "Air-cooled screw chiller controller (BACnet option)",
 "applies_to": "Carrier AquaForce 30XA080-501 air-cooled screw chillers with the BACnet communication option (UPC Open controller).",
 "summary": "This 30XA list covers the UPC Open BACnet MS/TP option on 30XA080-501 chillers. It has about 270 AVs and BVs: start/stop, occupancy, emergency stop, control point, demand and current limit, heat/cool select, setpoints, water temperatures, refrigerant pressures, fan and compressor run hours, pumps and alarm state.",
 "bacnet_transport": [
  "BACnet MS/TP"
 ],
 "firmware": null,
 "default_device_instance": "Network number 16101 followed by the MAC address (MAC 20 gives 1610120)",
 "access_inferred": false,
 "notes": [
  "BACnet comes from the optional UPC Open controller, mounted in a separate enclosure below the main control box; object names end in _1.",
  "The Network Points List gives a point description, CCN name, read/write, units, default and range for each object; descriptions here are the printed point descriptions.",
  "This is the UPC Open BACnet MS/TP option for 30XA080-501 with the Carrier Controller display. The separate 30XA BACnet/Modbus translator list (30XA-100T, 30XA140-352 with Touch Pilot) is a different interface with its own, much shorter object list; check which one is fitted.",
  "The table has no CCN name column on these pages.",
  "AV 93 Run Status codes: 0 Off, 1 Running, 2 Stopping, 3 Delay, 4 Tripout, 5 Ready, 6 Override, 7 Defrost, 8 Run Test, 9 Test. AV 137 Alarm State: 0 Normal, 1 Partial, 2 Shutdown."
 ],
 "source": {
  "title": "AquaForce 30XA080-501 Air-Cooled Liquid Chillers - Controls, Start-Up, Operation, Service and Troubleshooting (Appendix G, BACnet Communication, Network Points List)",
  "doc_number": "30XA-7T",
  "revision_date": "2-24",
  "url": "https://www.shareddocs.com/hvac/docs/1005/Public/0E/30XA-7T.pdf"
 },
 "integration": {
  "summary": "Address the UPC Open, set the MS/TP DIP switches, and run the chiller in network (CCN) mode. The BMS writes chiller start/stop and occupancy, control point and demand limit; read run status, leaving fluid temperature, capacity and alarm state.",
  "minimum_points": [
   {
    "ref": "BV 1",
    "name": "chil_s_s_1",
    "why": "Network start/stop (0 Disable, 1 Enable)"
   },
   {
    "ref": "BV 2",
    "name": "chil_occ_1",
    "why": "Network occupied command"
   },
   {
    "ref": "BV 56",
    "name": "emstop_1",
    "why": "Emergency stop command"
   },
   {
    "ref": "AV 83",
    "name": "ctrl_pnt_1",
    "why": "Control point (leaving fluid setpoint)"
   },
   {
    "ref": "AV 79",
    "name": "dem_lim_1",
    "why": "Demand limit, 0-100 %"
   },
   {
    "ref": "AV 93",
    "name": "status_1",
    "why": "Run status code"
   },
   {
    "ref": "AV 96",
    "name": "cool_lwt_1",
    "why": "Cooler leaving fluid temperature"
   },
   {
    "ref": "AV 87",
    "name": "cap_t_1",
    "why": "Percent total capacity"
   },
   {
    "ref": "AV 137",
    "name": "alm_1",
    "why": "Alarm state: 0 Normal, 1 Partial, 2 Shutdown"
   }
  ],
  "enable": "Press the Start/Stop button on the Carrier Controller display and select CCN Mode on the Equipment Start screen. CHIL_S_S (BV 1) then starts and stops the chiller: forced to Disable the unit stops, forced to Enable it runs per schedule 1.",
  "heartbeat": "The manual says that if communication with the network is lost, the machine starts and is controlled locally.",
  "remote_sensors": null,
  "gotchas": [
   "The 30XA also has a separate BACnet/Modbus translator option with a different point list."
  ],
  "setup": [
   "The BACnet option adds a UPC Open controller; it speaks BACnet MS/TP at 9600, 19.2k, 38.4k or 76.8k (Carrier default 76.8k), set on BAS port DIP switches DS1-DS2.",
   "For MS/TP set DS3 to enable, DS4 to E1-485 and the protocol switches DS5-DS8 to MSTP; the EIA-485 jumpers must be set to EIA-485 and 2W.",
   "MAC address from the two rotary switches (tens and ones); the controller reads switches and DIP settings only at power-up.",
   "Device instance is auto-generated as the network number (default 16101) followed by the MAC address, e.g. MAC 20 gives 1610120; change it with i-Vu Tools or a BACview.",
   "Fit a BT485 terminator on the first and last controller of the MS/TP segment."
  ]
 },
 "points": [
  {
   "type": "AV",
   "instance": 1,
   "name": "hr_fana1_1",
   "description": "Circuit A Fan #1 Hours",
   "units": "hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "hr_fana2_1",
   "description": "Circuit A Fan #2 Hours",
   "units": "hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "hr_fana3_1",
   "description": "Circuit A Fan #3 Hours",
   "units": "hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "hr_fana4_1",
   "description": "Circuit A Fan #4 Hours",
   "units": "hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "hr_fana5_1",
   "description": "Circuit A Fan #5 Hours",
   "units": "hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "hr_fana6_1",
   "description": "Circuit A Fan #6 Hours",
   "units": "hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "hr_fana7_1",
   "description": "Circuit A Fan #7 Hours",
   "units": "hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "hr_fana8_1",
   "description": "Circuit A Fan #8 Hours",
   "units": "hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "hr_fana9_1",
   "description": "Circuit A Fan #9 Hours",
   "units": "hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "hrfana10_1",
   "description": "Circuit A Fan #10 Hours",
   "units": "hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "hr_fanb1_1",
   "description": "Circuit B Fan #1 Hours",
   "units": "hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "hr_fanb2_1",
   "description": "Circuit B Fan #2 Hours",
   "units": "hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13,
   "name": "hr_fanb3_1",
   "description": "Circuit B Fan #3 Hours",
   "units": "hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14,
   "name": "hr_fanb4_1",
   "description": "Circuit B Fan #4 Hours",
   "units": "hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15,
   "name": "hr_fanb5_1",
   "description": "Circuit B Fan #5 Hours",
   "units": "hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16,
   "name": "hr_fanb6_1",
   "description": "Circuit B Fan #6 Hours",
   "units": "hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 17,
   "name": "hr_fanb7_1",
   "description": "Circuit B Fan #7 Hours",
   "units": "hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18,
   "name": "hr_fanb8_1",
   "description": "Circuit B Fan #8 Hours",
   "units": "hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "hr_fanb9_1",
   "description": "Circuit B Fan #9 Hours",
   "units": "hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 20,
   "name": "hrfanb10_1",
   "description": "Circuit B Fan #10 Hours",
   "units": "hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 21,
   "name": "hr_fanc1_1",
   "description": "Circuit C Fan #1 Hours",
   "units": "hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "hr_fanc2_1",
   "description": "Circuit C Fan #2 Hours",
   "units": "hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 23,
   "name": "hr_fanc3_1",
   "description": "Circuit C Fan #3 Hours",
   "units": "hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 24,
   "name": "hr_fanc4_1",
   "description": "Circuit C Fan #4 Hours",
   "units": "hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 25,
   "name": "hr_fanc5_1",
   "description": "Circuit C Fan #5 Hours",
   "units": "hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 26,
   "name": "hr_fanc6_1",
   "description": "Circuit C Fan #6 Hours",
   "units": "hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 27,
   "name": "hr_fanc7_1",
   "description": "Circuit C Fan #7 Hours",
   "units": "hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28,
   "name": "hr_fanc8_1",
   "description": "Circuit C Fan #8 Hours",
   "units": "hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29,
   "name": "suct_t_a_1",
   "description": "Compressor Suction Temp (circuit A)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30,
   "name": "suct_t_b_1",
   "description": "Compressor Suction Temp (circuit B)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31,
   "name": "suct_t_c_1",
   "description": "Compressor Suction Temp (circuit C)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 32,
   "name": "dgt_a_1",
   "description": "Discharge Gas Temp (circuit A)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 33,
   "name": "dgt_b_1",
   "description": "Discharge Gas Temp (circuit B)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 34,
   "name": "dgt_c_1",
   "description": "Discharge Gas Temp (circuit C)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 35,
   "name": "dp_a_1",
   "description": "Discharge Pressure (circuit A)",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 36,
   "name": "dp_b_1",
   "description": "Discharge Pressure (circuit B)",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 37,
   "name": "dp_c_1",
   "description": "Discharge Pressure (circuit C)",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 38,
   "name": "eco_tp_a_1",
   "description": "Economizer Gas Temp (circuit A)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 39,
   "name": "eco_tp_b_1",
   "description": "Economizer Gas Temp (circuit B)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40,
   "name": "eco_tp_c_1",
   "description": "Economizer Gas Temp (circuit C)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 41,
   "name": "econ_p_a_1",
   "description": "Economizer Pressure (circuit A)",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 42,
   "name": "econ_p_b_1",
   "description": "Economizer Pressure (circuit B)",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 43,
   "name": "econ_p_c_1",
   "description": "Economizer Pressure (circuit C)",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 44,
   "name": "exv_a_1",
   "description": "EXV Position (circuit A)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 45,
   "name": "exv_b_1",
   "description": "EXV Position (circuit B)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 46,
   "name": "exv_c_1",
   "description": "EXV Position (circuit C)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 47,
   "name": "fan_st_a_1",
   "description": "Fan Staging Number (circuit A)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 48,
   "name": "fan_st_b_1",
   "description": "Fan Staging Number (circuit B)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 49,
   "name": "fan_st_c_1",
   "description": "Fan Staging Number (circuit C)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 50,
   "name": "hd_pos_a_1",
   "description": "Head Pressure Actuator Position (circuit A)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 51,
   "name": "hd_pos_b_1",
   "description": "Head Pressure Actuator Position (circuit B)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 52,
   "name": "hd_pos_c_1",
   "description": "Head Pressure Actuator Position (circuit C)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 53,
   "name": "hc_sel_1",
   "description": "Heat/Cool Select",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 54,
   "name": "min_left_1",
   "description": "Minutes Left for Start",
   "units": "min",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 55,
   "name": "curren_a_1",
   "description": "Motor Current (circuit A)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 56,
   "name": "curren_b_1",
   "description": "Motor Current (circuit B)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 57,
   "name": "curren_c_1",
   "description": "Motor Current (circuit C)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 58,
   "name": "cp_tmp_a_1",
   "description": "Motor Temperature (circuit A)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 59,
   "name": "cp_tmp_b_1",
   "description": "Motor Temperature (circuit B)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 60,
   "name": "cp_tmp_c_1",
   "description": "Motor Temperature (circuit C)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 61,
   "name": "op_a_1",
   "description": "Oil Pressure (circuit A)",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 62,
   "name": "op_b_1",
   "description": "Oil Pressure (circuit B)",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 63,
   "name": "op_c_1",
   "description": "Oil Pressure (circuit C)",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 64,
   "name": "dop_a_1",
   "description": "Oil Pressure Difference (circuit A)",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 65,
   "name": "dop_b_1",
   "description": "Oil Pressure Difference (circuit B)",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 67,
   "name": "capa_t_1",
   "description": "Percent Total Capacity (circuit A)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 68,
   "name": "capb_t_1",
   "description": "Percent Total Capacity (circuit B)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 69,
   "name": "capc_t_1",
   "description": "Percent Total Capacity (circuit C)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 70,
   "name": "sct_a_1",
   "description": "Saturated Condensing Temp (circuit A)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 71,
   "name": "sct_b_1",
   "description": "Saturated Condensing Temp (circuit B)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 72,
   "name": "sct_c_1",
   "description": "Saturated Condensing Temp (circuit C)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 73,
   "name": "sst_a_1",
   "description": "Saturated Suction Temp (circuit A)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 74,
   "name": "sst_b_1",
   "description": "Saturated Suction Temp (circuit B)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 75,
   "name": "sst_c_1",
   "description": "Saturated Suction Temp (circuit C)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 76,
   "name": "sp_a_1",
   "description": "Suction Pressure (circuit A)",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 77,
   "name": "sp_b_1",
   "description": "Suction Pressure (circuit B)",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 78,
   "name": "sp_c_1",
   "description": "Suction Pressure (circuit C)",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 79,
   "name": "dem_lim_1",
   "description": "Active Demand Limit Value",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 80,
   "name": "tot_curr_1",
   "description": "Actual Chiller Current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 81,
   "name": "curr_lim_1",
   "description": "Chiller Current Limit",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 82,
   "name": "ctrl_wt_1",
   "description": "Controlled Water temp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 83,
   "name": "ctrl_pnt_1",
   "description": "Control point",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 84,
   "name": "sp_1",
   "description": "Current Setpoint",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 85,
   "name": "oat_1",
   "description": "External Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 86,
   "name": "lag_lim_1",
   "description": "Lag Capacity Limit Value",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 87,
   "name": "cap_t_1",
   "description": "Percent Total Capacity",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 88,
   "name": "sp_sel_1",
   "description": "Setpoint Select",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 89,
   "name": "capt_010_1",
   "description": "Chiller Capacity Signal",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 90,
   "name": "chwstemp_1",
   "description": "CHWS Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 91,
   "name": "t_heat_c_1",
   "description": "Circuit C Heater Temp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 92,
   "name": "heatcool_1",
   "description": "Heat/Cool Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 93,
   "name": "status_1",
   "description": "Run Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 94,
   "name": "cool_ewt_1",
   "description": "Cooler Entering Fluid",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 95,
   "name": "t_heater_1",
   "description": "Cooler Heater Temp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 96,
   "name": "cool_lwt_1",
   "description": "Cooler Leaving Fluid - Prime Variable",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 97,
   "name": "cool_pwr_1",
   "description": "Cooling power*",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 98,
   "name": "lim_anal_1",
   "description": "Limit 4-20mA Signal",
   "units": "mA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 99,
   "name": "spacetmp_1",
   "description": "Optional Space Temp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 100,
   "name": "sp_reset_1",
   "description": "Reset/Setpoint 4-20mA Signal",
   "units": "mA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 101,
   "name": "watpres1_1",
   "description": "Water pressure before cooler*",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 102,
   "name": "watpres2_1",
   "description": "Water pressure after cooler*",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 103,
   "name": "watpres3_1",
   "description": "Water pressure before filter*",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 104,
   "name": "watpres4_1",
   "description": "Water pressure after filter*",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 105,
   "name": "wat_flow_1",
   "description": "Water flow*",
   "units": "gal/sec",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 106,
   "name": "lead_cir_1",
   "description": "Circuit Loading Sequence",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 107,
   "name": "hr_cp_a_1",
   "description": "Compressor A Hours",
   "units": "hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 108,
   "name": "st_cp_a_1",
   "description": "Compressor A Starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 109,
   "name": "hr_cp_b_1",
   "description": "Compressor B Hours",
   "units": "hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 110,
   "name": "st_cp_b_1",
   "description": "Compressor B Starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 111,
   "name": "hr_cp_c_1",
   "description": "Compressor C Hours",
   "units": "hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 112,
   "name": "st_cp_c_1",
   "description": "Compressor C Starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 113,
   "name": "hr_cpum1_1",
   "description": "Cooler pump #1 Hours",
   "units": "hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 114,
   "name": "hr_cpum2_1",
   "description": "Cooler pump #2 Hours",
   "units": "hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 115,
   "name": "hr_mach_1",
   "description": "Machine Operating Hours",
   "units": "hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 116,
   "name": "st_mach_1",
   "description": "Machine Starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 117,
   "name": "cpumpseq_1",
   "description": "Cooler Pumps Sequence",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 118,
   "name": "curr_ful_1",
   "description": "Current Limit at 100%",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 119,
   "name": "pump_del_1",
   "description": "Pump Auto Rotation Delay",
   "units": "hr",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 120,
   "name": "off_on_d_1",
   "description": "Unit Off-to-On Delay",
   "units": "min",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 121,
   "name": "ice_sp_1",
   "description": "Cooling Ice Setpoint",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 122,
   "name": "cramp_sp_1",
   "description": "Cooling Ramp Loading",
   "units": "°F (delta)",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 123,
   "name": "cr_deg_1",
   "description": "Cooling Reset Degrees",
   "units": "°F (delta)",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 124,
   "name": "csp1_1",
   "description": "Cooling Setpoint 1",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 125,
   "name": "csp2_1",
   "description": "Cooling Setpoint 2",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 126,
   "name": "v_cr_fu_1",
   "description": "Current Full Reset Value",
   "units": "mA",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 127,
   "name": "v_cr_no_1",
   "description": "Current No Reset Value",
   "units": "mA",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 128,
   "name": "dt_cr_fu_1",
   "description": "Delta T Full Reset Value",
   "units": "°F (delta)",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 129,
   "name": "dt_cr_no_1",
   "description": "Delta T No Reset Value",
   "units": "°F (delta)",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 130,
   "name": "oatcr_fu_1",
   "description": "OAT Full Reset Value",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 131,
   "name": "oatcr_no_1",
   "description": "OAT No Reset Value",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 132,
   "name": "spacr_fu_1",
   "description": "Space T Full Reset Value",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 133,
   "name": "spacr_no_1",
   "description": "Space T No Reset Value",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 134,
   "name": "lim_sp1_1",
   "description": "Switch Limit Setpoint 1",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 135,
   "name": "lim_sp2_1",
   "description": "Switch Limit Setpoint 2",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 136,
   "name": "lim_sp3_1",
   "description": "Switch Limit Setpoint 3",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 137,
   "name": "alm_1",
   "description": "Alarm State",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2901,
   "name": "user_analog_1_1",
   "description": "User Defined Analog 1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2902,
   "name": "user_analog_2_1",
   "description": "User Defined Analog 2",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2903,
   "name": "user_analog_3_1",
   "description": "User Defined Analog 3",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2904,
   "name": "user_analog_4_1",
   "description": "User Defined Analog 4",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2905,
   "name": "user_analog_5_1",
   "description": "User Defined Analog 5",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9006,
   "name": "cool_demand_level_1",
   "description": "System Cooling Demand Level",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 80001,
   "name": "mstr_oa_temp_1",
   "description": "System OAT Master",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1,
   "name": "chil_s_s_1",
   "description": "Chiller Start/Stop",
   "units": "",
   "access": "W",
   "states": "0 = Disable, 1 = Enable"
  },
  {
   "type": "BV",
   "instance": 2,
   "name": "chil_occ_1",
   "description": "Chiller Occupied?",
   "units": "",
   "access": "W",
   "states": "0 = No, 1 = Yes"
  },
  {
   "type": "BV",
   "instance": 3,
   "name": "iso_refa_1",
   "description": "Ball Valve Position (circuit A)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4,
   "name": "iso_refb_1",
   "description": "Ball Valve Position (circuit B)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5,
   "name": "iso_refc_1",
   "description": "Ball Valve Position (circuit C)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 6,
   "name": "comp_a_1",
   "description": "Compressor Output (circuit A)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7,
   "name": "comp_b_1",
   "description": "Compressor Output (circuit B)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 8,
   "name": "comp_c_1",
   "description": "Compressor Output (circuit C)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 9,
   "name": "gascoola_1",
   "description": "DGT Cooling Solenoid (circuit A)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10,
   "name": "gascoolb_1",
   "description": "DGT Cooling Solenoid (circuit B)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 11,
   "name": "gascoolc_1",
   "description": "DGT Cooling Solenoid (circuit C)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 12,
   "name": "fan_a1_1",
   "description": "Fan Output DO #1 (circuit A)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 13,
   "name": "fan_a2_1",
   "description": "Fan Output DO #2 (circuit A)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 14,
   "name": "fan_a3_1",
   "description": "Fan Output DO #3 (circuit A)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 15,
   "name": "fan_a4_1",
   "description": "Fan Output DO #4 (circuit A)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 16,
   "name": "fan_a5_1",
   "description": "Fan Output DO #5 (circuit A)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 17,
   "name": "fan_a6_1",
   "description": "Fan Output DO #6 (circuit A)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 18,
   "name": "fan_a7_1",
   "description": "Fan Output DO #7 (circuit A)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 19,
   "name": "fan_a8_1",
   "description": "Fan Output DO #8 (circuit A)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 20,
   "name": "fan_b1_1",
   "description": "Fan Output DO #1 (circuit B)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 21,
   "name": "fan_b2_1",
   "description": "Fan Output DO #2 (circuit B)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 22,
   "name": "fan_b3_1",
   "description": "Fan Output DO #3 (circuit B)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 23,
   "name": "fan_b4_1",
   "description": "Fan Output DO #4 (circuit B)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 24,
   "name": "fan_b5_1",
   "description": "Fan Output DO #5 (circuit B)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 25,
   "name": "fan_b6_1",
   "description": "Fan Output DO #6 (circuit B)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 26,
   "name": "fan_b7_1",
   "description": "Fan Output DO #7 (circuit B)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 27,
   "name": "fan_b8_1",
   "description": "Fan Output DO #8 (circuit B)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 28,
   "name": "fan_c1_1",
   "description": "Fan Output DO #1 (circuit C)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 29,
   "name": "fan_c2_1",
   "description": "Fan Output DO #2 (circuit C)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 30,
   "name": "fan_c3_1",
   "description": "Fan Output DO #3 (circuit C)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 31,
   "name": "fan_c4_1",
   "description": "Fan Output DO #4 (circuit C)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 32,
   "name": "fan_c5_1",
   "description": "Fan Output DO #5 (circuit C)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 33,
   "name": "fan_c6_1",
   "description": "Fan Output DO #6 (circuit C)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 34,
   "name": "fan_c7_1",
   "description": "Fan Output DO #7 (circuit C)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 35,
   "name": "fan_c8_1",
   "description": "Fan Output DO #8 (circuit C)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 36,
   "name": "fc_dsble_1",
   "description": "Free Cooling Disable*",
   "units": "",
   "access": "W",
   "states": "No/Yes"
  },
  {
   "type": "BV",
   "instance": 37,
   "name": "recl_sel_1",
   "description": "Heat Reclaim Select*",
   "units": "",
   "access": "W",
   "states": "No/Yes"
  },
  {
   "type": "BV",
   "instance": 38,
   "name": "hgbp_a_1",
   "description": "Hot Gas Bypass A Output",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 39,
   "name": "hgbp_b_1",
   "description": "Hot Gas Bypass B Output",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 40,
   "name": "hgbp_c_1",
   "description": "Hot Gas Bypass C Output",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 41,
   "name": "oil_ht_a_1",
   "description": "Oil Heater Output (circuit A)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 42,
   "name": "oil_ht_b_1",
   "description": "Oil Heater Output (circuit B)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 43,
   "name": "oil_ht_c_1",
   "description": "Oil Heater Output (circuit C)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 44,
   "name": "oil_l_a_1",
   "description": "Oil Level Input (circuit A)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 45,
   "name": "oil_l_b_1",
   "description": "Oil Level Input (circuit B)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 46,
   "name": "oil_l_c_1",
   "description": "Oil Level Input (circuit C)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 47,
   "name": "oil_sl_a_1",
   "description": "Oil Solenoid Output (circuit A)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 48,
   "name": "oil_sl_b_1",
   "description": "Oil Solenoid Output (circuit B)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 49,
   "name": "oil_sl_c_1",
   "description": "Oil Solenoid Output (circuit C)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 50,
   "name": "slid_1_a_1",
   "description": "Slide Valve 1 Output (circuit A)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 51,
   "name": "slid_2_a_1",
   "description": "Slide Valve 2 Output (circuit A)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 52,
   "name": "slid_1_b_1",
   "description": "Slide Valve 1 Output (circuit B)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 53,
   "name": "slid_2_b_1",
   "description": "Slide Valve 2 Output (circuit B)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 54,
   "name": "slid_1_c_1",
   "description": "Slide Valve 1 Output (circuit C)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 55,
   "name": "slid_2_c_1",
   "description": "Slide Valve 2 Output (circuit C)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 56,
   "name": "emstop_1",
   "description": "Emergency Stop",
   "units": "",
   "access": "W",
   "states": "0 = Disable, 1 = Enable"
  },
  {
   "type": "BV",
   "instance": 57,
   "name": "sp_occ_1",
   "description": "Setpoint Occupied?",
   "units": "",
   "access": "R",
   "states": "0 = No, 1 = Yes"
  },
  {
   "type": "BV",
   "instance": 59,
   "name": "mode_02_1",
   "description": "Second Setpoint in Use",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 60,
   "name": "mode_03_1",
   "description": "Reset in Effect",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 61,
   "name": "mode_04_1",
   "description": "Demand Limit Active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 62,
   "name": "mode_05_1",
   "description": "Ramp Loading Active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 63,
   "name": "mode_06_1",
   "description": "Cooler Heater Active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 64,
   "name": "mode_07_1",
   "description": "Cooler Pumps Rotation",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 65,
   "name": "mode_08_1",
   "description": "Pump Periodic Start",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 66,
   "name": "mode_09_1",
   "description": "Night Low Noise Active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 67,
   "name": "mode_10_1",
   "description": "System Manager Active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 68,
   "name": "mode_11_1",
   "description": "Master Slave Active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 69,
   "name": "mode_12_1",
   "description": "Auto Changeover Active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 70,
   "name": "mode_13_1",
   "description": "Free Cooling Active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 71,
   "name": "mode_14_1",
   "description": "Reclaim Active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 72,
   "name": "mode_15_1",
   "description": "Boiler Active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 73,
   "name": "mode_16_1",
   "description": "Heating Low EWT Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 74,
   "name": "mode_17_1",
   "description": "Condenser pumps Rotation",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 75,
   "name": "mode_18_1",
   "description": "Ice Mode in Effect",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 76,
   "name": "mode_19_1",
   "description": "Defrost Active on Circuit A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 77,
   "name": "mode_20_1",
   "description": "Defrost Active on Circuit B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 78,
   "name": "mode_21_1",
   "description": "Low Suction Circuit A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 79,
   "name": "mode_22_1",
   "description": "Low Suction Circuit B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 80,
   "name": "mode_23_1",
   "description": "Low Suction Circuit C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 81,
   "name": "mode_24_1",
   "description": "High DGT Circuit A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 82,
   "name": "mode_25_1",
   "description": "High DGT Circuit B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 83,
   "name": "mode_26_1",
   "description": "High DGT Circuit C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 84,
   "name": "mode_27_1",
   "description": "High Pressure Override Circuit A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 85,
   "name": "mode_28_1",
   "description": "High Pressure Override Circuit B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 86,
   "name": "mode_29_1",
   "description": "High Pressure Override Circuit C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 87,
   "name": "mode_30_1",
   "description": "Low Superheat Circuit A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 88,
   "name": "mode_31_1",
   "description": "Low Superheat Circuit B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 89,
   "name": "mode_32_1",
   "description": "Low Superheat Circuit C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 90,
   "name": "alarmout_1",
   "description": "Alarm Relay Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 91,
   "name": "alert_1",
   "description": "Alert Relay Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 92,
   "name": "boiler_1",
   "description": "Boiler Command",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 93,
   "name": "condflow_1",
   "description": "Condenser Flow Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 94,
   "name": "set_flow_1",
   "description": "Cooler Flow Setpoint Out",
   "units": "",
   "access": "R",
   "states": "Off/On"
  },
  {
   "type": "BV",
   "instance": 95,
   "name": "flow_sw_1",
   "description": "Cooler Flow Switch",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 96,
   "name": "coolheat_1",
   "description": "Cooler Heater Command",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 97,
   "name": "cpump_1_1",
   "description": "Cooler Pump #1 Command",
   "units": "",
   "access": "W",
   "states": "Off/On"
  },
  {
   "type": "BV",
   "instance": 98,
   "name": "cpump_2_1",
   "description": "Cooler Pump #2 Command",
   "units": "",
   "access": "W",
   "states": "Off/On"
  },
  {
   "type": "BV",
   "instance": 99,
   "name": "cpumpdef_1",
   "description": "Cooler Pump Run Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 100,
   "name": "elec_box_1",
   "description": "Electrical Box Interlock",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 101,
   "name": "ramp_sel_1",
   "description": "Ramped Loading Select",
   "units": "",
   "access": "W",
   "states": "No/Yes"
  },
  {
   "type": "BV",
   "instance": 102,
   "name": "seq_typ_1",
   "description": "Staged Loading Sequence",
   "units": "",
   "access": "W",
   "states": "No/Yes"
  },
  {
   "type": "BV",
   "instance": 103,
   "name": "dem_lmt_act_1",
   "description": "System Demand Limiting",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 104,
   "name": "fc_sw_1",
   "description": "Free Cooling Disable Switch*",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 105,
   "name": "ice_sw_1",
   "description": "Ice Done Storage Switch",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 106,
   "name": "lim_sw1_1",
   "description": "Limit Switch 1 Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 107,
   "name": "lim_sw2_1",
   "description": "Limit Switch 2 Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 108,
   "name": "occ_ovsw_1",
   "description": "Occupied Override Switch",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 109,
   "name": "onoff_sw_1",
   "description": "On/Off - Remote Switch",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 110,
   "name": "ready_1",
   "description": "Ready or Running Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 111,
   "name": "hc_sw_1",
   "description": "Remote Heat/Cool Switch",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 112,
   "name": "rem_lock_1",
   "description": "Remote Interlock Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 113,
   "name": "recl_sw_1",
   "description": "Remote Reclaim Switch",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 114,
   "name": "setp_sw_1",
   "description": "Remote Setpoint Switch",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 115,
   "name": "rotcpump_1",
   "description": "Rotate Cooler Pumps?",
   "units": "",
   "access": "W",
   "states": "0 = No, 1 = Yes"
  },
  {
   "type": "BV",
   "instance": 116,
   "name": "running_1",
   "description": "Running Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 117,
   "name": "shutdown_1",
   "description": "Shutdown Indicator State",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 118,
   "name": "curr_sel_1",
   "description": "Current Limit Select",
   "units": "",
   "access": "W",
   "states": "Off/On"
  },
  {
   "type": "BV",
   "instance": 119,
   "name": "schedule_1",
   "description": "Local Schedule",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 120,
   "name": "comm_lost_alm_1",
   "description": "Element Communications Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2911,
   "name": "user_binary_1_1",
   "description": "User Defined Binary 1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2912,
   "name": "user_binary_2_1",
   "description": "User Defined Binary 2",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2913,
   "name": "user_binary_3_1",
   "description": "User Defined Binary 3",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2914,
   "name": "user_binary_4_1",
   "description": "User Defined Binary 4",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2915,
   "name": "user_binary_5_1",
   "description": "User Defined Binary 5",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2999,
   "name": "element_stat_1",
   "description": "Element Comm Status",
   "units": "",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/carrier/aquaforce-30xa-upc-open",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
