{
 "manufacturer": "Carrier",
 "manufacturer_slug": "carrier",
 "model": "AquaForce 30XV 140-500 (Touch Pilot) BACnet/Modbus Translator points",
 "model_slug": "aquaforce-30xv-translator",
 "aliases": [
  "30XV",
  "AquaForce 30XV",
  "30XV-2T",
  "30XV BACnet translator",
  "BACnet/Modbus Translator"
 ],
 "equipment_type": "Air-cooled screw chiller (via BACnet translator)",
 "applies_to": "Carrier AquaForce 30XV140-500 chillers with the Touch Pilot controller and the optional BACnet/Modbus Translator on BACnet MS/TP.",
 "summary": "With the BACnet/Modbus Translator option the older AquaForce 30XV exposes a short CCN point map on BACnet MS/TP: start/stop, occupancy, emergency stop, setpoint select and control point commands, capacity, water, refrigerant and outdoor temperatures, pressures, input switches, cooling and limit setpoints, and two occupancy time schedules.",
 "bacnet_transport": [
  "BACnet MS/TP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "Object instances come from the translator column (AV_000 = AV 0, BV_000 = BV 0, TS_000 = schedule 0).",
  "Object names here are the CCN point names the translator maps; the live object names may differ.",
  "Same layout as the 30XA translator list but a different map; only a few instances match."
 ],
 "source": {
  "title": "AquaForce 30XV140-500 Controls, Start-Up, Operation, Service and Troubleshooting, Appendix D BACnet/Modbus Translator Points",
  "doc_number": "30XV-2T (Cat. 04-53300196-01)",
  "revision_date": "9-17",
  "url": "https://www.shareddocs.com/hvac/docs/1005/Public/0A/30XV-2T.pdf"
 },
 "integration": {
  "summary": "Select Network control on the chiller, then command BV 0 start/stop and BV 1 occupancy through the translator. Read control type, capacity and the water temperatures; write setpoints AV 45 onward and the demand limit AV 6.",
  "minimum_points": [
   {
    "ref": "BV 0",
    "name": "CHIL_S_S",
    "why": "Network start/stop command"
   },
   {
    "ref": "BV 1",
    "name": "CHIL_OCC",
    "why": "Network occupied command"
   },
   {
    "ref": "BV 3",
    "name": "EMSTOP",
    "why": "Emergency stop"
   },
   {
    "ref": "AV 45",
    "name": "csp1",
    "why": "Cooling setpoint 1"
   },
   {
    "ref": "AV 6",
    "name": "DEM_LIM",
    "why": "Active demand limit (writable)"
   },
   {
    "ref": "AV 0",
    "name": "CTRL_TYP",
    "why": "Control type: Local, Network or Remote"
   },
   {
    "ref": "AV 3",
    "name": "CAP_T",
    "why": "Percent total capacity"
   },
   {
    "ref": "AV 9",
    "name": "COOL_LWT",
    "why": "Cooler leaving fluid temperature"
   },
   {
    "ref": "AV 8",
    "name": "COOL_EWT",
    "why": "Cooler entering fluid temperature"
   }
  ],
  "enable": "The chiller must be in Network control (CTRL_TYP = 1) for the network commands to act.",
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [],
  "gotchas": []
 },
 "points": [
  {
   "type": "AV",
   "instance": 0,
   "name": "CTRL_TYP",
   "description": "Control type",
   "units": "",
   "access": "R",
   "states": "0=Local, 1=Network, 2=Remote"
  },
  {
   "type": "BV",
   "instance": 0,
   "name": "CHIL_S_S",
   "description": "Net.: Cmd Start/Stop",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1,
   "name": "CHIL_OCC",
   "description": "Net.: Cmd Occupied",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "min_left",
   "description": "Minutes Left for Start",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "SP_SEL",
   "description": "Setpoint Select",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2,
   "name": "SP_OCC",
   "description": "Setpoint Occupied?",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "CAP_T",
   "description": "Percent Total Capacity",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "SP",
   "description": "Current Setpoint",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "CTRL_PNT",
   "description": "Control Point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 3,
   "name": "EMSTOP",
   "description": "Emergency Stop",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "DEM_LIM",
   "description": "Active Demand Limit Val",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "min_lim",
   "description": "Demand Limit Minimum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "COOL_EWT",
   "description": "Cooler Entering Fluid",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "COOL_LWT",
   "description": "Cooler Leaving Fluid",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "OAT",
   "description": "Outdoor Air Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "SCT_A",
   "description": "Saturated Cond Tmp cir A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "SST_A",
   "description": "Saturated Suction Temp A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13,
   "name": "SLT_A",
   "description": "Saturated Liquid Temp A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14,
   "name": "SUCT_A",
   "description": "Compressor Suction Tmp A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15,
   "name": "DGT_A",
   "description": "Discharge Gas Temp cir A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16,
   "name": "CP_TMP_A",
   "description": "Motor Temperature cir A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 17,
   "name": "ECO_T_A",
   "description": "EXV Eco. Tmp cir A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18,
   "name": "LIQ_T_A",
   "description": "Liquid Temperature A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "SCT_B",
   "description": "Saturated Cond Tmp cir B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 20,
   "name": "SST_B",
   "description": "Saturated Suction Temp B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 21,
   "name": "SLT_B",
   "description": "Saturated Liquid Temp B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "SUCT_B",
   "description": "Compressor Suction Tmp B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 23,
   "name": "DGT_B",
   "description": "Discharge Gas Temp cir B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 24,
   "name": "CP_TMP_B",
   "description": "Motor Temperature cir B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 25,
   "name": "ECO_T_B",
   "description": "EXV Eco. Tmp cir B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 26,
   "name": "LIQ_T_B",
   "description": "Liquid Temperature B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 27,
   "name": "SPACETMP",
   "description": "Optional Space Temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28,
   "name": "CHWSTEMP",
   "description": "CHWS Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29,
   "name": "DP_A",
   "description": "Discharge Pressure A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30,
   "name": "SP_A",
   "description": "Main Suction Pressure A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31,
   "name": "OP_A",
   "description": "Oil Pressure A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 32,
   "name": "DOP_A",
   "description": "Oil Pressure DifferenceA",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 33,
   "name": "ECO_P_A",
   "description": "Economizer Pressure A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 34,
   "name": "LIQ_P_A",
   "description": "Liquid Pressure A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 35,
   "name": "DP_B",
   "description": "Discharge Pressure B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 36,
   "name": "SP_B",
   "description": "Main Suction Pressure B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 37,
   "name": "OP_B",
   "description": "Oil Pressure B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 38,
   "name": "DOP_B",
   "description": "Oil Pressure DifferenceB",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 39,
   "name": "ECO_P_B",
   "description": "Economizer Pressure B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40,
   "name": "LIQ_P_B",
   "description": "Liquid Pressure B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4,
   "name": "ONOFF_SW",
   "description": "Remote On/Off Switch",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5,
   "name": "SETP_SW",
   "description": "Remote Setpoint Switch",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 6,
   "name": "LIM_SW1",
   "description": "Limit Switch 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7,
   "name": "LIM_SW2",
   "description": "Limit Switch 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 8,
   "name": "OIL_L_A",
   "description": "Oil Level Input A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 9,
   "name": "OIL_L_B",
   "description": "Oil Level Input B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 41,
   "name": "SP_RESET",
   "description": "Setpoint Reset Control",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 42,
   "name": "LIM_ANAL",
   "description": "4-20mA Limit signal",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 43,
   "name": "leak_v",
   "description": "Leakage Detector 1 val",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 44,
   "name": "leak_2_v",
   "description": "Leakage Detector 2 val",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10,
   "name": "REM_LOCK",
   "description": "Customer Interlock",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 11,
   "name": "ICE_SW",
   "description": "Ice Done Storage Switch",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 12,
   "name": "OCC_OVSW",
   "description": "Occupied Override Switch",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 13,
   "name": "HEATR_SW",
   "description": "Cooler Heater Detector",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 14,
   "name": "bacdongl",
   "description": "BACnet dongle",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 45,
   "name": "csp1",
   "description": "Cooling Setpoint 1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 46,
   "name": "csp2",
   "description": "Cooling Setpoint 2",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 47,
   "name": "ice_sp",
   "description": "Cooling Ice Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 48,
   "name": "cramp_sp",
   "description": "Cooling Ramp Loading",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 49,
   "name": "lim_sp1",
   "description": "Switch Limit Setpoint 1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 50,
   "name": "lim_sp2",
   "description": "Switch Limit Setpoint 2",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 51,
   "name": "lim_sp3",
   "description": "Switch Limit Setpoint 3",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 0,
   "name": "OCC1P01S",
   "description": "Time schedule 1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 1,
   "name": "OCC2P02S",
   "description": "Time schedule 2",
   "units": "",
   "access": "W",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/carrier/aquaforce-30xv-translator",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
