{
 "manufacturer": "Carrier",
 "manufacturer_slug": "carrier",
 "model": "AquaSnap 30RC 065-252 (Carrier Controller)",
 "model_slug": "aquasnap-30rc-065-252",
 "short_model": "AquaSnap 30RC 065-252",
 "aliases": [
  "30RC",
  "30RC065",
  "30RC252",
  "AquaSnap 30RC",
  "30RC Greenspeed",
  "30RC-3T",
  "air-cooled scroll chiller"
 ],
 "equipment_type": "Air-cooled scroll chiller controller",
 "applies_to": "Carrier AquaSnap 30RC 065-252 air-cooled scroll chillers (including Greenspeed intelligence models) with the Carrier Controller.",
 "summary": "The 30RC 065-252's Carrier Controller serves BACnet IP on its Ethernet port and BACnet MS/TP on an RS-485 port, enabled from the BACnet Standard Conf. menu. The object table has about 740 objects: command points come as read (_rd) and write (_wr) pairs with the writable copies at 10000+ instances, plus temperatures, pressures, circuit, fan and pump drive data, and one BV per Carrier alarm code (e.g. BV 101199).",
 "bacnet_transport": [
  "BACnet IP",
  "BACnet MS/TP"
 ],
 "firmware": null,
 "default_device_instance": 1600001,
 "access_inferred": false,
 "notes": [
  "This is the larger 30RC 065-252 range; the 30RC 010-060 has its own, much shorter list (30RC-101T).",
  "Points are from the \"BACnet 2\" object table. The \"BACnet 1\" table before it is a trend log list (object name, log interval, trend log instance) with no object types, so it is not reproduced.",
  "Access is from the PV ACCESS column: RW and WO as writable, RO as read-only. BV 5320 DCFC_STA_m_dcfc is printed NA and is listed as read-only.",
  "No units column; temperatures follow the BACnet Metric Unit setting (bacunit, default Yes).",
  "Free cooling, heat reclaim, heat pump, electric heat and pump drive points only apply to units with those options."
 ],
 "source": {
  "title": "AquaSnap 30RC 065-252 Air-Cooled Chillers with Carrier Controller - Controls, Start-Up, Operation, Service and Troubleshooting (Appendix D, BACnet IP and MS/TP Points)",
  "doc_number": "30RC-3T",
  "revision_date": "2026-07",
  "url": "https://www.shareddocs.com/hvac/docs/1005/Public/09/30RC-3T.pdf"
 },
 "integration": {
  "summary": "Enable BACnet (bacena) under Main Menu > Configuration > Network > BACnet, set the device ID and network, then select the Network control method with the Start/Stop button. Command through the _wr objects (start/stop, occupancy, control point, demand limit) and read run status, water temperatures, capacity and alarms.",
  "minimum_points": [
   {
    "ref": "BV 10012",
    "name": "GENUNIT_CHIL_S_S_wr",
    "why": "Network start/stop command"
   },
   {
    "ref": "BV 10058",
    "name": "GENUNIT_CHIL_OCC_wr",
    "why": "Network occupied command"
   },
   {
    "ref": "AV 10006",
    "name": "GENUNIT_CTRL_PNT_wr",
    "why": "Leaving water control point from the BMS"
   },
   {
    "ref": "AV 10008",
    "name": "GENUNIT_DEM_LIM_wr",
    "why": "Demand limit command"
   },
   {
    "ref": "AV 21",
    "name": "GENUNIT_CTRL_TYP",
    "why": "Control type: Local, Network or Remote"
   },
   {
    "ref": "AV 22",
    "name": "GENUNIT_STATUS",
    "why": "Running status"
   },
   {
    "ref": "AV 2",
    "name": "TEMP_LWT",
    "why": "Leaving water temperature"
   },
   {
    "ref": "AV 1",
    "name": "TEMP_EWT",
    "why": "Entering water temperature"
   },
   {
    "ref": "AV 9",
    "name": "GENUNIT_CAP_T",
    "why": "Percent total capacity"
   },
   {
    "ref": "AV 990",
    "name": "ALARMRST_ALM",
    "why": "Unit alarm state"
   }
  ],
  "enable": "Select the Network machine control method with the Start/Stop button; the unit then follows CCN, BACnet (if enabled) or Modbus (if enabled) commands and ignores the remote control contacts. Start/stop and occupancy are written to the _wr objects.",
  "heartbeat": "The manual says that if communication with the network is lost, the machine starts and is controlled locally.",
  "remote_sensors": null,
  "setup": [
   "BACnet Enable (bacena) defaults to Disable; the appendix lists 1 = BACnet IP and 2 = BACnet MS/TP.",
   "Defaults shown: network 1600, UDP port 47808, manual device ID 1600001, auto device ID option off, alarm reporting on.",
   "IP port interface option 0 = J5/J15, 1 = J16."
  ],
  "gotchas": [
   "Write the _wr object, not the _rd one; the _rd copy only reports the current value.",
   "The BACnet menu has a BACnet Manage Occupancy option (mng_occ, default No) and the list has a writable BACnet_BMS_OCC (AV 66, 0 = unocc, 1 = occ, 2 = none); check how they interact with CHIL_OCC before relying on either."
  ]
 },
 "points": [
  {
   "type": "AV",
   "instance": 985,
   "name": "ALARMRST_alarm_1",
   "description": "Current Alarm 1 index",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 980,
   "name": "ALARMRST_alarm_1c",
   "description": "Current Alarm 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 986,
   "name": "ALARMRST_alarm_2",
   "description": "Current Alarm 2 index",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 981,
   "name": "ALARMRST_alarm_2c",
   "description": "Current Alarm 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 987,
   "name": "ALARMRST_alarm_3",
   "description": "Current Alarm 3 index",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 982,
   "name": "ALARMRST_alarm_3c",
   "description": "Current Alarm 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 988,
   "name": "ALARMRST_alarm_4",
   "description": "Current Alarm 4 index",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 983,
   "name": "ALARMRST_alarm_4c",
   "description": "Current Alarm 4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 989,
   "name": "ALARMRST_alarm_5",
   "description": "Current Alarm 5 index",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 984,
   "name": "ALARMRST_alarm_5c",
   "description": "Current Alarm 5",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 990,
   "name": "ALARMRST_ALM",
   "description": "Alarm Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 104502,
   "name": "ALM_AUX1_1_COM_F",
   "description": "Loss of communication with Fan AUX1 Board Number 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 104501,
   "name": "ALM_AUX2_FS_FAN_1_COM_F",
   "description": "Loss of communication with FS Fan AUX2 board Number 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 104503,
   "name": "ALM_AUX2_FS_FAN_2_COM_F",
   "description": "Loss of communication with FS Fan AUX2 board Number 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 115011,
   "name": "ALM_CHWSTEMP_F",
   "description": "Primary/Secondary Common Leaving Fluid Thermistor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 101199,
   "name": "ALM_CPA1_F",
   "description": "Compressor A1 Failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 110016,
   "name": "ALM_CPA1_REVERSE_ROT_F",
   "description": "Compressor A1 Not Started or Pressure Increase not established",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 101299,
   "name": "ALM_CPA2_F",
   "description": "Compressor A2 Failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 110017,
   "name": "ALM_CPA2_REVERSE_ROT_F",
   "description": "Compressor A2 Not Started or Pressure Increase not established",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 101399,
   "name": "ALM_CPA3_F",
   "description": "Compressor A3 Failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 110018,
   "name": "ALM_CPA3_REVERSE_ROT_F",
   "description": "Compressor A3 Not Started or Pressure Increase not established",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 101499,
   "name": "ALM_CPA4_F",
   "description": "Compressor A4 Failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 110019,
   "name": "ALM_CPA4_REVERSE_ROT_F",
   "description": "Compressor A4 Not Started or Pressure Increase not established",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 102199,
   "name": "ALM_CPB1_F",
   "description": "Compressor B1 Failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 110020,
   "name": "ALM_CPB1_REVERSE_ROT_F",
   "description": "Compressor B1 Not Started or Pressure Increase not established",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 102299,
   "name": "ALM_CPB2_F",
   "description": "Compressor B2 Failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 110021,
   "name": "ALM_CPB2_REVERSE_ROT_F",
   "description": "Compressor B2 Not Started or Pressure Increase not established",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 102399,
   "name": "ALM_CPB3_F",
   "description": "Compressor B3 Failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 110022,
   "name": "ALM_CPB3_REVERSE_ROT_F",
   "description": "Compressor B3 Not Started or Pressure Increase not established",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 102499,
   "name": "ALM_CPB4_F",
   "description": "Compressor B4 Failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 110023,
   "name": "ALM_CPB4_REVERSE_ROT_F",
   "description": "Compressor B4 Not Started or Pressure Increase not established",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 155001,
   "name": "ALM_DATABASE_F",
   "description": "Database Module Failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 115003,
   "name": "ALM_DEFROST_T_A_F",
   "description": "Circuit A Defrost Thermistor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 115004,
   "name": "ALM_DEFROST_T_B_F",
   "description": "Circuit B Defrost Thermistor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 112001,
   "name": "ALM_DP_A_F",
   "description": "Circuit A Discharge Transducer",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 112002,
   "name": "ALM_DP_B_F",
   "description": "Circuit B Discharge Transducer",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 110028,
   "name": "ALM_ELEC_BOX_F",
   "description": "Electrical Box Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 115001,
   "name": "ALM_EWT_F",
   "description": "Water Exchanger Entering Fluid Thermistor Failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 110051,
   "name": "ALM_EXCH_FLOW_F",
   "description": "Water Exchanger Flow Switch Failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 110001,
   "name": "ALM_EXCH_FREEZE_F",
   "description": "Water Exchanger Freeze Protection",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 157020,
   "name": "ALM_EXV_A_F",
   "description": "Main EXV Stepper Motor Failure - Cir A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 157021,
   "name": "ALM_EXV_B_F",
   "description": "Main EXV Stepper Motor Failure - Cir B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 104701,
   "name": "ALM_FAN_DRIVE_A_COM_F",
   "description": "Loss of communication with VFD Fan Drive 1 Circuit A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 104702,
   "name": "ALM_FAN_DRIVE_A2_COM_F",
   "description": "Loss of communication with VFD Fan Drive 2 Circuit A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 104703,
   "name": "ALM_FAN_DRIVE_B_COM_F",
   "description": "Loss of communication with VFD Fan Drive 1 Circuit B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 104704,
   "name": "ALM_FAN_DRIVE_B2_COM_F",
   "description": "Loss of communication with VFD Fan Drive 2 Circuit B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 104601,
   "name": "ALM_FC_AUX1_COM_F",
   "description": "FC_AUX1_COM_F",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 110220,
   "name": "ALM_FC_COIL_VALVE_F",
   "description": "FC Coils Valve Failure",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 110222,
   "name": "ALM_FC_EVAP_VALVE_F",
   "description": "FC Evaporator Valve Failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 115058,
   "name": "ALM_FC_EVAP_WT_F",
   "description": "FC Evaporator Water Thermistor Failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 115047,
   "name": "ALM_FC_LWT_F",
   "description": "FC_LWT_F",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 115048,
   "name": "ALM_FC_OAT_F",
   "description": "FC_OAT_F",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 110101,
   "name": "ALM_FC_PROCESS_F",
   "description": "Free Cooling Process Failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 115046,
   "name": "ALM_FC_WLOOP_F",
   "description": "FC_WLOOP_F",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 113005,
   "name": "ALM_FGAS_NEEDED",
   "description": "Fgas check needed, call your maintenance company",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 110090,
   "name": "ALM_FLOW_CONFIG_F",
   "description": "Water Exchanger Flow Switch: Setpoint Configuration Failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 110050,
   "name": "ALM_FLUIDE_FAIL",
   "description": "Refrigerant Leakage Detection",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 110043,
   "name": "ALM_HEAT_LOW_EWT_F",
   "description": "Low Entering Water Temperature in Heating",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 110008,
   "name": "ALM_HIGH_SH_A_F",
   "description": "Circuit A High Superheat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 110009,
   "name": "ALM_HIGH_SH_B_F",
   "description": "Circuit B High Superheat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 110063,
   "name": "ALM_HP_SWITCH_A_F",
   "description": "Circuit A High Pressure Switch Failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 110064,
   "name": "ALM_HP_SWITCH_B_F",
   "description": "Circuit B High Pressure Switch Failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10128,
   "name": "ALM_HR_COND_FREEZE_F",
   "description": "Heat Reclaim Condenser Freeze Protection",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 15008,
   "name": "ALM_HR_EWT_F",
   "description": "Reclaim Condenser Entering Thermistor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10052,
   "name": "ALM_HR_FLOW_SW_F",
   "description": "Heat Reclaim flow switch failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10129,
   "name": "ALM_HR_HIGH_LWT_F",
   "description": "Heat Reclaim high Water Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 15009,
   "name": "ALM_HR_LWT_F",
   "description": "Reclaim Condenser Leaving Thermistor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 108001,
   "name": "ALM_ILL_BRAND",
   "description": "Illegal Brand identifier",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 107001,
   "name": "ALM_ILL_FACT_CONF_F",
   "description": "Illegal Factory Configuration Number #1 to nn",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 108000,
   "name": "ALM_INI_FACT_CONF_F",
   "description": "No Factory Configuration",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 110014,
   "name": "ALM_INTER_LOCK_F",
   "description": "Customer Interlock Failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 156001,
   "name": "ALM_LENSCAN_F",
   "description": "Lenscan Module Failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 110030,
   "name": "ALM_LOSS_COM_MS_F",
   "description": "Primary/Secondary Communication Failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 110029,
   "name": "ALM_LOSS_COM_SM_F",
   "description": "Loss of Communication With System Manager",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 110210,
   "name": "ALM_LOW_DELTP_A_F",
   "description": "Low Delta Pressure Operation Failure - cir A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 110211,
   "name": "ALM_LOW_DELTP_B_F",
   "description": "Low Delta Pressure Operation Failure - cir B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 110011,
   "name": "ALM_LOW_SH_A_F",
   "description": "Circuit A Low Superheat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 110012,
   "name": "ALM_LOW_SH_B_F",
   "description": "Circuit B Low Superheat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 110005,
   "name": "ALM_LOW_SUCTION_A_F",
   "description": "Circuit A Low Saturated Suction Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 110006,
   "name": "ALM_LOW_SUCTION_B_F",
   "description": "Circuit B Low Saturated Suction Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 115002,
   "name": "ALM_LWT_F",
   "description": "Water Exchanger Leaving Fluid Thermistor Failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 109001,
   "name": "ALM_M_S_CONFIG_F",
   "description": "Primary Chiller Configuration Error Number #1 to nn",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 110031,
   "name": "ALM_NETWORK_EMSTOP_F",
   "description": "Unit is in Network emergency stop",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 115010,
   "name": "ALM_OAT_F",
   "description": "OAT Thermistor Failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 104705,
   "name": "ALM_PUMP_DRIVE_1_COM_F",
   "description": "Loss of communication with VFD Pump Drive Number 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 104706,
   "name": "ALM_PUMP_DRIVE_2_COM_F",
   "description": "Loss of communication with VFD Pump Drive Number 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 110037,
   "name": "ALM_REPEAT_HIGH_DGT_A_F",
   "description": "Circuit A - Repeated High Discharge Gas Overrides",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 110038,
   "name": "ALM_REPEAT_HIGH_DGT_B_F",
   "description": "Circuit B - Repeated High Discharge Gas Overrides",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 110040,
   "name": "ALM_REPEAT_LOW_SST_A_F",
   "description": "Circuit A - Repeated Low Suction Temp Overrides",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 110041,
   "name": "ALM_REPEAT_LOW_SST_B_F",
   "description": "Circuit B - Repeated Low Suction Temp Overrides",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 110097,
   "name": "ALM_SENSORS_SWAP_F",
   "description": "Water Exchanger Temperature Sensors Swapped",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 113000,
   "name": "ALM_SERV_MAINT_ALERT",
   "description": "Service Maintenance Alert Number # nn",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 104901,
   "name": "ALM_SIOB_A_COM_F",
   "description": "Loss of communication with Circuit A SIOB/CIOB board",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 104902,
   "name": "ALM_SIOB_B_COM_F",
   "description": "Loss of communication with Circuit B SIOB/CIOB board",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 104906,
   "name": "ALM_SIOB_EMM_COM_F",
   "description": "Loss of communication with Energy Management SIOB/CIOB board",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 157001,
   "name": "ALM_SIOB_LOWVOLT_CIRA_F",
   "description": "Circuit A SIOB/CIOB Low Voltage Failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 157002,
   "name": "ALM_SIOB_LOWVOLT_CIRB_F",
   "description": "Circuit B SIOB/CIOB Low Voltage Failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 157006,
   "name": "ALM_SIOB_LOWVOLT_EMM_F",
   "description": "EMM SIOB/CIOB Low Voltage Failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 112004,
   "name": "ALM_SP_A_F",
   "description": "Circuit A Suction Transducer",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 112005,
   "name": "ALM_SP_B_F",
   "description": "Circuit B Suction Transducer",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 115021,
   "name": "ALM_SPACE_TEMP_F",
   "description": "Space Temperature Thermistor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 115012,
   "name": "ALM_SUCTION_T_A_F",
   "description": "Circuit A Suction Gas Thermistor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 115013,
   "name": "ALM_SUCTION_T_B_F",
   "description": "Circuit B Suction Gas Thermistor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 135001,
   "name": "ALM_VFAN_DRV_A1_ALERT",
   "description": "Circuit A VFD Fan Drive 1 Alert",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 117001,
   "name": "ALM_VFAN_DRV_A1_F",
   "description": "Circuit A VFD Fan Drive 1 Failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 136001,
   "name": "ALM_VFAN_DRV_A2_ALERT",
   "description": "Circuit A VFD Fan Drive 2 Alert",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 118002,
   "name": "ALM_VFAN_DRV_A2_F",
   "description": "Circuit A VFD Fan Drive 2 Failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 137001,
   "name": "ALM_VFAN_DRV_B1_ALERT",
   "description": "Circuit B VFD Fan Drive 1 Alert",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 119001,
   "name": "ALM_VFAN_DRV_B1_F",
   "description": "Circuit B VFD Fan Drive 1 Failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 138001,
   "name": "ALM_VFAN_DRV_B2_ALERT",
   "description": "Circuit B VFD Fan Drive 2 Alert",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 120001,
   "name": "ALM_VFAN_DRV_B2_F",
   "description": "Circuit B VFD Fan Drive 2 Failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 139001,
   "name": "ALM_VPUMP_DRV_1_ALERT",
   "description": "VFD Pump 1 Drive Alert",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 121001,
   "name": "ALM_VPUMP_DRV_1_F",
   "description": "VFD Pump 1 Drive Failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 140001,
   "name": "ALM_VPUMP_DRV_2_ALERT",
   "description": "VFD Pump 2 Drive Alert",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 122001,
   "name": "ALM_VPUMP_DRV_2_F",
   "description": "VFD Pump 2 Drive Failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 106001,
   "name": "ALM_WELDED_CONTACT_A_F",
   "description": "Circuit A Welded Contactor Failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 106002,
   "name": "ALM_WELDED_CONTACT_B_F",
   "description": "Circuit B Welded Contactor Failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 111209,
   "name": "ALM_WL_LO_PRESS_WARN",
   "description": "Water Loop: Low Pressure Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 111207,
   "name": "ALM_WL_LOW_FLOW",
   "description": "Water Loop: Flow Too Low",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 111208,
   "name": "ALM_WL_PRESS_CROSS",
   "description": "Water Loop: Pressure Sensors Crossed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 111205,
   "name": "ALM_WL_PRESS_ERR_IN_RUN",
   "description": "Water Loop: Pressure Error During Runtest",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 111203,
   "name": "ALM_WL_PRESS_TOO_LOW",
   "description": "Water Loop: Pressure Too Low",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 111202,
   "name": "ALM_WL_PRESS_ZERO_ERROR",
   "description": "Water Loop: Delta Pressure Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 111204,
   "name": "ALM_WL_PUMP_NOT_STARTED",
   "description": "Water Loop: Pump Not Started",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 111206,
   "name": "ALM_WL_PUMP_OVERLOAD",
   "description": "Water Loop: Pump Overload",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 112024,
   "name": "ALM_WP_IN_F",
   "description": "Water Exchanger Entering Fluid Transducer Failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 112025,
   "name": "ALM_WP_OUT_F",
   "description": "Water Exchanger Leaving Fluid Transducer Failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 110032,
   "name": "ALM_WPUMP1_F",
   "description": "Water Pump #1 Default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 110033,
   "name": "ALM_WPUMP2_F",
   "description": "Water Pump #2 Default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5039,
   "name": "BACKUP_boil_th",
   "description": "Boiler OAT Threshold",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5042,
   "name": "BACKUP_ehs_back",
   "description": "Last EHS for backup",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5043,
   "name": "BACKUP_ehs_defr",
   "description": "Quick EHS for defrost",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5046,
   "name": "BACKUP_ehs_kd",
   "description": "EHS Derivative Gain",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5045,
   "name": "BACKUP_ehs_ki",
   "description": "EHS Integral Gain",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5044,
   "name": "BACKUP_ehs_kp",
   "description": "EHS Proportional Gain",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5041,
   "name": "BACKUP_ehs_pull",
   "description": "Electrical Pulldown Time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5040,
   "name": "BACKUP_ehs_th",
   "description": "Elec Stage OAT Threshold",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5439,
   "name": "BACnet_auid_opt",
   "description": "Device Id Auto Option",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5438,
   "name": "BACnet_bac_id_man",
   "description": "Device Id manual",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 60,
   "name": "BACnet_bacena",
   "description": "BACnet Enable",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 61,
   "name": "BACnet_bacunit",
   "description": "Metric Units?",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5440,
   "name": "BACnet_balmena",
   "description": "Alarm reporting",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 66,
   "name": "BACnet_BMS_OCC",
   "description": "BMS occupancy request",
   "units": "",
   "access": "W",
   "states": "0=Unoccupied, 1=Occupied, 2=None"
  },
  {
   "type": "MV",
   "instance": 64,
   "name": "BACnet_COLOR",
   "description": "ALC color value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5442,
   "name": "BACnet_conIFnam",
   "description": "IP port interface name",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 63,
   "name": "BACnet_ident",
   "description": "Device Id Actually Used",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5441,
   "name": "BACnet_mng_occ",
   "description": "BACnet Manage Occupancy",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 62,
   "name": "BACnet_network",
   "description": "Network",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5437,
   "name": "BACnet_port",
   "description": "UDP Port Number",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 65,
   "name": "BACnet_PRIME_V",
   "description": "ALC prime value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5189,
   "name": "CP_UNABL_un_cp_a1",
   "description": "Compressor A1 Disable",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5190,
   "name": "CP_UNABL_un_cp_a2",
   "description": "Compressor A2 Disable",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5191,
   "name": "CP_UNABL_un_cp_a3",
   "description": "Compressor A3 Disable",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5192,
   "name": "CP_UNABL_un_cp_a4",
   "description": "Compressor A4 Disable",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5193,
   "name": "CP_UNABL_un_cp_b1",
   "description": "Compressor B1 Disable",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5194,
   "name": "CP_UNABL_un_cp_b2",
   "description": "Compressor B2 Disable",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5195,
   "name": "CP_UNABL_un_cp_b3",
   "description": "Compressor B3 Disable",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5196,
   "name": "CP_UNABL_un_cp_b4",
   "description": "Compressor B4 Disable",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5227,
   "name": "DCFC_CFG_chil_del",
   "description": "Chiller Activation Delay",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5228,
   "name": "DCFC_CFG_dband",
   "description": "Fan Start/Stop Dead Band",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5231,
   "name": "DCFC_CFG_dg",
   "description": "Derivative Gain Vfan",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5238,
   "name": "DCFC_CFG_dt_setp",
   "description": "Delta T Septoint",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5230,
   "name": "DCFC_CFG_ig",
   "description": "Integral Gain Vfan",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5235,
   "name": "DCFC_CFG_nb_fan",
   "description": "Number of Fix Speed Fans",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5234,
   "name": "DCFC_CFG_nb_line",
   "description": "Number of Fan Lines",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5224,
   "name": "DCFC_CFG_oat_s",
   "description": "OAT Selection",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5233,
   "name": "DCFC_CFG_off_tmr",
   "description": "Fans Minimum Off Time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5232,
   "name": "DCFC_CFG_on_tmr",
   "description": "Fans Minimum On Time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5229,
   "name": "DCFC_CFG_pg",
   "description": "Proportional Gain Vfan",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5225,
   "name": "DCFC_CFG_start_th",
   "description": "Start Valve Threshold",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5226,
   "name": "DCFC_CFG_stop_th",
   "description": "Stop Valve Threshold",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5237,
   "name": "DCFC_CFG_vf_delta",
   "description": "Vfan Stage Delta Speed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5236,
   "name": "DCFC_CFG_vfan",
   "description": "Variable Speed Fan Stage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5751,
   "name": "DCFC_CFG_vfan_max",
   "description": "Fan speed max",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5321,
   "name": "DCFC_STA_dcfc_cap",
   "description": "FC Capacity",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5322,
   "name": "DCFC_STA_f_stage",
   "description": "Fix Speed Fans Stage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5327,
   "name": "DCFC_STA_FC_FAN1H",
   "description": "DCFC Fan Stage 1 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5326,
   "name": "DCFC_STA_FC_FAN1S",
   "description": "DCFC Fan Stage 1 Start",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5329,
   "name": "DCFC_STA_FC_FAN2H",
   "description": "DCFC Fan Stage 2 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5328,
   "name": "DCFC_STA_FC_FAN2S",
   "description": "DCFC Fan Stage 2 Start",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5331,
   "name": "DCFC_STA_FC_FAN3H",
   "description": "DCFC Fan Stage 3 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5330,
   "name": "DCFC_STA_FC_FAN3S",
   "description": "DCFC Fan Stage 3 Start",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5333,
   "name": "DCFC_STA_FC_FAN4H",
   "description": "DCFC Fan Stage 4 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5332,
   "name": "DCFC_STA_FC_FAN4S",
   "description": "DCFC Fan Stage 4 Start",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5335,
   "name": "DCFC_STA_FC_FAN5H",
   "description": "DCFC Fan Stage 5 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5334,
   "name": "DCFC_STA_FC_FAN5S",
   "description": "DCFC Fan Stage 5 Start",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5337,
   "name": "DCFC_STA_FC_FAN6H",
   "description": "DCFC Fan Stage 6 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5336,
   "name": "DCFC_STA_FC_FAN6S",
   "description": "DCFC Fan Stage 6 Start",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5339,
   "name": "DCFC_STA_FC_FAN7H",
   "description": "DCFC Fan Stage 7 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5338,
   "name": "DCFC_STA_FC_FAN7S",
   "description": "DCFC Fan Stage 7 Start",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5325,
   "name": "DCFC_STA_FC_HOUR",
   "description": "DCFC Operating Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5341,
   "name": "DCFC_STA_FC_VFANH",
   "description": "DCFC Variable Fan Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5340,
   "name": "DCFC_STA_FC_VFANS",
   "description": "DCFC Variable Fan Start",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5318,
   "name": "DCFC_STA_lwt",
   "description": "FC Leaving Water Temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5320,
   "name": "DCFC_STA_m_dcfc",
   "description": "Free Cooling Mode Active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5317,
   "name": "DCFC_STA_oat",
   "description": "OAT Free Cooling",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5324,
   "name": "DCFC_STA_pid_out",
   "description": "PID Output",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5323,
   "name": "DCFC_STA_vf_speed",
   "description": "Varifan Speed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5319,
   "name": "DCFC_STA_wloop",
   "description": "FC Water Loop Temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5408,
   "name": "DEFROST_def_ac_a",
   "description": "Defrost Active?",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5423,
   "name": "DEFROST_def_ac_b",
   "description": "Defrost Active?",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5419,
   "name": "DEFROST_def_ca_a",
   "description": "Defrost Fan Start Cal A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5434,
   "name": "DEFROST_def_ca_b",
   "description": "Defrost Fan Start Cal B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5420,
   "name": "DEFROST_def_of_a",
   "description": "Defrost Fan Offset Cal A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5435,
   "name": "DEFROST_def_of_b",
   "description": "Defrost Fan Offset Cal B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5406,
   "name": "DEFROST_def_se_a",
   "description": "Next Sequence Allowed in",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5421,
   "name": "DEFROST_def_se_b",
   "description": "Next Sequence Allowed in",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5411,
   "name": "DEFROST_defr_dua",
   "description": "Defrost Duration",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5426,
   "name": "DEFROST_defr_dub",
   "description": "Defrost Duration",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5410,
   "name": "DEFROST_DEFRT_A",
   "description": "Defrost Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5425,
   "name": "DEFROST_DEFRT_B",
   "description": "Defrost Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5415,
   "name": "DEFROST_delt_a",
   "description": "Delta: OAT - Mean SST",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5430,
   "name": "DEFROST_delt_b",
   "description": "Delta: OAT - Mean SST",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5416,
   "name": "DEFROST_delt_r_a",
   "description": "Reference Delta",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5431,
   "name": "DEFROST_delt_r_b",
   "description": "Reference Delta",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5417,
   "name": "DEFROST_delt_v_a",
   "description": "Delta - Reference Delta",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5432,
   "name": "DEFROST_delt_v_b",
   "description": "Delta - Reference Delta",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5418,
   "name": "DEFROST_fr_int_a",
   "description": "Frost Integrator Gain",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5433,
   "name": "DEFROST_fr_int_b",
   "description": "Frost Integrator Gain",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5436,
   "name": "DEFROST_FrDfrTmr",
   "description": "water below ctrl_pnt",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5407,
   "name": "DEFROST_frost_a",
   "description": "Exchanger Frost Factor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5422,
   "name": "DEFROST_frost_b",
   "description": "Exchanger Frost Factor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5409,
   "name": "DEFROST_over_d_a",
   "description": "Override State",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5424,
   "name": "DEFROST_over_d_b",
   "description": "Override State",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5413,
   "name": "DEFROST_sct_dm_a",
   "description": "Mean SCT Calculation",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5428,
   "name": "DEFROST_sct_dm_b",
   "description": "Mean SCT Calculation",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5412,
   "name": "DEFROST_sctlim_a",
   "description": "SCT limit Calculation",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5427,
   "name": "DEFROST_sctlim_b",
   "description": "SCT limit Calculation",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5414,
   "name": "DEFROST_sst_dm_a",
   "description": "Mean SST Calculation",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5429,
   "name": "DEFROST_sst_dm_b",
   "description": "Mean SST Calculation",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1024,
   "name": "DRV_CTL2_drv_F_5",
   "description": "Pump Drive 1 Frequency",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2024,
   "name": "DRV_CTL2_drv_F_6",
   "description": "Pump Drive 2 Frequency",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1021,
   "name": "DRV_CTL2_drv_I_5",
   "description": "Pump Drive 1 Current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2021,
   "name": "DRV_CTL2_drv_I_6",
   "description": "Pump Drive 2 Current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1023,
   "name": "DRV_CTL2_drv_T_5",
   "description": "Pump Drive 1 Torque",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2023,
   "name": "DRV_CTL2_drv_T_6",
   "description": "Pump Drive 2 Torque",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1022,
   "name": "DRV_CTL2_drv_V_5",
   "description": "Pump Drive 1 Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2022,
   "name": "DRV_CTL2_drv_V_6",
   "description": "Pump Drive 2 Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1025,
   "name": "DRV_CTL2_drvpwr_1",
   "description": "Fan Drive A Power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1026,
   "name": "DRV_CTL2_drvpwr_2",
   "description": "Fan Drive A2 Power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2025,
   "name": "DRV_CTL2_drvpwr_3",
   "description": "Fan Drive B Power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2026,
   "name": "DRV_CTL2_drvpwr_4",
   "description": "Fan Drive B2 Power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1020,
   "name": "DRV_CTL2_drvpwr_5",
   "description": "Pump Drive 1 Power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2020,
   "name": "DRV_CTL2_drvpwr_6",
   "description": "Pump Drive 2 Power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5306,
   "name": "ENERGY_cEnergIn",
   "description": "Electrical Energy Input",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5305,
   "name": "ENERGY_cEnergOu",
   "description": "Cooling Energy Output",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5310,
   "name": "ENERGY_cop",
   "description": "Coef. Of Perf. (COP)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5303,
   "name": "ENERGY_cPwrIn",
   "description": "Electical Power Input",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5302,
   "name": "ENERGY_cPwrOut",
   "description": "Cooling Power Output",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5304,
   "name": "ENERGY_eer",
   "description": "Energy Efficiency (EER)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5313,
   "name": "ENERGY_energCop",
   "description": "Integrated COP",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5307,
   "name": "ENERGY_energEer",
   "description": "Integrated EER",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5312,
   "name": "ENERGY_hEnergIn",
   "description": "Electrical Energy Input",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5311,
   "name": "ENERGY_hEnergOu",
   "description": "Heating Energy Output",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5309,
   "name": "ENERGY_hPwrIn",
   "description": "Electical Power Input",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5308,
   "name": "ENERGY_hPwrOut",
   "description": "Heating Power Output",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5314,
   "name": "ENERGY_reset_en",
   "description": "Reset of Energy Counter",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5242,
   "name": "EOLRES_j10_eol",
   "description": "End Of Line Resistor J10",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5239,
   "name": "EOLRES_j6_eol",
   "description": "End Of Line Res. J6(LEN)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5240,
   "name": "EOLRES_j7_eol",
   "description": "End Of Line Res. J7(CCN)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5241,
   "name": "EOLRES_j8_eol",
   "description": "End Of Line Resistor J8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5067,
   "name": "FACTORY_country",
   "description": "Country 0=EU, 1=US, 2=CH",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5071,
   "name": "FACTORY_dcfc_sel",
   "description": "DC Free Cooling Select",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5056,
   "name": "FACTORY_desuper",
   "description": "Desuperheater Select",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5062,
   "name": "FACTORY_dual_pmp",
   "description": "Factory Dual Water Pump",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5058,
   "name": "FACTORY_emm_opt",
   "description": "Energy Management Module",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5057,
   "name": "FACTORY_exch_htr",
   "description": "Exchanger Heater Select",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5066,
   "name": "FACTORY_fac_pass",
   "description": "Factory Password",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5055,
   "name": "FACTORY_fan_spd",
   "description": "Fan Speed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5054,
   "name": "FACTORY_fan_typ",
   "description": "Fan Type",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 78,
   "name": "FACTORY_fc_opt",
   "description": "Free Cooling Option",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5069,
   "name": "FACTORY_flui_typ",
   "description": "Exchanger Fluid Type",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5070,
   "name": "FACTORY_leak_chk",
   "description": "Leakage Charge Detection",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5072,
   "name": "FACTORY_opt_119C",
   "description": "Option 119C Selection",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5711,
   "name": "FACTORY_opt_41C",
   "description": "Option 41C: HR Heater",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5061,
   "name": "FACTORY_pump_typ",
   "description": "Pump Type",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5065,
   "name": "FACTORY_QM_code",
   "description": "QM code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5710,
   "name": "FACTORY_rclm_opt",
   "description": "Option 50: Heat Reclaim",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5068,
   "name": "FACTORY_refrig",
   "description": "Unit Refrigerant Type",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5051,
   "name": "FACTORY_unit_typ",
   "description": "Unit Type (Heat Pump=2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5053,
   "name": "FACTORY_unitsize",
   "description": "Unit Capacity",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5073,
   "name": "FACTORY2_cap_a1",
   "description": "Compressor A1 Capacity",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5074,
   "name": "FACTORY2_cap_a2",
   "description": "Compressor A2 Capacity",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5075,
   "name": "FACTORY2_cap_a3",
   "description": "Compressor A3 Capacity",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5076,
   "name": "FACTORY2_cap_a4",
   "description": "Compressor A4 Capacity",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5077,
   "name": "FACTORY2_cap_b1",
   "description": "Compressor B1 Capacity",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5078,
   "name": "FACTORY2_cap_b2",
   "description": "Compressor B2 Capacity",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5079,
   "name": "FACTORY2_cap_b3",
   "description": "Compressor B3 Capacity",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5080,
   "name": "FACTORY2_cap_b4",
   "description": "Compressor B4 Capacity",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5089,
   "name": "FACTORY2_ClExchTp",
   "description": "Exchanger Type",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5091,
   "name": "FACTORY2_ClPipgTp",
   "description": "Piping Type",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5087,
   "name": "FACTORY2_ClPumpTp",
   "description": "Pump Type",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5083,
   "name": "FACTORY2_exvmax_a",
   "description": "EXV A Maximum Steps Nb",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5085,
   "name": "FACTORY2_exvmax_b",
   "description": "EXV B Maximum Steps Nb",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5084,
   "name": "FACTORY2_exvRat_a",
   "description": "EXV A Rate (steps/sec)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5086,
   "name": "FACTORY2_exvRat_b",
   "description": "EXV B Rate (steps/sec)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5081,
   "name": "FACTORY2_nb_fan_a",
   "description": "Circuit A Total Fans NB",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5082,
   "name": "FACTORY2_nb_fan_b",
   "description": "Circuit B Total Fans NB",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5011,
   "name": "GENCONF_auto_sel",
   "description": "Auto Changeover Select",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5010,
   "name": "GENCONF_both_sel",
   "description": "Both Command Sel (HSM)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5093,
   "name": "GENCONF_ewt_opt",
   "description": "Entering Fluid Control",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5005,
   "name": "GENCONF_heat_th",
   "description": "Heating OAT Threshold",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5009,
   "name": "GENCONF_ice_cnfg",
   "description": "Ice Mode Enable",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5003,
   "name": "GENCONF_lim_sel",
   "description": "Demand Limit Type Select",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5007,
   "name": "GENCONF_nh_end",
   "description": "Night Mode End Hour",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5008,
   "name": "GENCONF_nh_limit",
   "description": "Night Capacity Limit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5006,
   "name": "GENCONF_nh_start",
   "description": "Night Mode Start Hour",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5004,
   "name": "GENCONF_off_on_d",
   "description": "Unit Off to On Delay",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5000,
   "name": "GENCONF_prio_cir",
   "description": "Cir Priority Sequence",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5002,
   "name": "GENCONF_ramp_sel",
   "description": "Ramp Loading Select",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5001,
   "name": "GENCONF_seq_typ",
   "description": "Staged Loading Sequence",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "GENUNIT_CAP_T",
   "description": "Unit Total Capacity",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1017,
   "name": "GENUNIT_CAPA_T",
   "description": "Cir A Total Capacity",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2017,
   "name": "GENUNIT_CAPB_T",
   "description": "Cir B Total Capacity",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 58,
   "name": "GENUNIT_CHIL_OCC_rd",
   "description": "Net.: Cmd Occupied",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10058,
   "name": "GENUNIT_CHIL_OCC_wr",
   "description": "Net.: Cmd Occupied",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 12,
   "name": "GENUNIT_CHIL_S_S_rd",
   "description": "Net.: Cmd Start/Stop",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10012,
   "name": "GENUNIT_CHIL_S_S_wr",
   "description": "Net.: Cmd Start/Stop",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "GENUNIT_CTRL_PNT_rd",
   "description": "Control Point",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10006,
   "name": "GENUNIT_CTRL_PNT_wr",
   "description": "Control Point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 21,
   "name": "GENUNIT_CTRL_TYP",
   "description": "Unit control type",
   "units": "",
   "access": "R",
   "states": "0=Local, 1=Network, 2=Remote"
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "GENUNIT_CTRL_WT",
   "description": "Control Water Temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "GENUNIT_DEM_LIM_rd",
   "description": "Active Demand Limit Val",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10008,
   "name": "GENUNIT_DEM_LIM_wr",
   "description": "Active Demand Limit Val",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 13,
   "name": "GENUNIT_EMSTOP_rd",
   "description": "Emergency Stop",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10013,
   "name": "GENUNIT_EMSTOP_wr",
   "description": "Emergency Stop",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 23,
   "name": "GENUNIT_HC_SEL_rd",
   "description": "Heat/Cool Select",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10023,
   "name": "GENUNIT_HC_SEL_wr",
   "description": "Heat/Cool Select",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "GENUNIT_min_left",
   "description": "Minutes Left for Start",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "GENUNIT_SP",
   "description": "Current Setpoint",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 59,
   "name": "GENUNIT_SP_OCC_rd",
   "description": "Setpoint Occupied?",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10059,
   "name": "GENUNIT_SP_OCC_wr",
   "description": "Setpoint Occupied?",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 24,
   "name": "GENUNIT_SP_SEL_rd",
   "description": "Setpoint Select",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10024,
   "name": "GENUNIT_SP_SEL_wr",
   "description": "Setpoint Select",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "GENUNIT_STATUS",
   "description": "Run Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5705,
   "name": "HR_CFG_flowTmr",
   "description": "HR delay flow switch",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5694,
   "name": "HR_CFG_hr_eco",
   "description": "HR eco mode?",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5693,
   "name": "HR_CFG_hr_flui",
   "description": "HR condenser fluid",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5696,
   "name": "HR_CFG_HRewtctl",
   "description": "HR Control on EWT?",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5699,
   "name": "HR_CFG_kd_HR3wv",
   "description": "PID gain deri 3w valve",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5702,
   "name": "HR_CFG_kd_HRFan",
   "description": "PID gain deri fan",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5698,
   "name": "HR_CFG_ki_HR3wv",
   "description": "PID gain int 3w valve",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5701,
   "name": "HR_CFG_ki_HRFan",
   "description": "PID gain int fan",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5697,
   "name": "HR_CFG_kp_HR3wv",
   "description": "PID gain prop 3w valve",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5700,
   "name": "HR_CFG_kp_HRFan",
   "description": "PID gain prop fan",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5704,
   "name": "HR_CFG_maxHR3wv",
   "description": "3WayValve/VarPmp max pos",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5706,
   "name": "HR_CFG_minFloEn",
   "description": "Min flow 3wv enable",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5707,
   "name": "HR_CFG_minFlow",
   "description": "Min flow 3wv position",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5703,
   "name": "HR_CFG_minHRpmp",
   "description": "HR VarPump min pos",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5695,
   "name": "HR_CFG_rev_3WV",
   "description": "HR reverse 3WV cmd?",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 966,
   "name": "HR_PARTIAL_DOWNTIME",
   "description": "Cumul Time Partial Alm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 967,
   "name": "HR_TOTAL_DOWNTIME",
   "description": "Cumul Time Tripout Alm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 83,
   "name": "HYD_FC_fc_cv_rq",
   "description": "FC Coil Valve Request",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 79,
   "name": "HYD_FC_FC_DSBLE_rd",
   "description": "Free Cooling Disable?",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 82,
   "name": "HYD_FC_fc_ev_rq",
   "description": "FC Evap Valve Request",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 81,
   "name": "HYD_FC_fcCapT",
   "description": "Total FC Capacity",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 80,
   "name": "HYD_FC_wLoopPstV",
   "description": "Water Loop Position",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 43,
   "name": "INPUTS_ELEC_BOX",
   "description": "Electrical Box Failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 52,
   "name": "INPUTS_FLOW_SW",
   "description": "Flow Switch Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 45,
   "name": "INPUTS_HC_SW",
   "description": "Remote HeatCool Switch",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5243,
   "name": "INPUTS_HP_SW_A",
   "description": "High Pressure Switch A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5244,
   "name": "INPUTS_HP_SW_B",
   "description": "High Pressure Switch B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5246,
   "name": "INPUTS_LIM_4_20",
   "description": "Capacity Limit Control",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 18,
   "name": "INPUTS_LIM_SW1",
   "description": "Limit Switch 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 19,
   "name": "INPUTS_LIM_SW2",
   "description": "Limit Switch 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 16,
   "name": "INPUTS_ONOFF_SW",
   "description": "Remote On/Off Switch",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 14,
   "name": "INPUTS_REM_LOCK",
   "description": "Remote Interlock Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 48,
   "name": "INPUTS_SETP_SW",
   "description": "Remote Setpoint Switch",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5245,
   "name": "INPUTS_SP_RESET",
   "description": "Setpoint Reset Signal",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5374,
   "name": "LAST_POR_date_of1",
   "description": "PowerDown 1:day-mon-year",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5378,
   "name": "LAST_POR_date_of2",
   "description": "PowerDown 2:day-mon-year",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5382,
   "name": "LAST_POR_date_of3",
   "description": "PowerDown 3:day-mon-year",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5386,
   "name": "LAST_POR_date_of4",
   "description": "PowerDown 4:day-mon-year",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5390,
   "name": "LAST_POR_date_of5",
   "description": "PowerDown 5:day-mon-year",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5372,
   "name": "LAST_POR_date_on1",
   "description": "Power On 1:day-mon-year",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5376,
   "name": "LAST_POR_date_on2",
   "description": "Power On 2:day-mon-year",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5380,
   "name": "LAST_POR_date_on3",
   "description": "Power On 3:day-mon-year",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5384,
   "name": "LAST_POR_date_on4",
   "description": "Power On 4:day-mon-year",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5388,
   "name": "LAST_POR_date_on5",
   "description": "Power On 5:day-mon-year",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5375,
   "name": "LAST_POR_time_of1",
   "description": "PowerDown 1:hour-minute",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5379,
   "name": "LAST_POR_time_of2",
   "description": "PowerDown 2:hour-minute",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5383,
   "name": "LAST_POR_time_of3",
   "description": "PowerDown 3:hour-minute",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5387,
   "name": "LAST_POR_time_of4",
   "description": "PowerDown 4:hour-minute",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5391,
   "name": "LAST_POR_time_of5",
   "description": "PowerDown 5:hour-minute",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5373,
   "name": "LAST_POR_time_on1",
   "description": "Power On 1:hour-minute",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5377,
   "name": "LAST_POR_time_on2",
   "description": "Power On 2:hour-minute",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5381,
   "name": "LAST_POR_time_on3",
   "description": "Power On 3:hour-minute",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5385,
   "name": "LAST_POR_time_on4",
   "description": "Power On 4:hour-minute",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5389,
   "name": "LAST_POR_time_on5",
   "description": "Power On 5:hour-minute",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5351,
   "name": "LOADFACT_cap_lim",
   "description": "Actual Capacity Limit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5350,
   "name": "LOADFACT_cap_t",
   "description": "Actual Capacity",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5354,
   "name": "LOADFACT_cur_stag",
   "description": "Active Stage Number",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5366,
   "name": "LOADFACT_eh_stage",
   "description": "Requested Electric Stage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5368,
   "name": "LOADFACT_ehs_stat",
   "description": "EHS status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5367,
   "name": "LOADFACT_ehspulld",
   "description": "Electrical Pulldown?",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5363,
   "name": "LOADFACT_exv_v_a",
   "description": "EXV value A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5364,
   "name": "LOADFACT_exv_v_b",
   "description": "EXV value B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5370,
   "name": "LOADFACT_flowSw_s",
   "description": "Flow Switch Cfg status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5371,
   "name": "LOADFACT_hydKit_s",
   "description": "Hydronic Kit Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5358,
   "name": "LOADFACT_minSct_a",
   "description": "Minimum SCT Threshold A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5361,
   "name": "LOADFACT_ov_exv_a",
   "description": "EXV Override Circuit A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5362,
   "name": "LOADFACT_ov_exv_b",
   "description": "EXV Override Circuit B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5356,
   "name": "LOADFACT_ov_hd_a",
   "description": "H P Ctrl Override Cir A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5355,
   "name": "LOADFACT_over_cap",
   "description": "Active Capacity Override",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5365,
   "name": "LOADFACT_over_ehs",
   "description": "EHS Ctrl Override",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1013,
   "name": "LOADFACT_pinch_a",
   "description": "Cooler Exchange DT Cir A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2013,
   "name": "LOADFACT_pinch_b",
   "description": "Cooler Exchange DT Cir B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5369,
   "name": "LOADFACT_req_pwr",
   "description": "Required Cooling Power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5357,
   "name": "LOADFACT_sct_ct_a",
   "description": "SCT Control Point Cir A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5359,
   "name": "LOADFACT_sh_sp_a",
   "description": "SH Setpoint Circuit A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5360,
   "name": "LOADFACT_sh_sp_b",
   "description": "SH Setpoint Circuit B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5353,
   "name": "LOADFACT_smz",
   "description": "Load/Unload Factor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5349,
   "name": "LOADFACT_tp_error",
   "description": "Controlled Temp Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5352,
   "name": "LOADFACT_zm",
   "description": "Current Z Multiplier Val",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5401,
   "name": "M_MSTSLV_cap_max",
   "description": "Max Available Capacity?",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5396,
   "name": "M_MSTSLV_l_strt_d",
   "description": "Lag Start Delay",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5402,
   "name": "M_MSTSLV_lagstat",
   "description": "Secondary lagstat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5393,
   "name": "M_MSTSLV_lead_sel",
   "description": "Lead Unit is the:",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5398,
   "name": "M_MSTSLV_ll_chang",
   "description": "Lead/lag Changeover?",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5397,
   "name": "M_MSTSLV_ll_hr_d",
   "description": "Lead/lag Hours Delta",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5399,
   "name": "M_MSTSLV_ll_pull",
   "description": "Lead Pulldown?",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5392,
   "name": "M_MSTSLV_ms_activ",
   "description": "Primary/Secondary Ctrl Active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5400,
   "name": "M_MSTSLV_ms_error",
   "description": "Primary/Secondary Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5404,
   "name": "M_MSTSLV_slav_ewt",
   "description": "Secondary Entering Fluid",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5403,
   "name": "M_MSTSLV_slav_hr",
   "description": "Secondary Operating Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5405,
   "name": "M_MSTSLV_slav_lwt",
   "description": "Secondary Leaving Fluid",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5395,
   "name": "M_MSTSLV_slv_capt",
   "description": "Secondary Chiller Total Cap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5394,
   "name": "M_MSTSLV_slv_stat",
   "description": "Secondary Chiller State",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5210,
   "name": "MAINTCFG_charge_c",
   "description": "Refrigerant Charge Ctrl",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5216,
   "name": "MAINTCFG_fgas_frq",
   "description": "Fgas Check Freq (months)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5214,
   "name": "MAINTCFG_hr_freq",
   "description": "Frequency in hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5212,
   "name": "MAINTCFG_mntn_typ",
   "description": "Maintenance Alert Type",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5213,
   "name": "MAINTCFG_mth_freq",
   "description": "Frequency in months",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5215,
   "name": "MAINTCFG_run_days",
   "description": "Running Days",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5209,
   "name": "MAINTCFG_s_alert",
   "description": "Servicing Alert",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5211,
   "name": "MAINTCFG_wloop_c",
   "description": "Water Loop Control",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5277,
   "name": "MODES_m_2stpt",
   "description": "Second Setpoint In Use",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5295,
   "name": "MODES_m_autoch",
   "description": "Auto Changeover Active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5298,
   "name": "MODES_m_boiler",
   "description": "Boiler Active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5296,
   "name": "MODES_m_defr_a",
   "description": "Defrost Active Circuit A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5297,
   "name": "MODES_m_defr_b",
   "description": "Defrost Active Circuit B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5276,
   "name": "MODES_m_delay",
   "description": "Start Up Delay In Effect",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5279,
   "name": "MODES_m_demlim",
   "description": "Demand limit active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5290,
   "name": "MODES_m_dltp_a",
   "description": "Low Delta Press Cir A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5291,
   "name": "MODES_m_dltp_b",
   "description": "Low Delta Press Cir B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5299,
   "name": "MODES_m_ehs",
   "description": "Electric Heater Active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5300,
   "name": "MODES_m_ewtlck",
   "description": "Heating Low EWT Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5286,
   "name": "MODES_m_hidgta",
   "description": "High DGT Circuit A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5287,
   "name": "MODES_m_hidgtb",
   "description": "High DGT Circuit B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5288,
   "name": "MODES_m_hiprsa",
   "description": "High Press Override CirA",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5289,
   "name": "MODES_m_hiprsb",
   "description": "High Press Override CirB",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5293,
   "name": "MODES_m_hsm",
   "description": "System Manager Active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5301,
   "name": "MODES_m_ice",
   "description": "Ice Mode In Effect",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5284,
   "name": "MODES_m_lowsca",
   "description": "Low Suction Circuit A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5285,
   "name": "MODES_m_lowscb",
   "description": "Low Suction Circuit B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5292,
   "name": "MODES_m_night",
   "description": "Night Low Noise Active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5283,
   "name": "MODES_m_pmpper",
   "description": "Pump Periodic Start",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5282,
   "name": "MODES_m_pmprot",
   "description": "Water Pump Rotation",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5278,
   "name": "MODES_m_reset",
   "description": "Reset In Effect",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5280,
   "name": "MODES_m_rpload",
   "description": "Ramp Loading Active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5294,
   "name": "MODES_m_secondary",
   "description": "Primary Secondary Active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5281,
   "name": "MODES_m_whtr",
   "description": "Water Exchanger Heater",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5217,
   "name": "MSC_SERV_eco_pmp",
   "description": "Eco Pump Enable",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5218,
   "name": "MSC_SERV_ecop_off",
   "description": "Pump Off Time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5219,
   "name": "MSC_SERV_ecop_on",
   "description": "Pump On Time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5220,
   "name": "MSC_STAT_m_ecopmp",
   "description": "Eco Pump Mode Active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5188,
   "name": "MST_SLV_islegacy",
   "description": "Legacy compatibility?",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5187,
   "name": "MST_SLV_isLwtToo",
   "description": "Is Lwt is too low or too high?",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5182,
   "name": "MST_SLV_lag_mini",
   "description": "Lag Minimum Running Time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5183,
   "name": "MST_SLV_lag_pump",
   "description": "Lag Unit Pump Control",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5180,
   "name": "MST_SLV_lead_pul",
   "description": "Lead Pulldown Time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5177,
   "name": "MST_SLV_lead_sel",
   "description": "Lead Lag Select",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5178,
   "name": "MST_SLV_ll_bal_d",
   "description": "Lead/Lag Balance Delta",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5184,
   "name": "MST_SLV_ll_serie",
   "description": "Chiller In Series",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5179,
   "name": "MST_SLV_lstr_tim",
   "description": "Lead/Lag Start Timer",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5175,
   "name": "MST_SLV_ms_ctrl",
   "description": "Primary Control Type",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5174,
   "name": "MST_SLV_ms_sel",
   "description": "Primary/Secondary Select",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5185,
   "name": "MST_SLV_mstEnbl",
   "description": "primary enable",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5176,
   "name": "MST_SLV_slv_addr",
   "description": "Secondary Address",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5186,
   "name": "MST_SLV_slvEnbl",
   "description": "secondary enable",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5181,
   "name": "MST_SLV_start_dt",
   "description": "Start If Error Higher",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5222,
   "name": "OPT_SEL_boil_en",
   "description": "Boiler Enable",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5223,
   "name": "OPT_SEL_dcfc_en",
   "description": "DC Free Cooling Enable",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5221,
   "name": "OPT_SEL_ehs_en",
   "description": "Electrical Heat Stages",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5342,
   "name": "OPT_STA_demo_sta",
   "description": "Demo Mode Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5343,
   "name": "OPT_STA_opt149",
   "description": "OPT149: BACnet",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5348,
   "name": "OPT_STA_opt149B",
   "description": "OPT149B: Modbus",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5347,
   "name": "OPT_STA_opt295",
   "description": "OPT295: Fast Cap Reco",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5344,
   "name": "OPT_STA_opt5",
   "description": "OPT5: Medium Brine",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5345,
   "name": "OPT_STA_opt6",
   "description": "OPT6: Low Brine",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5346,
   "name": "OPT_STA_opt8",
   "description": "OPT8: Light Brine",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5253,
   "name": "OUTPUTS_ALARM",
   "description": "Alarm Relay Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5254,
   "name": "OUTPUTS_ALERT",
   "description": "Alert Relay State",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5259,
   "name": "OUTPUTS_BOILER",
   "description": "Boiler Output",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5258,
   "name": "OUTPUTS_CAPT_010",
   "description": "Chiller Capacity Running",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5251,
   "name": "OUTPUTS_CO_HTR_A",
   "description": "Coil Heater A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5252,
   "name": "OUTPUTS_CO_HTR_B",
   "description": "Coil Heater B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1032,
   "name": "OUTPUTS_CP_A1",
   "description": "Compressor A1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1033,
   "name": "OUTPUTS_CP_A2",
   "description": "Compressor A2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1034,
   "name": "OUTPUTS_CP_A3",
   "description": "Compressor A3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1035,
   "name": "OUTPUTS_CP_A4",
   "description": "Compressor A4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2032,
   "name": "OUTPUTS_CP_B1",
   "description": "Compressor B1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2033,
   "name": "OUTPUTS_CP_B2",
   "description": "Compressor B2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2034,
   "name": "OUTPUTS_CP_B3",
   "description": "Compressor B3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2035,
   "name": "OUTPUTS_CP_B4",
   "description": "Compressor B4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5260,
   "name": "OUTPUTS_EHS1",
   "description": "Electrical Heat Stage 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5261,
   "name": "OUTPUTS_EHS2",
   "description": "Electrical Heat Stage 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5262,
   "name": "OUTPUTS_EHS3",
   "description": "Electrical Heat Stage 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5263,
   "name": "OUTPUTS_EHS4",
   "description": "Electrical Heat Stage 4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5256,
   "name": "OUTPUTS_EXCH_HTR",
   "description": "Exchanger Heater",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1014,
   "name": "OUTPUTS_EXV_A",
   "description": "EXV position Circuit A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2014,
   "name": "OUTPUTS_EXV_B",
   "description": "EXV position Circuit B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5247,
   "name": "OUTPUTS_FAN_ST_A",
   "description": "Fan Staging Number Cir A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5248,
   "name": "OUTPUTS_FAN_ST_B",
   "description": "Fan Staging Number Cir B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 57,
   "name": "OUTPUTS_HD_HTR_A",
   "description": "Compressor Head Heater A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 75,
   "name": "OUTPUTS_HD_HTR_B",
   "description": "Compressor Head Heater B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 15,
   "name": "OUTPUTS_RUNNING",
   "description": "Running Relay Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5249,
   "name": "OUTPUTS_RV_A",
   "description": "4-way Refrig. Valve A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5250,
   "name": "OUTPUTS_RV_B",
   "description": "4-way Refrig. Valve B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5257,
   "name": "OUTPUTS_SETFLOW",
   "description": "Flow Switch Setpoint cfg",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5255,
   "name": "OUTPUTS_SHUTDOWN",
   "description": "Shutdown Indicator State",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1015,
   "name": "OUTPUTS_VFAN_A",
   "description": "Variable fan A command",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2015,
   "name": "OUTPUTS_VFAN_B",
   "description": "Variable fan B command",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1000,
   "name": "PRESSURE_DP_A",
   "description": "Discharge Pressure A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2000,
   "name": "PRESSURE_DP_B",
   "description": "Discharge Pressure B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 37,
   "name": "PRESSURE_PUMP_EWP",
   "description": "Inlet unit water pres.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 38,
   "name": "PRESSURE_PUMP_LWP",
   "description": "Outlet unit water pres.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1001,
   "name": "PRESSURE_SP_A",
   "description": "Main Suction Pressure A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2001,
   "name": "PRESSURE_SP_B",
   "description": "Main Suction Pressure B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10079,
   "name": "PROTOCOL_FC_DSBLE_wr",
   "description": "Free Cooling Disable?",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5106,
   "name": "PUMPCONF_dp_stp",
   "description": "Flow Delta P Setpoint",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5105,
   "name": "PUMPCONF_dt_stp",
   "description": "Flow Delta T Setpoint",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5104,
   "name": "PUMPCONF_flow_ctl",
   "description": "Flow Control Method",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5117,
   "name": "PUMPCONF_MinWpThr",
   "description": "Min Water Press Thres",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5013,
   "name": "PUMPCONF_pump_del",
   "description": "Pump Auto Rotation Delay",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5016,
   "name": "PUMPCONF_pump_loc",
   "description": "Flow Checked If Pump Off",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5110,
   "name": "PUMPCONF_pump_max",
   "description": "Pump Maximum Speed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5108,
   "name": "PUMPCONF_pump_min",
   "description": "Pump Minimum Speed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5014,
   "name": "PUMPCONF_pump_per",
   "description": "Pump Sticking Protection",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5109,
   "name": "PUMPCONF_pump_sav",
   "description": "Pump Min Speed Cap=0%",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5015,
   "name": "PUMPCONF_pump_sby",
   "description": "Stop Pump During Standby",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 73,
   "name": "PUMPCONF_pump_seq",
   "description": "Pumps Sequence",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5107,
   "name": "PUMPCONF_wtr_zval",
   "description": "Pressure Zero Value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5273,
   "name": "PUMPSTAT_delta_p",
   "description": "Current Water Delta P",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5271,
   "name": "PUMPSTAT_delta_t",
   "description": "Current Water Delta T",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5272,
   "name": "PUMPSTAT_dp_stp",
   "description": "Water Delta P Setpoint",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5270,
   "name": "PUMPSTAT_dt_stp",
   "description": "Water Delta T Setpoint",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 71,
   "name": "PUMPSTAT_flowa",
   "description": "Water Flow",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 72,
   "name": "PUMPSTAT_flowa",
   "description": "Pump Control Method",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 50,
   "name": "PUMPSTAT_PUMP_1_rd",
   "description": "Water Pump #1 Command",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10050,
   "name": "PUMPSTAT_PUMP_1_wr",
   "description": "Water Pump #1 Command",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 51,
   "name": "PUMPSTAT_PUMP_2_rd",
   "description": "Water Pump #2 Command",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10051,
   "name": "PUMPSTAT_PUMP_2_wr",
   "description": "Water Pump #2 Command",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5264,
   "name": "PUMPSTAT_ROTWPUMP",
   "description": "Rotate Water Pumps Now?",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 70,
   "name": "PUMPSTAT_VPMP_CMDb",
   "description": "Variable speed pump cmd",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5266,
   "name": "PUMPSTAT_WP_CAL",
   "description": "Water Pres. Calibration?",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5268,
   "name": "PUMPSTAT_wp_filt",
   "description": "Delta Pressure Filter",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5265,
   "name": "PUMPSTAT_wp_in",
   "description": "Inlet Water Pres.(cor)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5269,
   "name": "PUMPSTAT_wp_min",
   "description": "Minimum Water Pressure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5267,
   "name": "PUMPSTAT_wp_off",
   "description": "Water Pressure Offset",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5264,
   "name": "PUMPSTAT_wp_out",
   "description": "Outlet Water Pres.(cor)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5681,
   "name": "RECLAIM_actiMode",
   "description": "HR active mode (3WV/Fan)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5678,
   "name": "RECLAIM_cmd_3WV",
   "description": "3WayValve / VarPump cmd",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5670,
   "name": "RECLAIM_HR_FLOW",
   "description": "Heat Reclaim Flow switch",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5672,
   "name": "RECLAIM_HR_LWT",
   "description": "HR Leaving Fluid temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5682,
   "name": "RECLAIM_HR_pump",
   "description": "Reclaim pump command",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5668,
   "name": "RECLAIM_HR_stat",
   "description": "Reclaim Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5669,
   "name": "RECLAIM_HRCtrPnt",
   "description": "Reclaim control point",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5671,
   "name": "RECLAIM_HRCtrWat",
   "description": "Reclaim controlled water",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5674,
   "name": "RECLAIM_HRheater",
   "description": "Reclaim BPHE Heater",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5680,
   "name": "RECLAIM_mode_3WV",
   "description": "3WayValve / VarPump mode",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5679,
   "name": "RECLAIM_out_3WV",
   "description": "3WayValve / VarPump outp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5667,
   "name": "RECLAIM_RECL_SEL_rd",
   "description": "Reclaim Selection",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 15667,
   "name": "RECLAIM_RECL_SEL_wr",
   "description": "Reclaim Select",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5029,
   "name": "RESETCFG_cr_deg",
   "description": "Cooling Reset Deg. Value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5019,
   "name": "RESETCFG_cr_sel",
   "description": "Cooling Reset Select",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5024,
   "name": "RESETCFG_dt_cr_fu",
   "description": "Delta T Full Reset Value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5023,
   "name": "RESETCFG_dt_cr_no",
   "description": "Delta T No Reset Value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5033,
   "name": "RESETCFG_dt_hr_fu",
   "description": "Delta T Full Reset Value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5032,
   "name": "RESETCFG_dt_hr_no",
   "description": "Delta T No Reset Value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5038,
   "name": "RESETCFG_hr_deg",
   "description": "Heating Reset Deg. Value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5020,
   "name": "RESETCFG_hr_sel",
   "description": "Heating Reset Select",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5026,
   "name": "RESETCFG_I_cr_fu",
   "description": "Current Full Reset Value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5025,
   "name": "RESETCFG_I_cr_no",
   "description": "Current No Reset Value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5035,
   "name": "RESETCFG_I_hr_fu",
   "description": "Current Full Reset Value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5034,
   "name": "RESETCFG_I_hr_no",
   "description": "Current No Reset Value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5022,
   "name": "RESETCFG_oat_crfu",
   "description": "OAT Full Reset Value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5021,
   "name": "RESETCFG_oat_crno",
   "description": "OAT No Reset Value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5031,
   "name": "RESETCFG_oat_hrfu",
   "description": "OAT Full Reset Value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5030,
   "name": "RESETCFG_oat_hrno",
   "description": "OAT No Reset Value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5028,
   "name": "RESETCFG_spacr_fu",
   "description": "Space T Full Reset Value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5027,
   "name": "RESETCFG_spacr_no",
   "description": "Space T No Reset Value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5037,
   "name": "RESETCFG_spahr_fu",
   "description": "Space T Full Reset Value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5036,
   "name": "RESETCFG_spahr_no",
   "description": "Space T No Reset Value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1960,
   "name": "RUNTIME_hr_cp_a1",
   "description": "Compressor A1 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1961,
   "name": "RUNTIME_hr_cp_a2",
   "description": "Compressor A2 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1962,
   "name": "RUNTIME_hr_cp_a3",
   "description": "Compressor A3 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1963,
   "name": "RUNTIME_hr_cp_a4",
   "description": "Compressor A4 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2960,
   "name": "RUNTIME_hr_cp_b1",
   "description": "Compressor B1 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2961,
   "name": "RUNTIME_hr_cp_b2",
   "description": "Compressor B2 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2962,
   "name": "RUNTIME_hr_cp_b3",
   "description": "Compressor B3 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2963,
   "name": "RUNTIME_hr_cp_b4",
   "description": "Compressor B4 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1969,
   "name": "RUNTIME_hr_fana1",
   "description": "Fan A1 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1970,
   "name": "RUNTIME_hr_fana2",
   "description": "Fan A2 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1971,
   "name": "RUNTIME_hr_fana3",
   "description": "Fan A3 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1972,
   "name": "RUNTIME_hr_fana4",
   "description": "Fan A4 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1973,
   "name": "RUNTIME_hr_fana5",
   "description": "Fan A5 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1974,
   "name": "RUNTIME_hr_fana6",
   "description": "Fan A6 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1975,
   "name": "RUNTIME_hr_fana7",
   "description": "Fan A7 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1976,
   "name": "RUNTIME_hr_fana8",
   "description": "Fan A8 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2969,
   "name": "RUNTIME_hr_fanb1",
   "description": "Fan B1 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2970,
   "name": "RUNTIME_hr_fanb2",
   "description": "Fan B2 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2971,
   "name": "RUNTIME_hr_fanb3",
   "description": "Fan B3 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2972,
   "name": "RUNTIME_hr_fanb4",
   "description": "Fan B4 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2973,
   "name": "RUNTIME_hr_fanb5",
   "description": "Fan B5 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2974,
   "name": "RUNTIME_hr_fanb6",
   "description": "Fan B6 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2975,
   "name": "RUNTIME_hr_fanb7",
   "description": "Fan B7 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2976,
   "name": "RUNTIME_hr_fanb8",
   "description": "Fan B8 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 960,
   "name": "RUNTIME_hr_mach",
   "description": "Machine Operating Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 962,
   "name": "RUNTIME_hr_pump1",
   "description": "Water Pump #1 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 963,
   "name": "RUNTIME_hr_pump2",
   "description": "Water Pump #2 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5274,
   "name": "RUNTIME_nb_defra",
   "description": "Circuit A Defrost Number",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5275,
   "name": "RUNTIME_nb_defrb",
   "description": "Circuit B Defrost Number",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1964,
   "name": "RUNTIME_st_cp_a1",
   "description": "Compressor A1 Starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1965,
   "name": "RUNTIME_st_cp_a2",
   "description": "Compressor A2 Starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1966,
   "name": "RUNTIME_st_cp_a3",
   "description": "Compressor A3 Starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1967,
   "name": "RUNTIME_st_cp_a4",
   "description": "Compressor A4 Starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2964,
   "name": "RUNTIME_st_cp_b1",
   "description": "Compressor B1 Starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2965,
   "name": "RUNTIME_st_cp_b2",
   "description": "Compressor B2 Starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2966,
   "name": "RUNTIME_st_cp_b3",
   "description": "Compressor B3 Starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2967,
   "name": "RUNTIME_st_cp_b4",
   "description": "Compressor B4 Starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 961,
   "name": "RUNTIME_st_mach",
   "description": "Machine Starts Number",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5098,
   "name": "SERVICE1_auto_sm",
   "description": "Auto Start when SM lost",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5111,
   "name": "SERVICE1_b_metric",
   "description": "Blackbox In Metric?",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5102,
   "name": "SERVICE1_flow_sp",
   "description": "Flow Setpoint",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5113,
   "name": "SERVICE1_FrDfrPer",
   "description": "Free Defr Allowed Period",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5096,
   "name": "SERVICE1_freezesp",
   "description": "Brine Freeze Setpoint",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5100,
   "name": "SERVICE1_hc_zm",
   "description": "Maximum Z Multiplier",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5095,
   "name": "SERVICE1_heatersp",
   "description": "Exch. Heater Delta Spt",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5094,
   "name": "SERVICE1_hp_th",
   "description": "High Pressure Threshold",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5115,
   "name": "SERVICE1_Leak_thr",
   "description": "Leakage Charge Threshold",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5116,
   "name": "SERVICE1_Leak_tmr",
   "description": "Leakage Charge Timer",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5097,
   "name": "SERVICE1_mini_lwt",
   "description": "Minimum LWT Setpoint",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5114,
   "name": "SERVICE1_OatFrDfr",
   "description": "Oat Min for Free Defrost",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5103,
   "name": "SERVICE1_pump_cyc",
   "description": "Pump Cycl. Freeze Prot.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5101,
   "name": "SERVICE1_ser_pass",
   "description": "Service Password",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5112,
   "name": "SERVICE1_unit_alt",
   "description": "Unit Altitude (in meter)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5099,
   "name": "SERVICE1_zm_stp",
   "description": "Auto Z Multiplier Stp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5199,
   "name": "SERVICE2_fan_kd",
   "description": "Varifan PID Deriv Gain",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5198,
   "name": "SERVICE2_fan_ki",
   "description": "Varifan PID Integ Gain",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5197,
   "name": "SERVICE2_fan_kp",
   "description": "Varifan PID Prop Gain",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5200,
   "name": "SERVICE2_fan_max",
   "description": "Maximum Fan Speed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5204,
   "name": "SERVICE2_mop_sp",
   "description": "EXV MOP Setpoint",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5205,
   "name": "SERVICE2_sh_sp_a",
   "description": "EXV A Superheat Setpoint",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5206,
   "name": "SERVICE2_sh_sp_b",
   "description": "EXV B Superheat Setpoint",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5203,
   "name": "SERVICE2_vfheatkd",
   "description": "Varifan Heat. Deriv Gain",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5202,
   "name": "SERVICE2_vfheatki",
   "description": "Varifan Heat. Integ Gain",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5201,
   "name": "SERVICE2_vfheatkp",
   "description": "Varifan Heat. Prop Gain",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 900,
   "name": "SETPOINT_csp1",
   "description": "Cooling Setpoint 1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 901,
   "name": "SETPOINT_csp2",
   "description": "Cooling Setpoint 2",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5709,
   "name": "SETPOINT_hr_stp",
   "description": "Heat Reclaim Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 903,
   "name": "SETPOINT_hsp1",
   "description": "Heating Setpoint 1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 904,
   "name": "SETPOINT_hsp2",
   "description": "Heating Setpoint 2",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 902,
   "name": "SETPOINT_ice_sp",
   "description": "Cooling Ice Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 905,
   "name": "SETPOINT_lim_sp1",
   "description": "Switch Limit Setpoint 1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 906,
   "name": "SETPOINT_lim_sp2",
   "description": "Switch Limit Setpoint 2",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 907,
   "name": "SETPOINT_lim_sp3",
   "description": "Switch Limit Setpoint 3",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "TEMP_CHWSTEMP",
   "description": "Cold Water System Temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1009,
   "name": "TEMP_DGT_A",
   "description": "Discharge Gas Temp A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2009,
   "name": "TEMP_DGT_B",
   "description": "Discharge Gas Temp B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "TEMP_EWT",
   "description": "Entering Fluid Temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 84,
   "name": "TEMP_FC_EV_WT",
   "description": "FC Evap Water Temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "TEMP_LWT",
   "description": "Leaving Fluid Temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "TEMP_OAT",
   "description": "Outdoor Air Temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1005,
   "name": "TEMP_SCT_A",
   "description": "Saturated Cond Tmp cir A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2005,
   "name": "TEMP_SCT_B",
   "description": "Saturated Cond Tmp cir B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1011,
   "name": "TEMP_SH_A",
   "description": "Suction Superheat Tmp A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2011,
   "name": "TEMP_SH_B",
   "description": "Suction Superheat Tmp B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1006,
   "name": "TEMP_SST_A",
   "description": "Saturated Suction Temp A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2006,
   "name": "TEMP_SST_B",
   "description": "Saturated Suction Temp B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1007,
   "name": "TEMP_SUCT_A",
   "description": "Compressor Suction Tmp A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2007,
   "name": "TEMP_SUCT_B",
   "description": "Compressor Suction Tmp B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 77,
   "name": "UNIT_HEATCOOL",
   "description": "Run Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5161,
   "name": "UPDTHOUR_FC_FAN1H",
   "description": "FC Fan Stage 1 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5160,
   "name": "UPDTHOUR_FC_FAN1S",
   "description": "FC Fan Stage 1 Start",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5163,
   "name": "UPDTHOUR_FC_FAN2H",
   "description": "FC Fan Stage 2 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5162,
   "name": "UPDTHOUR_FC_FAN2S",
   "description": "FC Fan Stage 2 Start",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5165,
   "name": "UPDTHOUR_FC_FAN3H",
   "description": "FC Fan Stage 3 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5164,
   "name": "UPDTHOUR_FC_FAN3S",
   "description": "FC Fan Stage 3 Start",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5167,
   "name": "UPDTHOUR_FC_FAN4H",
   "description": "FC Fan Stage 4 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5166,
   "name": "UPDTHOUR_FC_FAN4S",
   "description": "FC Fan Stage 4 Start",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5169,
   "name": "UPDTHOUR_FC_FAN5H",
   "description": "FC Fan Stage 5 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5168,
   "name": "UPDTHOUR_FC_FAN5S",
   "description": "FC Fan Stage 5 Start",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5171,
   "name": "UPDTHOUR_FC_FAN6H",
   "description": "FC Fan Stage 6 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5170,
   "name": "UPDTHOUR_FC_FAN6S",
   "description": "FC Fan Stage 6 Start",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5173,
   "name": "UPDTHOUR_FC_FAN7H",
   "description": "FC Fan Stage 7 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5172,
   "name": "UPDTHOUR_FC_FAN7S",
   "description": "FC Fan Stage 7 Start",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5159,
   "name": "UPDTHOUR_FC_HOUR",
   "description": "FC Operating Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5120,
   "name": "UPDTHOUR_hr_cp_a1",
   "description": "Compressor A1 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5121,
   "name": "UPDTHOUR_hr_cp_a2",
   "description": "Compressor A2 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5122,
   "name": "UPDTHOUR_hr_cp_a3",
   "description": "Compressor A3 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5123,
   "name": "UPDTHOUR_hr_cp_a4",
   "description": "Compressor A4 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5124,
   "name": "UPDTHOUR_hr_cp_b1",
   "description": "Compressor B1 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5125,
   "name": "UPDTHOUR_hr_cp_b2",
   "description": "Compressor B2 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5126,
   "name": "UPDTHOUR_hr_cp_b3",
   "description": "Compressor B3 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5127,
   "name": "UPDTHOUR_hr_cp_b4",
   "description": "Compressor B4 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5136,
   "name": "UPDTHOUR_hr_fana1",
   "description": "Fan A1 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5137,
   "name": "UPDTHOUR_hr_fana2",
   "description": "Fan A2 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5138,
   "name": "UPDTHOUR_hr_fana3",
   "description": "Fan A3 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5139,
   "name": "UPDTHOUR_hr_fana4",
   "description": "Fan A4 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5140,
   "name": "UPDTHOUR_hr_fana5",
   "description": "Fan A5 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5141,
   "name": "UPDTHOUR_hr_fana6",
   "description": "Fan A6 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5142,
   "name": "UPDTHOUR_hr_fana7",
   "description": "Fan A7 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5143,
   "name": "UPDTHOUR_hr_fana8",
   "description": "Fan A8 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5144,
   "name": "UPDTHOUR_hr_fanb1",
   "description": "Fan B1 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5145,
   "name": "UPDTHOUR_hr_fanb2",
   "description": "Fan B2 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5146,
   "name": "UPDTHOUR_hr_fanb3",
   "description": "Fan B3 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5147,
   "name": "UPDTHOUR_hr_fanb4",
   "description": "Fan B4 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5148,
   "name": "UPDTHOUR_hr_fanb5",
   "description": "Fan B5 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5149,
   "name": "UPDTHOUR_hr_fanb6",
   "description": "Fan B6 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5150,
   "name": "UPDTHOUR_hr_fanb7",
   "description": "Fan B7 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5151,
   "name": "UPDTHOUR_hr_fanb8",
   "description": "Fan B8 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5118,
   "name": "UPDTHOUR_hr_mach",
   "description": "Machine Operating Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5152,
   "name": "UPDTHOUR_hr_pump1",
   "description": "Water Pump #1 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5153,
   "name": "UPDTHOUR_hr_pump2",
   "description": "Water Pump #2 Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5157,
   "name": "UPDTHOUR_nb_defra",
   "description": "Circuit A Defrost Number",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5158,
   "name": "UPDTHOUR_nb_defrb",
   "description": "Circuit B Defrost Number",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5128,
   "name": "UPDTHOUR_st_cp_a1",
   "description": "Compressor A1 Starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5129,
   "name": "UPDTHOUR_st_cp_a2",
   "description": "Compressor A2 Starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5130,
   "name": "UPDTHOUR_st_cp_a3",
   "description": "Compressor A3 Starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5131,
   "name": "UPDTHOUR_st_cp_a4",
   "description": "Compressor A4 Starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5132,
   "name": "UPDTHOUR_st_cp_b1",
   "description": "Compressor B1 Starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5133,
   "name": "UPDTHOUR_st_cp_b2",
   "description": "Compressor B2 Starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5134,
   "name": "UPDTHOUR_st_cp_b3",
   "description": "Compressor B3 Starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5135,
   "name": "UPDTHOUR_st_cp_b4",
   "description": "Compressor B4 Starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5119,
   "name": "UPDTHOUR_st_mach",
   "description": "Machine Starts Number",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5018,
   "name": "USERCONF_language",
   "description": "Language Selection",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5017,
   "name": "USERCONF_use_pass",
   "description": "User Password",
   "units": "",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/carrier/aquasnap-30rc-065-252",
 "note": "Re-typed from the manufacturer's public documentation (see source). Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. Re-typed by hand from public documents; may contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
