{
 "manufacturer": "Carrier",
 "manufacturer_slug": "carrier",
 "model": "RTU Open v5",
 "model_slug": "rtu-open-v5",
 "aliases": [
  "RTU Open",
  "OPN-RTU",
  "RTU-Open",
  "11-808-697-01"
 ],
 "equipment_type": "Rooftop unit controller",
 "applies_to": "Carrier packaged rooftop units and heat pumps retrofitted or factory-fitted with the RTU Open controller.",
 "summary": "RTU Open is Carrier's multi-protocol controller for packaged rooftop units and heat pumps. It speaks BACnet MS/TP or ARC156 natively and can be switched to Modbus, N2 or LonWorks. Its device instance is derived from Carrier's vendor ID (16) and the rotary address switches. Points cover setpoints, sensor values, stages, economizer/ventilation, alarms and the 'system' points a BAS can write in place of local sensors.",
 "bacnet_transport": [
  "BACnet MS/TP",
  "BACnet ARC156"
 ],
 "firmware": null,
 "default_device_instance": "16101xx (xx = rotary switch address)",
 "notes": [
  "System points (system_spt, system_oat, system_rh, system_iaq, etc.) must be written at BACnet priority 16 and no more than once per minute; -999 means no network value.",
  "Some points only apply to certain unit configurations (heat pump, VFD fan, economizer, humidity options).",
  "Several display names in the source table are just 'Setpoint'; the BACnet object name tells you which one (e.g. unocc_ht_stpt).",
  "Instances use Carrier's numbering scheme (e.g. AV:1901, BV:7011), not small sequential numbers.",
  "AV:83010 is listed twice in the source (ht_spd_volt and stg_3_sat); verify on the controller which one is present.",
  "Each point also has a Modbus register in the same table; only the BACnet side is captured here."
 ],
 "source": {
  "title": "RTU Open v5 Integration Guide (Appendix A: Network Points List)",
  "doc_number": "11-808-697-01",
  "revision_date": "2019-11-19",
  "url": "https://www.shareddocs.com/hvac/docs/1000/Public/04/11-808-697-01.pdf"
 },
 "points": [
  {
   "type": "AV",
   "instance": 3032,
   "name": "tempering_stpt",
   "description": "SA Vent / Temper Setpoint (default 65)",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1030,
   "name": "vfd_spd_cfg",
   "description": "VFD Speed Config (default %)",
   "units": "%/V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3033,
   "name": "heat_vfd_spd",
   "description": "Heating VFD Output (default 100)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 83010,
   "name": "ht_spd_volt",
   "description": "Voltage Used to Set IDF VFD Heat Speed (default 4.4)",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 83011,
   "name": "max_spd_volt",
   "description": "Voltage Used to Set IDF VFD Maximum Speed (default 10)",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 83012,
   "name": "min_spd_volt",
   "description": "Voltage Used to Set IDF VFD Minimum Speed (default 5.2)",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 83016,
   "name": "sa_tempering_en",
   "description": "Tempering Enable (default Disable)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 81003,
   "name": "vfd_spdv_test",
   "description": "VFD Speed Test (default 0)",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2032,
   "name": "vfd_volt_output",
   "description": "Supply Fan VFD Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 91010,
   "name": "vfd_in_type",
   "description": "VFD Analog Input Channel Type (default 2 to 10)",
   "units": "Vdc",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2003,
   "name": "heat_run",
   "description": "Active Heat Stages",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3005,
   "name": "eff_cl_stpt",
   "description": "Effective Cool Setpoint",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7011,
   "name": "spt_hi_alarm",
   "description": "High Space Temperature",
   "units": "",
   "access": "R",
   "states": "0=Normal; 1=Alarm"
  },
  {
   "type": "BV",
   "instance": 7012,
   "name": "spt_lo_alarm",
   "description": "Low Space Temperature",
   "units": "",
   "access": "R",
   "states": "0=Normal; 1=Alarm"
  },
  {
   "type": "AI",
   "instance": 1006,
   "name": "ai_6",
   "description": "Input_6",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2001,
   "name": "sfan",
   "description": "Supply Fan Relay State",
   "units": "",
   "access": "R",
   "states": "0=Off; 1=On"
  },
  {
   "type": "BV",
   "instance": 1003,
   "name": "sfan_status",
   "description": "Supply Fan Status",
   "units": "",
   "access": "R",
   "states": "0=Off; 1=On"
  },
  {
   "type": "AV",
   "instance": 2022,
   "name": "econ_output",
   "description": "Economizer Output",
   "units": "%Open",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7006,
   "name": "oaq_fail",
   "description": "Outdoor Air Quality Sensor",
   "units": "",
   "access": "R",
   "states": "0=Normal; 1=Alarm"
  },
  {
   "type": "AV",
   "instance": 9011,
   "name": "iaq_dpr_max",
   "description": "DCV Max Vent Damper Pos (default 50)",
   "units": "%Open",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2007,
   "name": "space_temp",
   "description": "Space Temperature - Prime Variable",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9004,
   "name": "hp_rev_cycle_lockout",
   "description": "HP Rev Cycle Lockout Temp (default -3)",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1901,
   "name": "system_oat",
   "description": "System Outdoor Air Temperature (default -999)",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9029,
   "name": "econ_purge_min",
   "description": "Economizer Purge Min Pos (default 40)",
   "units": "%Open",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2020,
   "name": "comp_run",
   "description": "Active Compressor Stages",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 2002,
   "name": "run_status",
   "description": "System Mode",
   "units": "",
   "access": "R",
   "states": "1=Off; 2=Fan Only; 3=Economizer Cooling; 4=Cooling; 5=Heating; 6=Dehumidification; 7=Test; 8=Shutdown; 9=Unocc Free Cooling; 10=Fire Shutdown; 11=IAQ Override; 12=Pre-occ Purge; 13=IGC Override"
  },
  {
   "type": "AV",
   "instance": 1008,
   "name": "sa_temp",
   "description": "Supply Air Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3013,
   "name": "iaq_stpt_max",
   "description": "DCV Max Ctrl Setpoint (default 650)",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3011,
   "name": "occ_dehum_stpt",
   "description": "Occ Relative Humidity Setpoint (default 60)",
   "units": "%rh",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2008,
   "name": "occ_status",
   "description": "Occupancy Status",
   "units": "",
   "access": "R",
   "states": "0=Unoccupied; 1=Occupied"
  },
  {
   "type": "MV",
   "instance": 2009,
   "name": "start_type",
   "description": "Optimal Start Type (default 2)",
   "units": "",
   "access": "W",
   "states": "1=None; 2=Temp Compensated; 3=Learning Adaptive"
  },
  {
   "type": "AV",
   "instance": 3004,
   "name": "unocc_ht_stpt",
   "description": "Unoccupied heat setpoint",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 81001,
   "name": "econ_test",
   "description": "Economizer Test (default 0)",
   "units": "%Open",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7022,
   "name": "sprh_sensor_fail",
   "description": "Space Relative Humidity Sensor",
   "units": "",
   "access": "R",
   "states": "0=Normal; 1=Alarm"
  },
  {
   "type": "AV",
   "instance": 1006,
   "name": "stpt_adj",
   "description": "Setpoint Adjustment",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3006,
   "name": "eff_ht_stpt",
   "description": "Effective Heat Setpoint",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9030,
   "name": "econ_min_2",
   "description": "Low Fan Econ Min Pos (default 33)",
   "units": "%Open",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7007,
   "name": "fire_alarm",
   "description": "Fire / Smoke Shutdown",
   "units": "",
   "access": "R",
   "states": "0=Normal; 1=Alarm"
  },
  {
   "type": "BV",
   "instance": 7517,
   "name": "filter_rntm_clr",
   "description": "Reset Filter Alarm (default Inactive (0))",
   "units": "",
   "access": "W",
   "states": "0=Off; 1=On"
  },
  {
   "type": "AV",
   "instance": 3003,
   "name": "unocc_cl_stpt",
   "description": "Unoccupied cool setpoint",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7055,
   "name": "zs_config_fail",
   "description": "ZS Sensor Configuration",
   "units": "",
   "access": "R",
   "states": "0=Normal; 1=Alarm"
  },
  {
   "type": "AV",
   "instance": 1011,
   "name": "space_rh",
   "description": "Space Relative Humidity",
   "units": "%rh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1003,
   "name": "oa_temp",
   "description": "Outdoor Air Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9002,
   "name": "oat_cl_lockout",
   "description": "Cooling Lockout Temperature (default 45)",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3010,
   "name": "pexh_stpt",
   "description": "Power Exhaust Setpoint (default 50)",
   "units": "%Open",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 1001,
   "name": "keypad_ovrde",
   "description": "BAS On / Off (default 1)",
   "units": "",
   "access": "W",
   "states": "1=Inactive; 2=Occupied; 3=Unoccupied"
  },
  {
   "type": "AV",
   "instance": 1903,
   "name": "system_iaq",
   "description": "System Space AQ (default -999)",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1904,
   "name": "system_rh",
   "description": "System Space RH (default -999)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7013,
   "name": "comp_alarm",
   "description": "Compressor Status",
   "units": "",
   "access": "R",
   "states": "0=Normal; 1=Alarm"
  },
  {
   "type": "AV",
   "instance": 2019,
   "name": "filter_service_hrs",
   "description": "Filter Service Alarm Timer (default 600)",
   "units": "hr",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7039,
   "name": "iaq_sensor_fail",
   "description": "Indoor Air Quality Sensor",
   "units": "",
   "access": "R",
   "states": "0=Normal; 1=Alarm"
  },
  {
   "type": "AV",
   "instance": 9003,
   "name": "oat_ht_lockout",
   "description": "Heating Lockout Temperature (default 65)",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2006,
   "name": "dehum",
   "description": "Dehumidification",
   "units": "",
   "access": "R",
   "states": "0=Inactive; 1=Active"
  },
  {
   "type": "BV",
   "instance": 2007,
   "name": "aux_1",
   "description": "Reversing Valve Relay State",
   "units": "",
   "access": "R",
   "states": "0=Off; 1=On"
  },
  {
   "type": "AV",
   "instance": 90000,
   "name": "ppo",
   "description": "Password Protected Output Variable (default 0)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9005,
   "name": "econ_min",
   "description": "Vent Dmpr Pos / DCV Min Pos (default 20)",
   "units": "%Open",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7017,
   "name": "filter_alarm",
   "description": "Filter",
   "units": "",
   "access": "R",
   "states": "0=Clean; 1=Dirty"
  },
  {
   "type": "BV",
   "instance": 7024,
   "name": "safety_alarm",
   "description": "Safety Chain",
   "units": "",
   "access": "R",
   "states": "0=Normal; 1=Alarm"
  },
  {
   "type": "AV",
   "instance": 3012,
   "name": "unocc_dehum_stpt",
   "description": "Unocc Relative Humidity Setpoint (default 95)",
   "units": "%rh",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3002,
   "name": "occ_ht_stpt",
   "description": "Occupied heat setpoint",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7020,
   "name": "loc_sat_sensor_fail",
   "description": "Supply Air Temp Sensor",
   "units": "",
   "access": "R",
   "states": "0=Normal; 1=Alarm"
  },
  {
   "type": "AV",
   "instance": 2016,
   "name": "ovrde_time",
   "description": "Override Time Remaining",
   "units": "min",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1013,
   "name": "stpt_adj_enable",
   "description": "Setpoint Adjustment (default Active (1))",
   "units": "",
   "access": "W",
   "states": "0=Disable; 1=Enable"
  },
  {
   "type": "AV",
   "instance": 1902,
   "name": "system_spt",
   "description": "System Space Temperature (default -999)",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 91006,
   "name": "stpt_adj_offset",
   "description": "Space Temperature Offset Pot",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1908,
   "name": "system_oaq",
   "description": "System Outdoor AQ (default -999)",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7029,
   "name": "oat_fail",
   "description": "Outdoor Air Temp Sensor",
   "units": "",
   "access": "R",
   "states": "0=Normal; 1=Alarm"
  },
  {
   "type": "BV",
   "instance": 7032,
   "name": "spt_sensor_fail",
   "description": "SPT Sensor",
   "units": "",
   "access": "R",
   "states": "0=Normal; 1=Alarm"
  },
  {
   "type": "MV",
   "instance": 2004,
   "name": "fan_run",
   "description": "Fan / Speed",
   "units": "",
   "access": "R",
   "states": "1=Off; 2=Low; 3=Med; 4=High; 5=On"
  },
  {
   "type": "AV",
   "instance": 9015,
   "name": "stpt_adj_range",
   "description": "Setpoint Adjustment Range (default 5)",
   "units": "Δ°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1901,
   "name": "oae",
   "description": "Enthalpy (BACnet) (default Active (1))",
   "units": "",
   "access": "W",
   "states": "0=High; 1=Low"
  },
  {
   "type": "AV",
   "instance": 9026,
   "name": "optm_start",
   "description": "Optimal Start (default 1)",
   "units": "hr",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9006,
   "name": "cool_demand_level",
   "description": "System Cooling Demand Level",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9036,
   "name": "heat_demand_level",
   "description": "System Heating Demand Level",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 80001,
   "name": "mstr_oa_temp",
   "description": "System OAT Master",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9023,
   "name": "ovr_dur",
   "description": "T5x Override Duration (default 1)",
   "units": "hr",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 81002,
   "name": "vfd_spd_test",
   "description": "VFD Speed Test (default 0)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1003,
   "name": "di_3",
   "description": "input_3",
   "units": "",
   "access": "R",
   "states": "0=Off; 1=On"
  },
  {
   "type": "BI",
   "instance": 1004,
   "name": "di_4",
   "description": "input_4",
   "units": "",
   "access": "R",
   "states": "0=Off; 1=On"
  },
  {
   "type": "BI",
   "instance": 1005,
   "name": "di_5",
   "description": "input_5",
   "units": "",
   "access": "R",
   "states": "0=Off; 1=On"
  },
  {
   "type": "BI",
   "instance": 1008,
   "name": "di_8",
   "description": "input_8",
   "units": "",
   "access": "R",
   "states": "0=Off; 1=On"
  },
  {
   "type": "BI",
   "instance": 1009,
   "name": "di_9",
   "description": "input_9",
   "units": "",
   "access": "R",
   "states": "0=Off; 1=On"
  },
  {
   "type": "BV",
   "instance": 7030,
   "name": "air_linkage_fail",
   "description": "Airside Linkage",
   "units": "",
   "access": "R",
   "states": "0=Normal; 1=Alarm"
  },
  {
   "type": "BV",
   "instance": 7026,
   "name": "ai_cfg_alarm",
   "description": "Analog Input Configuration",
   "units": "",
   "access": "R",
   "states": "0=Normal; 1=Alarm"
  },
  {
   "type": "BV",
   "instance": 7014,
   "name": "comp1_rntm_alarm",
   "description": "Compressor 1 Runtime",
   "units": "",
   "access": "R",
   "states": "0=Normal; 1=Alarm"
  },
  {
   "type": "BV",
   "instance": 2005,
   "name": "comp_1",
   "description": "Compressor 1 Relay State",
   "units": "",
   "access": "R",
   "states": "0=Off; 1=On"
  },
  {
   "type": "BV",
   "instance": 81005,
   "name": "comp1_test",
   "description": "Compressor 1 Test (default Inactive (0))",
   "units": "",
   "access": "W",
   "states": "0=Disable; 1=Enable"
  },
  {
   "type": "BV",
   "instance": 2004,
   "name": "comp_2",
   "description": "Compressor 2 Relay State",
   "units": "",
   "access": "R",
   "states": "0=Off; 1=On"
  },
  {
   "type": "BV",
   "instance": 7015,
   "name": "comp2_rntm_alarm",
   "description": "Compressor 2 Runtime",
   "units": "",
   "access": "R",
   "states": "0=Normal; 1=Alarm"
  },
  {
   "type": "BV",
   "instance": 81004,
   "name": "comp2_test",
   "description": "Compressor 2 Test (default Inactive (0))",
   "units": "",
   "access": "W",
   "states": "0=Disable; 1=Enable"
  },
  {
   "type": "BV",
   "instance": 1008,
   "name": "comp_status",
   "description": "Compressor Safety Status",
   "units": "",
   "access": "R",
   "states": "0=Normal; 1=Trouble"
  },
  {
   "type": "BV",
   "instance": 9002,
   "name": "occ_exh",
   "description": "Continuous Occupied Exhaust (default Inactive (0))",
   "units": "",
   "access": "W",
   "states": "0=No; 1=Yes"
  },
  {
   "type": "BV",
   "instance": 1027,
   "name": "dcv_enable",
   "description": "DCV Control (default Inactive (0))",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 81006,
   "name": "dehum_test",
   "description": "Dehumidification Test (default Inactive (0))",
   "units": "",
   "access": "W",
   "states": "0=Disable; 1=Enable"
  },
  {
   "type": "BV",
   "instance": 1010,
   "name": "door_contact_status",
   "description": "Door Contact Status",
   "units": "",
   "access": "R",
   "states": "0=Off; 1=On"
  },
  {
   "type": "BV",
   "instance": 99001,
   "name": "econ_exist",
   "description": "Economizer Exists (default Inactive (0))",
   "units": "",
   "access": "W",
   "states": "0=No; 1=Yes"
  },
  {
   "type": "BV",
   "instance": 1002,
   "name": "enthalpy_status",
   "description": "Enthalpy Status",
   "units": "",
   "access": "R",
   "states": "0=High; 1=Low"
  },
  {
   "type": "BV",
   "instance": 91000,
   "name": "fac_test_enable",
   "description": "Factory Test (default Inactive (0))",
   "units": "",
   "access": "W",
   "states": "0=Off; 1=On"
  },
  {
   "type": "BV",
   "instance": 91001,
   "name": "relay1_fac_test",
   "description": "Factory Test Relay 1 Control (default Inactive (0))",
   "units": "",
   "access": "W",
   "states": "0=Off; 1=On"
  },
  {
   "type": "BV",
   "instance": 91002,
   "name": "relay2_fac_test",
   "description": "Factory Test Relay 2 Control (default Inactive (0))",
   "units": "",
   "access": "W",
   "states": "0=Off; 1=On"
  },
  {
   "type": "BV",
   "instance": 91003,
   "name": "relay3_fac_test",
   "description": "Factory Test Relay 3 Control (default Inactive (0))",
   "units": "",
   "access": "W",
   "states": "0=Off; 1=On"
  },
  {
   "type": "BV",
   "instance": 91004,
   "name": "relay4_fac_test",
   "description": "Factory Test Relay 4 Control (default Inactive (0))",
   "units": "",
   "access": "W",
   "states": "0=Off; 1=On"
  },
  {
   "type": "BV",
   "instance": 91005,
   "name": "relay5_fac_test",
   "description": "Factory Test Relay 5 Control (default Inactive (0))",
   "units": "",
   "access": "W",
   "states": "0=Off; 1=On"
  },
  {
   "type": "BV",
   "instance": 91006,
   "name": "relay6_fac_test",
   "description": "Factory Test Relay 6 Control (default Inactive)",
   "units": "",
   "access": "W",
   "states": "0=Off; 1=On"
  },
  {
   "type": "BV",
   "instance": 91007,
   "name": "relay7_fac_test",
   "description": "Factory Test Relay 7 Control (default Inactive (0))",
   "units": "",
   "access": "W",
   "states": "0=Off; 1=On"
  },
  {
   "type": "BV",
   "instance": 91008,
   "name": "relay8_fac_test",
   "description": "Factory Test Relay 8 Control (default Inactive (0))",
   "units": "",
   "access": "W",
   "states": "0=Off; 1=On"
  },
  {
   "type": "BV",
   "instance": 1004,
   "name": "filter_status",
   "description": "Filter Status",
   "units": "",
   "access": "R",
   "states": "0=Clean; 1=Dirty"
  },
  {
   "type": "BV",
   "instance": 1005,
   "name": "firedown_status",
   "description": "Fire Shutdown Status",
   "units": "",
   "access": "R",
   "states": "0=Run Enabled; 1=Shutdown"
  },
  {
   "type": "BV",
   "instance": 81003,
   "name": "heat1_test",
   "description": "Heat 1Test (default Inactive (0))",
   "units": "",
   "access": "W",
   "states": "0=Disable; 1=Enable"
  },
  {
   "type": "BV",
   "instance": 81002,
   "name": "heat2_test",
   "description": "Heat 2Test (default Inactive (0))",
   "units": "",
   "access": "W",
   "states": "0=Disable; 1=Enable"
  },
  {
   "type": "BV",
   "instance": 2003,
   "name": "heat_1",
   "description": "Heat Stage 1 Relay State",
   "units": "",
   "access": "R",
   "states": "0=Off; 1=On"
  },
  {
   "type": "BV",
   "instance": 2002,
   "name": "heat_2",
   "description": "Heat Stage 2 Relay State",
   "units": "",
   "access": "R",
   "states": "0=Off; 1=On"
  },
  {
   "type": "BV",
   "instance": 99002,
   "name": "heat_type",
   "description": "Heat Type (default Inactive (0))",
   "units": "",
   "access": "W",
   "states": "0=Electric; 1=Gas"
  },
  {
   "type": "BV",
   "instance": 81010,
   "name": "hi_spd_test",
   "description": "High Speed Fan Test (default Inactive (0))",
   "units": "",
   "access": "W",
   "states": "0=Disable; 1=Enable"
  },
  {
   "type": "BV",
   "instance": 1006,
   "name": "humstat_status",
   "description": "Humidistat Input Status",
   "units": "",
   "access": "R",
   "states": "0=High; 1=Low"
  },
  {
   "type": "BV",
   "instance": 1022,
   "name": "igcovr_status",
   "description": "IGC Override",
   "units": "",
   "access": "R",
   "states": "0=Off; 1=Active"
  },
  {
   "type": "BV",
   "instance": 7003,
   "name": "loc_oat_sensor_fail",
   "description": "Local OAT Sensor",
   "units": "",
   "access": "R",
   "states": "0=Normal; 1=Alarm"
  },
  {
   "type": "BV",
   "instance": 1007,
   "name": "occ_contact_status",
   "description": "Occupancy Contact",
   "units": "",
   "access": "R",
   "states": "0=Off; 1=On"
  },
  {
   "type": "BV",
   "instance": 2010,
   "name": "pexh",
   "description": "Power Exhaust Relay State",
   "units": "",
   "access": "R",
   "states": "0=Off; 1=On"
  },
  {
   "type": "BV",
   "instance": 81008,
   "name": "pexh_test",
   "description": "Power Exhaust Test (default Inactive (0))",
   "units": "",
   "access": "W",
   "states": "0=Disable; 1=Enable"
  },
  {
   "type": "BV",
   "instance": 7514,
   "name": "comp1_rntm_clr",
   "description": "Reset Comp 1 Runtime Alarm (default Inactive (0))",
   "units": "",
   "access": "W",
   "states": "0=Run; 1=Clear"
  },
  {
   "type": "BV",
   "instance": 7515,
   "name": "comp2_rntm_clr",
   "description": "Reset Comp 2 Runtime Alarm (default Inactive (0))",
   "units": "",
   "access": "W",
   "states": "0=Run; 1=Clear"
  },
  {
   "type": "BV",
   "instance": 7510,
   "name": "sfan_rntm_clr",
   "description": "Reset Supply Fan Runtime Alarm (default Inactive (0))",
   "units": "",
   "access": "W",
   "states": "0=Run; 1=Clear"
  },
  {
   "type": "BV",
   "instance": 1026,
   "name": "rev_vlv_type",
   "description": "Reversing Valve Output (default Inactive (0))",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1025,
   "name": "rh_enable",
   "description": "RH Control (default Inactive (0))",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1009,
   "name": "safety_status",
   "description": "Safety Chain Feedback",
   "units": "",
   "access": "R",
   "states": "0=Off; 1=On"
  },
  {
   "type": "BV",
   "instance": 8000,
   "name": "schedule",
   "description": "Schedule (default 0)",
   "units": "",
   "access": "W",
   "states": "0=Unoccupied; 1=Occupied"
  },
  {
   "type": "BV",
   "instance": 81000,
   "name": "test_enable",
   "description": "Service Test (default Inactive (0))",
   "units": "",
   "access": "W",
   "states": "0=Disable; 1=Enable"
  },
  {
   "type": "BV",
   "instance": 7002,
   "name": "slidepot_alarm",
   "description": "Setpoint Slider",
   "units": "",
   "access": "R",
   "states": "0=Normal; 1=Alarm"
  },
  {
   "type": "BV",
   "instance": 9001,
   "name": "shutdown",
   "description": "Shutdown (default Inactive (0))",
   "units": "",
   "access": "W",
   "states": "0=Inactive; 1=Active"
  },
  {
   "type": "BV",
   "instance": 7008,
   "name": "sfan_fail_alarm",
   "description": "Supply Fan Failure",
   "units": "",
   "access": "R",
   "states": "0=Normal; 1=Alarm"
  },
  {
   "type": "BV",
   "instance": 7009,
   "name": "sfan_hand_alarm",
   "description": "Supply Fan in Hand",
   "units": "",
   "access": "R",
   "states": "0=Normal; 1=Alarm"
  },
  {
   "type": "BV",
   "instance": 7010,
   "name": "sfan_rntm_alarm",
   "description": "Supply Fan Runtime",
   "units": "",
   "access": "R",
   "states": "0=Normal; 1=Alarm"
  },
  {
   "type": "BV",
   "instance": 7025,
   "name": "di_cfg_alarm",
   "description": "Switch Configuration",
   "units": "",
   "access": "R",
   "states": "0=Normal; 1=Alarm"
  },
  {
   "type": "BV",
   "instance": 2011,
   "name": "shutdown_status",
   "description": "System is shut down",
   "units": "",
   "access": "R",
   "states": "0=No; 1=Yes"
  },
  {
   "type": "BV",
   "instance": 80001,
   "name": "ntfc_ena",
   "description": "Unocc Free Cool (default Inactive (0))",
   "units": "",
   "access": "W",
   "states": "0=Disable; 1=Enable"
  },
  {
   "type": "MV",
   "instance": 2005,
   "name": "link_ahu_mode",
   "description": "Air Source Mode",
   "units": "",
   "access": "R",
   "states": "1=Off; 2=Warmup; 3=Heating; 4=Cooling; 5=Freecool; 6=Pressure; 7=Evac; 8=Vent"
  },
  {
   "type": "MV",
   "instance": 91003,
   "name": "comp_stages",
   "description": "Compressor Stages (default 2)",
   "units": "",
   "access": "W",
   "states": "1=One Stage; 2=Two Stages"
  },
  {
   "type": "MV",
   "instance": 2001,
   "name": "mode_status",
   "description": "Equipment Status",
   "units": "",
   "access": "R",
   "states": "1=Disabled; 2=Test; 3=Run"
  },
  {
   "type": "MV",
   "instance": 9031,
   "name": "fan_type",
   "description": "Fan Control (default 3)",
   "units": "",
   "access": "W",
   "states": "1=Single Speed; 2=Two Speed; 3=Variable Speed"
  },
  {
   "type": "MV",
   "instance": 9032,
   "name": "fan_mode",
   "description": "Fan Mode (default 2)",
   "units": "",
   "access": "W",
   "states": "1=Auto; 2=Continuous; 3=Always On"
  },
  {
   "type": "MV",
   "instance": 81001,
   "name": "ai1_function",
   "description": "Input 1 Function (default 1)",
   "units": "",
   "access": "W",
   "states": "1=No Sensor; 2=IAQ Sensor; 3=OAQ Sensor; 4=Space RH Sensor"
  },
  {
   "type": "MV",
   "instance": 81002,
   "name": "ai2_function",
   "description": "Input 2 Function (default 1)",
   "units": "",
   "access": "W",
   "states": "1=No Sensor; 2=IAQ Sensor; 3=OAQ Sensor; 4=Space RH Sensor"
  },
  {
   "type": "MV",
   "instance": 81003,
   "name": "di3_function",
   "description": "Input 3 Function (default 2)",
   "units": "",
   "access": "W",
   "states": "1=No Function; 2=Compressory Safety; 3=Fan Status; 4=Filter Status; 5=Remote Occupancy; 6=Door Contact"
  },
  {
   "type": "MV",
   "instance": 81013,
   "name": "di3_type",
   "description": "Input 3 Switch Configuration (default 1)",
   "units": "",
   "access": "W",
   "states": "1=NO; 2=NC"
  },
  {
   "type": "MV",
   "instance": 81005,
   "name": "di5_function",
   "description": "Input 5 Function (default 2)",
   "units": "",
   "access": "W",
   "states": "1=No Function; 2=Fire Shutdown; 3=Fan Status; 4=Filter Status; 5=Remote Occupancy; 6=Door Contact"
  },
  {
   "type": "MV",
   "instance": 81015,
   "name": "di5_type",
   "description": "Input 5 Switch Configuration (default 1)",
   "units": "",
   "access": "W",
   "states": "1=NO; 2=NC"
  },
  {
   "type": "MV",
   "instance": 81008,
   "name": "di8_function",
   "description": "Input 8 Function (default 2)",
   "units": "",
   "access": "W",
   "states": "1=No Function; 2=Enthalpy Switch; 3=Fan Status; 4=Filter Status; 5=Remote Occupancy; 6=Door Contact"
  },
  {
   "type": "MV",
   "instance": 81018,
   "name": "di8_type",
   "description": "Input 8 Switch Configuration (default 1)",
   "units": "",
   "access": "W",
   "states": "1=NO; 2=NC"
  },
  {
   "type": "MV",
   "instance": 81009,
   "name": "di9_function",
   "description": "Input 9 Function (default 2)",
   "units": "",
   "access": "W",
   "states": "1=No Function; 2=HumidiStat; 3=Fan Status; 4=Filter Status; 5=Remote Occupancy; 6=Door Contact"
  },
  {
   "type": "MV",
   "instance": 81019,
   "name": "di9_type",
   "description": "Input 9 Switch Configuration (default 1)",
   "units": "",
   "access": "W",
   "states": "1=NO; 2=NC"
  },
  {
   "type": "MV",
   "instance": 91004,
   "name": "heat_stages",
   "description": "Number Of Heat Stages (default 2)",
   "units": "",
   "access": "W",
   "states": "1=1; 2=2; 3=0"
  },
  {
   "type": "MV",
   "instance": 1002,
   "name": "occ_source",
   "description": "Occupancy Source (default 1)",
   "units": "",
   "access": "W",
   "states": "1=Always Occupied; 2=BACnet Schedule; 3=BAS On/Off; 4=Remote Occ Input"
  },
  {
   "type": "MV",
   "instance": 9001,
   "name": "spt_type",
   "description": "Space sensor type (default 1)",
   "units": "",
   "access": "W",
   "states": "1=T55; 2=T56; 3=SPT Sensor; 4=None"
  },
  {
   "type": "MV",
   "instance": 2003,
   "name": "spt_status",
   "description": "Space Temp Source",
   "units": "",
   "access": "R",
   "states": "1=Sensor Failure; 2=SPT Sensor; 3=T55 / T56; 4=Network; 5=Airside Linkage; 6=Locked Value"
  },
  {
   "type": "MV",
   "instance": 9018,
   "name": "unit_type",
   "description": "Unit Type (default 2)",
   "units": "",
   "access": "W",
   "states": "1=Heat / Cool; 2=LC WeatherExpert; 3=HP O/B Ctrl; 4=HP Y1/W1 Ctrl"
  },
  {
   "type": "BV",
   "instance": 7051,
   "name": "zst_sensor_fail",
   "description": "ZS Temp Sensor",
   "units": "",
   "access": "R",
   "states": "0=Normal; 1=Alarm"
  },
  {
   "type": "BV",
   "instance": 7054,
   "name": "econ_opr",
   "description": "Economizer Operation",
   "units": "",
   "access": "R",
   "states": "0=Normal; 1=Fault Detected"
  },
  {
   "type": "BV",
   "instance": 7056,
   "name": "spt_alrm_status",
   "description": "Space Temperature Alarm Status",
   "units": "",
   "access": "R",
   "states": "0=Normal; 1=Alarm"
  },
  {
   "type": "AI",
   "instance": 1,
   "name": "zone_temp_zone_temp",
   "description": "SPT Sensor",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "zone_temp_override_time_remaining",
   "description": "SPT Sensor",
   "units": "min",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1010,
   "name": "ai_10",
   "description": "input_10",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 91001,
   "name": "ao1_fac_test",
   "description": "Factory Test Analog 1 Control (default 0)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9008,
   "name": "oat_ec_lockout",
   "description": "Economizer High OAT Lockout Temp (default 75)",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 83004,
   "name": "sat_ht_max",
   "description": "Maximum Heating SAT (default 120)",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2018,
   "name": "comp2_rntm",
   "description": "Compressor 2 Runtime",
   "units": "hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2611,
   "name": "link_max_dmpr",
   "description": "Linkage Max Damper Position",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2608,
   "name": "link_sat",
   "description": "Air Source Supply Air Temp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3026,
   "name": "max_vfd_spd",
   "description": "Max VFD Output (default 100)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3028,
   "name": "dehum_min_vfd",
   "description": "Dehum Min VFD Output (default 100)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2609,
   "name": "link_ahu_oat",
   "description": "Air Source Outdoor Air Temp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 83010,
   "name": "stg_3_sat",
   "description": "Stage 3 SAT Stpt (default 56)",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 83008,
   "name": "stg_1_sat",
   "description": "Stage 1 SAT Stpt (default 57)",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3025,
   "name": "oat_auxht_lockout",
   "description": "HP Aux Heat Lockout Temp (default 40)",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1001,
   "name": "ai_1",
   "description": "input_1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 91002,
   "name": "ao2_fac_test",
   "description": "Factory Test Analog 2 Control (default 0)",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 83007,
   "name": "comp2_service_hrs",
   "description": "Compressor 2 Service Alarm Timer (default 0)",
   "units": "hr",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 83006,
   "name": "comp1_service_hrs",
   "description": "Compressor 1 Service Alarm Timer (default 0)",
   "units": "hr",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2017,
   "name": "comp1_rntm",
   "description": "Compressor 1 Runtime",
   "units": "hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3027,
   "name": "min_vfd_spd",
   "description": "Min VFD Output (default 40)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 83009,
   "name": "stg_2_sat",
   "description": "Stage 2 SAT Stpt (default 57)",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1012,
   "name": "slidepot_volts",
   "description": "slidepot voltage reading",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2015,
   "name": "filter_rntm",
   "description": "Filter Runtime",
   "units": "hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9024,
   "name": "fan_delay_off",
   "description": "Fan Off Delay (default 90)",
   "units": "seconds",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1007,
   "name": "ai_7",
   "description": "input_7",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1011,
   "name": "ai_11",
   "description": "input_11",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1002,
   "name": "ai_2",
   "description": "input_2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 83003,
   "name": "sat_cl_min",
   "description": "Minimum Cooling SAT (default 50)",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9007,
   "name": "start_delay",
   "description": "Power Fail Restart Delay (default 5)",
   "units": "seconds",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 83005,
   "name": "sfan_service_hrs",
   "description": "Supply Fan Service Alarm Timer (default 0)",
   "units": "hr",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2014,
   "name": "sfan_rntm",
   "description": "Supply Fan Runtime",
   "units": "hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1009,
   "name": "iaq",
   "description": "Indoor Air Quality CO2 (ppm)",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2027,
   "name": "vfd_output",
   "description": "Supply Fan VFD",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7005,
   "name": "iaq_alarm",
   "description": "Indoor Air Quality",
   "units": "",
   "access": "R",
   "states": "0=Normal; 1=Alarm"
  },
  {
   "type": "BV",
   "instance": 7004,
   "name": "sat_alarm",
   "description": "Supply Air Temperature",
   "units": "",
   "access": "R",
   "states": "0=Normal; 1=Alarm"
  },
  {
   "type": "BV",
   "instance": 7018,
   "name": "sprh_hi_alarm",
   "description": "Space Relative Humidity",
   "units": "",
   "access": "R",
   "states": "0=Normal; 1=Alarm"
  },
  {
   "type": "BV",
   "instance": 7001,
   "name": "spt_fail",
   "description": "Space Temp Sensor",
   "units": "",
   "access": "R",
   "states": "0=Normal; 1=Alarm"
  },
  {
   "type": "AV",
   "instance": 1012,
   "name": "oaq",
   "description": "Outdoor Air Quality CO2 (ppm)",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7050,
   "name": "igc_alarm",
   "description": "Gas Valve",
   "units": "",
   "access": "R",
   "states": "0=Normal; 1=Alarm"
  },
  {
   "type": "AV",
   "instance": 3001,
   "name": "occ_cl_stpt",
   "description": "Occupied cool setpoint",
   "units": "°F",
   "access": "W",
   "states": ""
  }
 ],
 "integration": {
  "summary": "Set the RTU Open for BACnet MS/TP with its DIP switches and rotary address, then set Occupancy Source to BAS On/Off so the BMS can command occupancy through keypad_ovrde. Write setpoints directly. Any sensor the BMS supplies (space temp, OAT, RH, CO2) goes into the system_* points at priority 16 and has to be refreshed within each point's refresh window.",
  "minimum_points": [
   {
    "ref": "MV 1002",
    "name": "occ_source",
    "why": "Set to 3 (BAS On/Off) to allow network occupancy"
   },
   {
    "ref": "MV 1001",
    "name": "keypad_ovrde",
    "why": "BAS occupancy command: occupied/unoccupied"
   },
   {
    "ref": "BV 9001",
    "name": "shutdown",
    "why": "Network shutdown command"
   },
   {
    "ref": "AV 3001",
    "name": "occ_cl_stpt",
    "why": "Occupied cooling setpoint"
   },
   {
    "ref": "AV 3002",
    "name": "occ_ht_stpt",
    "why": "Occupied heating setpoint"
   },
   {
    "ref": "MV 2002",
    "name": "run_status",
    "why": "Current system mode"
   },
   {
    "ref": "BV 2008",
    "name": "occ_status",
    "why": "Confirms occupied/unoccupied"
   },
   {
    "ref": "AV 2007",
    "name": "space_temp",
    "why": "Space temperature the unit controls to"
   },
   {
    "ref": "AV 1008",
    "name": "sa_temp",
    "why": "Supply air temperature"
   },
   {
    "ref": "BV 7008",
    "name": "sfan_fail_alarm",
    "why": "Supply fan failure alarm"
   }
  ],
  "enable": "Occupancy Source (occ_source, MSV:1002) defaults to Always Occupied. Set it to 3 = BAS On/Off, then write keypad_ovrde (MSV:1001): 1=Inactive, 2=Occupied, 3=Unoccupied. The shutdown point (BV:9001) stops the unit from the network.",
  "heartbeat": "No general heartbeat. Each system point has a recommended refresh time (min/max), e.g. space temperature 1 min / 5 min, OAT 5 min / 60 min. The network value is only used while it keeps being refreshed within that window; for OAT, a lost network value raises the Outdoor Air Temp Sensor alarm and the OAT lockouts stop working.",
  "remote_sensors": "Write system_spt (AV:1902), system_oat (AV:1901), system_rh (AV:1904), system_iaq (AV:1903), system_oaq (AV:1908) and oae (BV:1901, OA enthalpy) at BACnet priority 16, no more than once a minute. A network value overrides the local sensor while it is refreshed in time. Don't read the system point back to confirm a write, because the controller clears it after processing. Read the matching control point instead (space_temp, oa_temp, space_rh, iaq, oaq), at least 30 s after the write.",
  "setup": [
   "MS/TP MAC address is set on rotary switches SW1 (tens) and SW2 (ones); valid 01-99.",
   "Device instance is generated automatically as 16101xx (16 = Carrier vendor ID, xx = rotary address); it can be changed with an Equipment Touch.",
   "Baud is set on SW3 DIP 1-2 (9600/19.2k/38.4k/76.8k); 76.8k is the Carrier default; 8N1 fixed.",
   "Protocol DIP switches must be set for BACnet MS/TP and the jumper set to EIA-485; switch changes only take effect after a power cycle.",
   "Max Masters defaults to 127 and Max Info Frames to 10 (adjustable via Equipment Touch)."
  ],
  "gotchas": [
   "System points must be written at priority 16; writes at any other priority are ignored.",
   "Never write a system point more than once per minute (60 s).",
   "Only controllers set as MS/TP masters answer Who-Is.",
   "Some points only apply with certain options (heat pump, VFD fan, economizer, humidity sensors)."
  ]
 },
 "page": "https://easybacnet.com/bacnet-points-lists/carrier/rtu-open-v5",
 "note": "Re-typed from the manufacturer's public documentation (see source). Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. Re-typed by hand from public documents; may contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
