{
 "manufacturer": "Carrier",
 "manufacturer_slug": "carrier",
 "model": "System Management Sequencer (SMS) Option 275A for modular R-290 air-source heat pumps",
 "model_slug": "sms-option-275a-system-manager",
 "short_model": "SMS Option 275A",
 "aliases": [
  "SMS",
  "OPT275A",
  "Option 275A",
  "System Management Sequencer",
  "modular R-290 air source heat pump",
  "Carrier Europe"
 ],
 "equipment_type": "Heat pump plant sequencer (system manager)",
 "applies_to": "Carrier's System Management Sequencer (option 275A), a control cabinet that stages up to four modular R-290 air-source heat pumps with zones, pumps, DHW and a back-up boiler.",
 "summary": "The SMS is a plant controller for up to four modular R-290 air-source heat pumps; it talks to the heat pumps over BACnet IP and offers BACnet IP and Modbus TCP to the BMS through the Ethernet switch in its cabinet. The object list has 315 objects grouped by function: general system commands and status, schedules, two heating/cooling zones, customer and DHW pump sets, the heat pump manager, and one block per heat pump.",
 "bacnet_transport": [
  "BACnet IP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "Source is the BACnet object spreadsheet (SMS_OPT275A_BACNET_COM) inside Carrier's \"BMS Protocols\" zip for option 275A; the zip's Modbus files are not used.",
  "State texts are taken from the description cells (e.g. 1 = OFF / 2 = ON / 3 = Based on Schedule); long descriptions are shortened.",
  "The heat pump n°1 to n°4 blocks are all printed in the sheet; blocks for heat pumps that are not installed stay unused.",
  "Zone 2, DHW, boiler and pump-set points only apply when those parts of the plant are configured.",
  "Integration notes also draw on the SMS IOM control manual (Carrier Europe document 10991, 12-2025)."
 ],
 "source": {
  "title": "SMS OPT275A BMS Protocols (BACnet object list SMS_OPT275A_BACNET_COM.xlsx)",
  "doc_number": "EN_SMS_OPT275A_BMS_Protocols",
  "revision_date": null,
  "url": "https://brandportal.carrier.com/asset/081c4b3d-90a3-48e5-a641-f9ee46d25993/EN_SMS_OPT275A_BMS_Protocols.zip"
 },
 "points": [
  {
   "type": "AV",
   "instance": 501,
   "name": "manager_control_mode_5",
   "description": "General: Front SMS panel button status",
   "units": "",
   "access": "R",
   "states": "1=OFF, 2=ON, 3=AUTO"
  },
  {
   "type": "AV",
   "instance": 526,
   "name": "oat_5",
   "description": "General: Average Outside Air Temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 542,
   "name": "dhw_threshold_5",
   "description": "General: Disabling DHW threshold: Disable DHW if DHW tank temperature is above this threshold (need DHW...",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 522,
   "name": "production_mode_5",
   "description": "General: Current SMS production mode",
   "units": "",
   "access": "R",
   "states": "1=Heat pumps production to buffer tank, 2=Heat pumps production to buffer tank and Heat pump n°1 production to DHW, 3=Heat pumps production to DHW, 4=Boiler production to buffer tank, 5=Boiler production to DHW, 6=Boiler production to DHW and heat pumps production to buffer tank"
  },
  {
   "type": "MV",
   "instance": 551,
   "name": "hmi_display_smart_grid_5",
   "description": "General: Smart Grid status",
   "units": "",
   "access": "R",
   "states": "1=Lock, 2=Normal, 3=Forced, 4=Boost"
  },
  {
   "type": "BV",
   "instance": 516,
   "name": "diverting_valve_command_5",
   "description": "General: Command position for the diverting valve",
   "units": "",
   "access": "R",
   "states": "0=to Buffer tank, 1=to DHW"
  },
  {
   "type": "BV",
   "instance": 517,
   "name": "dv_open_fail_5",
   "description": "Alarm: Diverting valve opening alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 519,
   "name": "dv_close_fail_5",
   "description": "Alarm: Diverting valve closing alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 521,
   "name": "dhw_cmd_5",
   "description": "General: Domestic Hot Water mode running",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 522,
   "name": "dhw_heater_cmd_5",
   "description": "General: DHW Heater command",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 523,
   "name": "legionella_cmd_5",
   "description": "General: Legionella Prevention mode running",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 524,
   "name": "boiler_cmd_5",
   "description": "General: Boiler command",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 525,
   "name": "bac_ehs_level_1_5",
   "description": "General: Start command Electric Heat Stage (EHS) n°1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 526,
   "name": "bac_ehs_level_2_5",
   "description": "General: Start command Electric Heat Stage (EHS) n°2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 527,
   "name": "bac_ehs_level_3_5",
   "description": "General: Start command Electric Heat Stage (EHS) n°3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 529,
   "name": "hc_sel_5",
   "description": "Current heating/cooling mode",
   "units": "",
   "access": "R",
   "states": "0=Cooling, 1=Heating"
  },
  {
   "type": "BV",
   "instance": 533,
   "name": "m2033_5",
   "description": "Alarm: Leaving Water Temperature sensor failure (common heat pumps outlet)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 534,
   "name": "m2091_5",
   "description": "Alert: Entering Water Temperature sensor failure (common heat pumps intlet)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 538,
   "name": "standby_mode_5",
   "description": "General: Stand-by mode for automatic changeover based on Outside Air Temperature (no heating, no cooling)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 547,
   "name": "alert_synthesis_5",
   "description": "General: Synthesis alert feedback",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 548,
   "name": "alarm_synthesis_5",
   "description": "General: Synthesis alarm feedback",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 728,
   "name": "hoa_alarm_7",
   "description": "Alert: At least one output switch is not set to \"Auto\" on the hardware C2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 6020,
   "name": "hoa_alarm_6",
   "description": "Alert: At least one output switch is not set to \"Auto\" on the hardware C1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 503,
   "name": "dhw_sp_5",
   "description": "General: Enabling DHW threshold",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 504,
   "name": "m3244_5",
   "description": "General: Disabling DHW hysteresis: Disable DHW if DHW tank temperature is above DHW enabling threshold +...",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 505,
   "name": "legionella_sp_5",
   "description": "General: Disabling Legionella Prevention threshold",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 507,
   "name": "m3273_5",
   "description": "General: Disabling Legionella Prevention delay",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 510,
   "name": "oat_hyst_boiler_5",
   "description": "General: Hysteresis on Outside Air Temperature threshold to disable boiler usage",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 511,
   "name": "oat_boiler_5",
   "description": "General: Outside Air Temperature threshold to enable boiler usage instead of heat pumps",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 522,
   "name": "heat_oat_threshold_5",
   "description": "General: Threshold for automatic changeover based on Outside Air Temperature (from cooling mode to heating...",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 523,
   "name": "cool_oat_threshold_5",
   "description": "General: Threshold for automatic changeover based on Outside Air Temperature (from heating mode to cooling...",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 524,
   "name": "heat_oat_delay_5",
   "description": "General: Delay for automatic changeover based on Outside Air Temperature (from cooling mode to heating mode)",
   "units": "hr",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 525,
   "name": "cool_oat_delay_5",
   "description": "General: Delay for automatic changeover based on Outside Air Temperature (from heating mode to cooling mode)",
   "units": "hr",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 540,
   "name": "dhw_setpoint_conf_5",
   "description": "General: Domestic Hot Water setpoint configuration",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 541,
   "name": "legionella_setpoint_conf_5",
   "description": "General: Legionella Prevention setpoint configuration",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 502,
   "name": "on_off_command_5",
   "description": "General: On/Off SMS input command",
   "units": "",
   "access": "W",
   "states": "1=OFF, 2=ON, 3=Based on Schedule"
  },
  {
   "type": "MV",
   "instance": 521,
   "name": "manual_hc_sel_5",
   "description": "General: Heating/Cooling selection",
   "units": "",
   "access": "W",
   "states": "1=Cooling mode, 2=Heating mode, 3=Automatic changeover based on Outside Air Temperature"
  },
  {
   "type": "BV",
   "instance": 503,
   "name": "general_ack_5",
   "description": "General: SMS events acknowledgement",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 504,
   "name": "refrigerant_shutdown_5",
   "description": "General: Refrigerant leak shutdown signal from BMS (will stop the SMS)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 505,
   "name": "emergency_shutdown_5",
   "description": "General: Emergency shutdown signal from BMS (will stop the SMS)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 558,
   "name": "bms_start_dhw_5",
   "description": "General: DHW enable command (schedule bypass)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 2401,
   "name": "schedule_state_z1_24",
   "description": "Schedule: Comfort No Zone or Zone n°1 schedule state",
   "units": "",
   "access": "R",
   "states": "1=Eco, 2=Comfort, 3=Away"
  },
  {
   "type": "MV",
   "instance": 2501,
   "name": "schedule_state_z2_25",
   "description": "Schedule: Comfort Zone n°2 schedule state",
   "units": "",
   "access": "R",
   "states": "1=Eco, 2=Comfort, 3=Away"
  },
  {
   "type": "BV",
   "instance": 21044,
   "name": "schedule_state_21",
   "description": "Schedule: Heat Pumps On/Off schedule state",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 2200,
   "name": "mode_holiday_22",
   "description": "Schedule: Holiday schedule state",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 26044,
   "name": "schedule_state_night_26",
   "description": "Schedule: Night mode schedule state",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 27044,
   "name": "schedule_state_dhw_27",
   "description": "Schedule: DHW schedule state",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 2816,
   "name": "schedule_state_legion_27",
   "description": "Schedule: Legionalla Prevention schedule state",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "AV",
   "instance": 268,
   "name": "runtime_p1_2",
   "description": "Zone n°1: Runtime pump",
   "units": "hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 269,
   "name": "runtime_p2_2",
   "description": "Zone n°2: Runtime pump",
   "units": "hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 270,
   "name": "command_3wv_1_2",
   "description": "Zone n°1: 3-way mixing valve command",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 271,
   "name": "command_3wv_2_2",
   "description": "Zone n°2: 3-way mixing valve command",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 272,
   "name": "bac_dew_point_2",
   "description": "Zone: Dew point temperature (floor sensor)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 274,
   "name": "z1_setpoint_2",
   "description": "Zone n°1 or No Zone: Effective setpoint",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 276,
   "name": "z2_setpoint_2",
   "description": "Zone n°2: Effective setpoint",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 222,
   "name": "enable1_2",
   "description": "Zone n°1: Command pump",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 223,
   "name": "status1_2",
   "description": "Zone n°1: Running status pump",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 226,
   "name": "enable2_2",
   "description": "Zone n°2: Command pump",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 227,
   "name": "status2_2",
   "description": "Zone n°2: Running status pump",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 233,
   "name": "p1_fail_2",
   "description": "Alarm: Fail to start pump Zone n°1 in the allowable time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 234,
   "name": "p1_hand_2",
   "description": "Alert: Pump Zone n°1 is running due to an external command",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 235,
   "name": "p2_fail_2",
   "description": "Alarm: Fail to start pump Zone n°2 in the allowable time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 236,
   "name": "p2_hand_2",
   "description": "Alert: Pump Zone n°2 is running due to an external command",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 237,
   "name": "floor_sensor_fault_2",
   "description": "Alarm: Floor temperature out of allowable range (will stop the pump)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 216,
   "name": "z1_cool_comfort_setpoint_2",
   "description": "Zone n°1 or No Zone: Static \"Comfort\" setpoint / Cooling mode",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 217,
   "name": "z1_cool_eco_setpoint_2",
   "description": "Zone n°1 or No Zone: Static \"Eco\" setpoint / Cooling mode",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 218,
   "name": "z1_cool_away_setpoint_2",
   "description": "Zone n°1 or No Zone: Static \"Away\" setpoint / Cooling mode",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 226,
   "name": "z1_heat_comfort_setpoint_2",
   "description": "Zone n°1 or No Zone: Static \"Comfort\" setpoint / Heating mode",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 227,
   "name": "z1_heat_eco_setpoint_2",
   "description": "Zone n°1 or No Zone: Static \"Eco\" setpoint / Heating mode",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 228,
   "name": "z1_heat_away_setpoint_2",
   "description": "Zone n°1 or No Zone: Static \"Away\" setpoint / Heating mode",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 235,
   "name": "z2_cool_comfort_setpoint_2",
   "description": "Zone n°2: Static \"Comfort\" setpoint / Cooling mode",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 236,
   "name": "z2_cool_eco_setpoint_2",
   "description": "Zone n°2: Static \"Eco\" setpoint / Cooling mode",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 237,
   "name": "z2_cool_away_setpoint_2",
   "description": "Zone n°2: Static \"Away\" setpoint / Cooling mode",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 244,
   "name": "z2_heat_comfort_setpoint_2",
   "description": "Zone n°2: Static \"Comfort\" setpoint / Heating mode",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 245,
   "name": "z2_heat_eco_setpoint_2",
   "description": "Zone n°2: Static \"Eco\" setpoint / Heating mode",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 246,
   "name": "z2_heat_away_setpoint_2",
   "description": "Zone n°2: Static \"Away\" setpoint / Heating mode",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 257,
   "name": "v1_manual_value_2",
   "description": "Zone n°1: 3-way mixing valve position command in manual forcing",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 263,
   "name": "v2_manual_value_2",
   "description": "Zone n°2: 3-way mixing valve position command in manual forcing",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 264,
   "name": "bac_rh_2",
   "description": "Zone: Relative humidity for dew point calculation (floor sensor)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 266,
   "name": "bac_high_temp_threshold_2",
   "description": "Zone: High temperature threshold for floor temperature alarm (floor sensor)",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 267,
   "name": "bac_dew_point_hysteresis_2",
   "description": "Zone: Hysteresis above dew point for low floor temperature alarm (floor sensor)",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 200,
   "name": "z1_setpoint_input_2",
   "description": "Zone n°1 or No Zone: Setpoint mode",
   "units": "",
   "access": "W",
   "states": "1=Eco, 2=Comfort, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 205,
   "name": "z2_setpoint_input_2",
   "description": "Zone n°2: Setpoint mode",
   "units": "",
   "access": "W",
   "states": "1=Eco, 2=Comfort, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 247,
   "name": "p1_manual_2",
   "description": "Zone n°1: Pump Manual/Auto",
   "units": "",
   "access": "W",
   "states": "1=Manual On, 2=Manual Off, 3=Automatic"
  },
  {
   "type": "MV",
   "instance": 248,
   "name": "p2_manual_2",
   "description": "Zone n°2: Pump Manual/Auto",
   "units": "",
   "access": "W",
   "states": "1=Manual On, 2=Manual Off, 3=Automatic"
  },
  {
   "type": "BV",
   "instance": 200,
   "name": "z1_ctrlpnt_method_2",
   "description": "Zone n°1 or No Zone: Setpoint selection type",
   "units": "",
   "access": "W",
   "states": "0=Climatic curve, 1=Static setpoint"
  },
  {
   "type": "BV",
   "instance": 205,
   "name": "z2_ctrlpnt_method_2",
   "description": "Zone n°2: Setpoint selection type",
   "units": "",
   "access": "W",
   "states": "0=Climatic curve, 1=Static setpoint"
  },
  {
   "type": "BV",
   "instance": 211,
   "name": "main1_2",
   "description": "Zone n°1: Maintenance mode pump (stop the pump if active)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 212,
   "name": "main2_2",
   "description": "Zone n°2: Maintenance mode pump (stop the pump if active)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 217,
   "name": "v1_manual_2",
   "description": "Zone n°1: 3-way mixing valve Manual/Auto",
   "units": "",
   "access": "W",
   "states": "0=Automatic, 1=Manual position"
  },
  {
   "type": "BV",
   "instance": 219,
   "name": "v2_manual_2",
   "description": "Zone n°2: 3-way mixing valve Manual/Auto",
   "units": "",
   "access": "W",
   "states": "0=Automatic, 1=Manual position"
  },
  {
   "type": "AV",
   "instance": 332,
   "name": "vfd_status1_3",
   "description": "Customer pumps: VFD command",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 334,
   "name": "runtime_p1_3",
   "description": "Customer pumps: Runtime pump n°1",
   "units": "hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 335,
   "name": "runtime_p2_3",
   "description": "Customer pumps: Runtime pump n°2",
   "units": "hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 336,
   "name": "diff_press_3",
   "description": "Customer pumps: Differential pressure value",
   "units": "kPa",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 308,
   "name": "enable1_3",
   "description": "Customer pumps: Command pump n°1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 309,
   "name": "enable2_3",
   "description": "Customer pumps: Command pump n°2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 310,
   "name": "status1_3",
   "description": "Customer pumps: Running status pump n°1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 311,
   "name": "status2_3",
   "description": "Customer pumps: Running status pump n°2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 317,
   "name": "press_hi_3",
   "description": "Alert: Customer pump: Pressure difference too high from setpoint",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 318,
   "name": "press_lo_3",
   "description": "Alert: Customer pump: Pressure difference too low from setpoint",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 319,
   "name": "p1_fail_3",
   "description": "Alarm: Fail to start Customer pump n°1 in the allowable time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 320,
   "name": "p1_hand_3",
   "description": "Alert: Customer pump n°1 is running due to an external command",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 321,
   "name": "p2_fail_3",
   "description": "Alarm: Fail to start Customer pump n°2 in the allowable time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 322,
   "name": "p2_hand_3",
   "description": "Alert: Customer pump n°2 is running due to an external command",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 302,
   "name": "vfd1_manual_3",
   "description": "Customer pumps: VFD command in manual forcing",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 305,
   "name": "pumps_rotation_type_selector_3",
   "description": "Customer pumps: Rotation method selection",
   "units": "",
   "access": "W",
   "states": "0=Lowest Runtime, 1=Fixed Order"
  },
  {
   "type": "AV",
   "instance": 306,
   "name": "man_order_p1_3",
   "description": "Customer pumps: Order of pump 1 if rotation type is set to Fixed Order",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 307,
   "name": "man_order_p2_3",
   "description": "Customer pumps: Order of pump 2 if rotation type is set to Fixed Order",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 317,
   "name": "dpstpt_3",
   "description": "Customer pumps: Differential pressure setpoint",
   "units": "kPa",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 301,
   "name": "p_manual_3",
   "description": "Customer pumps: Manual/Auto",
   "units": "",
   "access": "W",
   "states": "1=Pump n°1 Manual On, 2=Pump n°2 Manual On, 3=Manual Off, 4=Automatic"
  },
  {
   "type": "BV",
   "instance": 300,
   "name": "main1_3",
   "description": "Customer pumps: Maintenance mode pump n°1 (stop the pump if active)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 301,
   "name": "main2_3",
   "description": "Customer pumps: Maintenance mode pump n°2 (stop the pump if active)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 433,
   "name": "vfd_status1_4",
   "description": "DHW pumps: VFD command",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 435,
   "name": "runtime_p1_4",
   "description": "DHW pumps: Runtime pump n°1",
   "units": "hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 436,
   "name": "runtime_p2_4",
   "description": "DHW pumps: Runtime pump n°2",
   "units": "hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 437,
   "name": "diff_press_4",
   "description": "DHW pumps: Differential pressure value",
   "units": "kPa",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 408,
   "name": "enable1_4",
   "description": "DHW pumps: Command pump n°1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 409,
   "name": "enable2_4",
   "description": "DHW pumps: Command pump n°2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 410,
   "name": "status1_4",
   "description": "DHW pumps: Running status pump n°1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 411,
   "name": "status2_4",
   "description": "DHW pumps: Running status pump n°2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 417,
   "name": "press_hi_4",
   "description": "Alert: DHW pump: Pressure difference too high from setpoint",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 418,
   "name": "press_lo_4",
   "description": "Alert: DHW pump: Pressure difference too low from setpoint",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 419,
   "name": "p1_fail_4",
   "description": "Alarm: Fail to start DHW pump n°1 in the allowable time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 420,
   "name": "p1_hand_4",
   "description": "Alert: DHW pump n°1 is running due to an external command",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 421,
   "name": "p2_fail_4",
   "description": "Alarm: Fail to start DHW pump n°2 in the allowable time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 422,
   "name": "p2_hand_4",
   "description": "Alert: DHW pump n°2 is running due to an external command",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 402,
   "name": "vfd1_manual_4",
   "description": "DHW pumps: VFD command in manual forcing",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 405,
   "name": "pumps_rotation_type_selector_4",
   "description": "DHW pumps: Rotation method selection",
   "units": "",
   "access": "W",
   "states": "0=Lowest Runtime, 1=Fixed Order"
  },
  {
   "type": "AV",
   "instance": 406,
   "name": "man_order_p1_4",
   "description": "DHW pumps: Order of pump 1 if rotation type is set to Fixed Order",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 407,
   "name": "man_order_p2_4",
   "description": "DHW pumps: Order of pump 2 if rotation type is set to Fixed Order",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 418,
   "name": "dpstpt_4",
   "description": "DHW pumps: Differential pressure setpoint",
   "units": "kPa",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 401,
   "name": "p_manual_4",
   "description": "DHW pumps: Manual/Auto",
   "units": "",
   "access": "W",
   "states": "1=Pump n°1 Manual On, 2=Pump n°2 Manual On, 3=Manual Off, 4=Automatic"
  },
  {
   "type": "BV",
   "instance": 400,
   "name": "main1_4",
   "description": "DHW pumps: Maintenance mode pump n°1 (stop the pump if active)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 401,
   "name": "main2_4",
   "description": "DHW pumps: Maintenance mode pump n°2 (stop the pump if active)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1029,
   "name": "nb_run_chillers_1",
   "description": "Heat Pumps: Number of running heat pumps",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1030,
   "name": "eff_chlr_chws_temp_stpt_value_1",
   "description": "Heat Pumps: Effective cascade setpoint (heat pumps staging at Leaving Water Temperature sensor)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1031,
   "name": "nb_avail_chillers_1",
   "description": "Heat Pumps: Number of available heat pumps",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1032,
   "name": "lwt_evap_temp_1",
   "description": "Heat Pumps: Leaving Water Temperature (common heat pumps outlet) / Regulation sensor for staging",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1033,
   "name": "ewt_evap_temp_1",
   "description": "Heat Pumps: Entering Water Temperature (common heat pump inlet)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1035,
   "name": "time_before_acr_1",
   "description": "Heat Pumps: Remaining time before staging up (start another heat pump)",
   "units": "min",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1036,
   "name": "time_before_rcr_1",
   "description": "Heat Pumps: Remaining time before staging down (stop a heat pump)",
   "units": "min",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1042,
   "name": "next_chill_start_1",
   "description": "Heat Pumps: Next heat pump to start when a stage up occurs",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1043,
   "name": "next_chill_stop_1",
   "description": "Heat Pumps: Next heat pump to stop when a stage down occurs",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1066,
   "name": "average_plant_capacity_1",
   "description": "Heat Pumps: Average plant capacity",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 1007,
   "name": "ch1_manual_1",
   "description": "Heat Pumps: Heat pump n°1 Manual/Auto",
   "units": "",
   "access": "R",
   "states": "1=Manual On, 2=Manual Off, 3=Automatic"
  },
  {
   "type": "MV",
   "instance": 1008,
   "name": "ch2_manual_1",
   "description": "Heat Pumps: Heat pump n°2 Manual/Auto",
   "units": "",
   "access": "R",
   "states": "1=Manual On, 2=Manual Off, 3=Automatic"
  },
  {
   "type": "MV",
   "instance": 1009,
   "name": "ch3_manual_1",
   "description": "Heat Pumps: Heat pump n°3 Manual/Auto",
   "units": "",
   "access": "R",
   "states": "1=Manual On, 2=Manual Off, 3=Automatic"
  },
  {
   "type": "MV",
   "instance": 1010,
   "name": "ch4_manual_1",
   "description": "Heat Pumps: Heat pump n°4 Manual/Auto",
   "units": "",
   "access": "R",
   "states": "1=Manual On, 2=Manual Off, 3=Automatic"
  },
  {
   "type": "MV",
   "instance": 1052,
   "name": "ch1_status_1",
   "description": "Heat Pumps: Heat pump n°1 status",
   "units": "",
   "access": "R",
   "states": "1=Not configured, 2=In maintenance mode, 3=In manual mode, 4=BACnet OFF, 5=No communication, 6=Full failure, 7=Partial failure & OFF, 8=Partial failure & running, 9=Running, 10=Ready"
  },
  {
   "type": "MV",
   "instance": 1053,
   "name": "ch2_status_1",
   "description": "Heat Pumps: Heat pump n°2 status",
   "units": "",
   "access": "R",
   "states": "1=Not configured, 2=In maintenance mode, 3=In manual mode, 4=BACnet OFF, 5=No communication, 6=Full failure, 7=Partial failure & OFF, 8=Partial failure & running, 9=Running, 10=Ready"
  },
  {
   "type": "MV",
   "instance": 1054,
   "name": "ch3_status_1",
   "description": "Heat Pumps: Heat pump n°3 status",
   "units": "",
   "access": "R",
   "states": "1=Not configured, 2=In maintenance mode, 3=In manual mode, 4=BACnet OFF, 5=No communication, 6=Full failure, 7=Partial failure & OFF, 8=Partial failure & running, 9=Running, 10=Ready"
  },
  {
   "type": "MV",
   "instance": 1055,
   "name": "ch4_status_1",
   "description": "Heat Pumps: Heat pump n°4 status",
   "units": "",
   "access": "R",
   "states": "1=Not configured, 2=In maintenance mode, 3=In manual mode, 4=BACnet OFF, 5=No communication, 6=Full failure, 7=Partial failure & OFF, 8=Partial failure & running, 9=Running, 10=Ready"
  },
  {
   "type": "BV",
   "instance": 137,
   "name": "acr_1_1",
   "description": "Heat Pumps: Staging up condition n°1 is valid (Temperature drift and evolution)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 139,
   "name": "rcr_1_1",
   "description": "Heat Pumps: Staging down condition n°1.1 is valid (Temperature in the allowable range)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 140,
   "name": "acr_2_1",
   "description": "Heat Pumps: Staging up condition n°2 is valid (Heat pumps capacity)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 141,
   "name": "rcr_2_1",
   "description": "Heat Pumps: Staging down condition n°1.2 is valid (Heat pumps average capacity below threshold)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 143,
   "name": "acr_3_1",
   "description": "Heat Pumps: Staging up condition n°3 is valid (Critical Temperature drift)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 144,
   "name": "acr_active_1",
   "description": "Heat Pumps: Staging up coming (waiting for end of delay)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 145,
   "name": "rcr_active_1",
   "description": "Heat Pumps: Staging down coming (waiting for end of delay)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 154,
   "name": "communication_ch1_1",
   "description": "Heat Pumps: Heat pump n°1 communication status",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 155,
   "name": "communication_ch2_1",
   "description": "Heat Pumps: Heat pump n°2 communication status",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 156,
   "name": "communication_ch3_1",
   "description": "Heat Pumps: Heat pump n°3 communication status",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 157,
   "name": "communication_ch4_1",
   "description": "Heat Pumps: Heat pump n°4 communication status",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 162,
   "name": "ch1_is_running_1",
   "description": "Heat Pumps: Heat pump n°1 running feedback",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 163,
   "name": "command_ch1_1",
   "description": "Heat Pumps: Heat pump n°1 running command",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 164,
   "name": "ch2_is_running_1",
   "description": "Heat Pumps: Heat pump n°2 running feedback",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 165,
   "name": "command_ch2_1",
   "description": "Heat Pumps: Heat pump n°2 running command",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 166,
   "name": "ch3_is_running_1",
   "description": "Heat Pumps: Heat pump n°3 running feedback",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 167,
   "name": "command_ch3_1",
   "description": "Heat Pumps: Heat pump n°3 running command",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 168,
   "name": "ch4_is_running_1",
   "description": "Heat Pumps: Heat pump n°4 running feedback",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 169,
   "name": "command_ch4_1",
   "description": "Heat Pumps: Heat pump n°4 running command",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 185,
   "name": "acr_cap_exc_1",
   "description": "Information: The capacity has reached the maximum available capacity",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 187,
   "name": "ch1_fail_1",
   "description": "Alarm: Fail to start heat pump n°1 in the allowable time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 188,
   "name": "ch1_hand_1",
   "description": "Alert: Heat pump n°1 is running due to an external command",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 189,
   "name": "ch2_fail_1",
   "description": "Alarm: Fail to start heat pump n°2 in the allowable time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 190,
   "name": "ch2_hand_1",
   "description": "Alert: Heat pump n°2 is running due to an external command",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 191,
   "name": "ch3_fail_1",
   "description": "Alarm: Fail to start heat pump n°3 in the allowable time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 192,
   "name": "ch3_hand_1",
   "description": "Alert: Heat pump n°3 is running due to an external command",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 193,
   "name": "ch4_fail_1",
   "description": "Alarm: Fail to start heat pump n°4 in the allowable time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 194,
   "name": "ch4_hand_1",
   "description": "Alert: Heat pump n°4 is running due to an external command",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1019,
   "name": "vlv_1_close_alarm_1",
   "description": "Alarm: Heat pump n°1 isolation valve closing alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1020,
   "name": "vlv_1_open_fail_1",
   "description": "Alarm: Heat pump n°1 isolation valve opening alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1035,
   "name": "alarm_not_network_1_1",
   "description": "Alarm: Heat pump n°1 is not in network mode",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1036,
   "name": "alarm_not_network_2_1",
   "description": "Alarm: Heat pump n°2 is not in network mode",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1037,
   "name": "alarm_not_network_3_1",
   "description": "Alarm: Heat pump n°3 is not in network mode",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1038,
   "name": "alarm_not_network_4_1",
   "description": "Alarm: Heat pump n°4 is not in network mode",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1043,
   "name": "alarm_comm_1_1",
   "description": "Alarm: Communication failure with heat pump n°1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1044,
   "name": "alarm_comm_2_1",
   "description": "Alarm: Communication failure with heat pump n°2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1045,
   "name": "alarm_comm_3_1",
   "description": "Alarm: Communication failure with heat pump n°3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1046,
   "name": "alarm_comm_4_1",
   "description": "Alarm: Communication failure with heat pump n°4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1051,
   "name": "vlv_1_open_status_1",
   "description": "Heat Pumps: Heat pump n°1 isolation valve open status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1052,
   "name": "vlv_2_open_status_1",
   "description": "Heat Pumps: Heat pump n°2 isolation valve open status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1053,
   "name": "vlv_3_open_status_1",
   "description": "Heat Pumps: Heat pump n°3 isolation valve open status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1054,
   "name": "vlv_4_open_status_1",
   "description": "Heat Pumps: Heat pump n°4 isolation valve open status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1059,
   "name": "vlv_1_close_status_1",
   "description": "Heat Pumps: Heat pump n°1 isolation valve close status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1060,
   "name": "vlv_2_close_status_1",
   "description": "Heat Pumps: Heat pump n°2 isolation valve close status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1061,
   "name": "vlv_3_close_status_1",
   "description": "Heat Pumps: Heat pump n°3 isolation valve close status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1062,
   "name": "vlv_4_close_status_1",
   "description": "Heat Pumps: Heat pump n°4 isolation valve close status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1083,
   "name": "ch1_running_dhw_1",
   "description": "Heat Pumps: Heat pump n°1 is in dedicated production to DHW",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 121,
   "name": "rotation_type_selector_1",
   "description": "Heat Pumps: Rotation method selection",
   "units": "",
   "access": "W",
   "states": "0=Lowest Runtime, 1=Fixed Order"
  },
  {
   "type": "AV",
   "instance": 131,
   "name": "man_order_ch1_1",
   "description": "Heat Pumps: Order of Heat pump n°1 if rotation type is set to Fixed Order",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 132,
   "name": "man_order_ch2_1",
   "description": "Heat Pumps: Order of Heat pump n°2 if rotation type is set to Fixed Order",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 133,
   "name": "man_order_ch3_1",
   "description": "Heat Pumps: Order of Heat pump n°3 if rotation type is set to Fixed Order",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 134,
   "name": "man_order_ch4_1",
   "description": "Heat Pumps: Order of Heat pump n°4 if rotation type is set to Fixed Order",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 178,
   "name": "demand_limit_ch1_1",
   "description": "Heat Pumps: Demand limit heat pump n°1",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 179,
   "name": "demand_limit_ch2_1",
   "description": "Heat Pumps: Demand limit heat pump n°2",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 180,
   "name": "demand_limit_ch3_1",
   "description": "Heat Pumps: Demand limit heat pump n°3",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 181,
   "name": "demand_limit_ch4_1",
   "description": "Heat Pumps: Demand limit heat pump n°4",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 186,
   "name": "night_mode_demand_limit_ch1_1",
   "description": "Heat Pumps: Night mode demand limit heat pump n°1",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 187,
   "name": "night_mode_demand_limit_ch3_1",
   "description": "Heat Pumps: Night mode demand limit heat pump n°3",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 190,
   "name": "night_mode_demand_limit_ch2_1",
   "description": "Heat Pumps: Night mode demand limit heat pump n°2",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 191,
   "name": "night_mode_demand_limit_ch4_1",
   "description": "Heat Pumps: Night mode demand limit heat pump n°4",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 100,
   "name": "max_run_chillers_1",
   "description": "Heat Pumps: Maximum number of heat pumps allowed to be started by the SMS",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 102,
   "name": "min_chlr_number_1",
   "description": "Heat Pumps: Minimum number of heat pumps started by the SMS when running",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 126,
   "name": "main1_1",
   "description": "Heat Pumps: Maintenance mode for heat pump n°1 (stop the unit if active)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 127,
   "name": "main2_1",
   "description": "Heat Pumps: Maintenance mode for heat pump n°2 (stop the unit if active)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 128,
   "name": "main3_1",
   "description": "Heat Pumps: Maintenance mode for heat pump n°3 (stop the unit if active)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 129,
   "name": "main4_1",
   "description": "Heat Pumps: Maintenance mode for heat pump n°4 (stop the unit if active)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1101,
   "name": "bac_heatcool_11",
   "description": "Heat pump n°1: Heat/Cool status",
   "units": "",
   "access": "R",
   "states": "0=Cooling, 1=Heating"
  },
  {
   "type": "AV",
   "instance": 1104,
   "name": "bac_cap_t_11",
   "description": "Heat pump n°1: Percent total capacity",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1105,
   "name": "bac_capa_t_11",
   "description": "Heat pump n°1: Circuit A total capacity",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1106,
   "name": "bac_capb_t_11",
   "description": "Heat pump n°1: Circuit B total capacity",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1111,
   "name": "bac_dem_lim_11",
   "description": "Heat pump n°1: Active demand limit (capacity limitation)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1113,
   "name": "bac_ctrl_pnt_11",
   "description": "Heat pump n°1: Control point",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1118,
   "name": "bac_ewt_11",
   "description": "Heat pump n°1: Entering water temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1119,
   "name": "bac_lwt_11",
   "description": "Heat pump n°1: Leaving water temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1120,
   "name": "bac_oat_11",
   "description": "Heat pump n°1: Outdoor air temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1164,
   "name": "bac_hr_mach_11",
   "description": "Heat pump n°1: Machine operating hours",
   "units": "hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1165,
   "name": "bac_st_mach_11",
   "description": "Heat pump n°1: Machine starts number",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11006,
   "name": "bac_alarm_1c_11",
   "description": "Heat pump n°1: Current alarm 1c",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11007,
   "name": "bac_alarm_2c_11",
   "description": "Heat pump n°1: Current alarm 2c",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11008,
   "name": "bac_alarm_3c_11",
   "description": "Heat pump n°1: Current alarm 3c",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11009,
   "name": "bac_alarm_4c_11",
   "description": "Heat pump n°1: Current alarm 4c",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11010,
   "name": "bac_alarm_5c_11",
   "description": "Heat pump n°1: Current alarm 5c",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 1100,
   "name": "bac_status_11",
   "description": "Heat pump n°1: Run status",
   "units": "",
   "access": "R",
   "states": "1=Off, 2=Running, 3=Stopping, 4=Delay, 5=Tripout, 6=Ready, 7=Override, 8=Defrost, 9=Run Test, 10=Test"
  },
  {
   "type": "MV",
   "instance": 1102,
   "name": "bac_alarm_state_11",
   "description": "Heat pump n°1: Alarm status",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Partial, 3=Shutdown"
  },
  {
   "type": "MV",
   "instance": 1103,
   "name": "bac_ctrl_typ_11",
   "description": "Heat pump n°1: Control type",
   "units": "",
   "access": "R",
   "states": "1=Local, 2=Network, 3=Remote"
  },
  {
   "type": "BV",
   "instance": 1103,
   "name": "bac_chil_s_s_11",
   "description": "Heat pump n°1: Command Start/Stop",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1131,
   "name": "bac_cap_max_11",
   "description": "Heat pump n°1: Max Capacity Reached",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1132,
   "name": "service_maintenance_alert_11",
   "description": "Heat pump n°1: Service Maintenance Alert",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1134,
   "name": "bac_divvlv_o_11",
   "description": "Heat pump n°1: Isolation valve open feedback",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1135,
   "name": "bac_divvlv_c_11",
   "description": "Heat pump n°1: Isolation valve close feedback",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1201,
   "name": "bac_heatcool_12",
   "description": "Heat pump n°2: Heat/Cool status",
   "units": "",
   "access": "R",
   "states": "0=Cooling, 1=Heating"
  },
  {
   "type": "AV",
   "instance": 1204,
   "name": "bac_cap_t_12",
   "description": "Heat pump n°2: Percent total capacity",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1205,
   "name": "bac_capa_t_12",
   "description": "Heat pump n°2: Circuit A total capacity",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1206,
   "name": "bac_capb_t_12",
   "description": "Heat pump n°2: Circuit B total capacity",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1211,
   "name": "bac_dem_lim_12",
   "description": "Heat pump n°2: Active demand limit (capacity limitation)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1213,
   "name": "bac_ctrl_pnt_12",
   "description": "Heat pump n°2: Control point",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1218,
   "name": "bac_ewt_12",
   "description": "Heat pump n°2: Entering water temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1219,
   "name": "bac_lwt_12",
   "description": "Heat pump n°2: Leaving water temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1220,
   "name": "bac_oat_12",
   "description": "Heat pump n°2: Outdoor air temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1264,
   "name": "bac_hr_mach_12",
   "description": "Heat pump n°2: Machine operating hours",
   "units": "hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1265,
   "name": "bac_st_mach_12",
   "description": "Heat pump n°2: Machine starts number",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12006,
   "name": "bac_alarm_1c_12",
   "description": "Heat pump n°2: Current alarm 1c",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12007,
   "name": "bac_alarm_2c_12",
   "description": "Heat pump n°2: Current alarm 2c",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12008,
   "name": "bac_alarm_3c_12",
   "description": "Heat pump n°2: Current alarm 3c",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12009,
   "name": "bac_alarm_4c_12",
   "description": "Heat pump n°2: Current alarm 4c",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12010,
   "name": "bac_alarm_5c_12",
   "description": "Heat pump n°2: Current alarm 5c",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 1200,
   "name": "bac_status_12",
   "description": "Heat pump n°2: Run status",
   "units": "",
   "access": "R",
   "states": "1=Off, 2=Running, 3=Stopping, 4=Delay, 5=Tripout, 6=Ready, 7=Override, 8=Defrost, 9=Run Test, 10=Test"
  },
  {
   "type": "MV",
   "instance": 1202,
   "name": "bac_alarm_state_12",
   "description": "Heat pump n°2: Alarm status",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Partial, 3=Shutdown"
  },
  {
   "type": "MV",
   "instance": 1203,
   "name": "bac_ctrl_typ_12",
   "description": "Heat pump n°2: Control type",
   "units": "",
   "access": "R",
   "states": "1=Local, 2=Network, 3=Remote"
  },
  {
   "type": "BV",
   "instance": 1203,
   "name": "bac_chil_s_s_12",
   "description": "Heat pump n°2: Command Start/Stop",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1231,
   "name": "bac_cap_max_12",
   "description": "Heat pump n°2: Max Capacity Reached",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1232,
   "name": "service_maintenance_alert_12",
   "description": "Heat pump n°2: Service Maintenance Alert",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1234,
   "name": "bac_divvlv_o_12",
   "description": "Heat pump n°2: Isolation valve open feedback",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1235,
   "name": "bac_divvlv_c_12",
   "description": "Heat pump n°2: Isolation valve close feedback",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1301,
   "name": "bac_heatcool_13",
   "description": "Heat pump n°3: Heat/Cool status",
   "units": "",
   "access": "R",
   "states": "0=Cooling, 1=Heating"
  },
  {
   "type": "AV",
   "instance": 1304,
   "name": "bac_cap_t_13",
   "description": "Heat pump n°3: Percent total capacity",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1305,
   "name": "bac_capa_t_13",
   "description": "Heat pump n°3: Circuit A total capacity",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1306,
   "name": "bac_capb_t_13",
   "description": "Heat pump n°3: Circuit B total capacity",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1311,
   "name": "bac_dem_lim_13",
   "description": "Heat pump n°3: Active demand limit (capacity limitation)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1313,
   "name": "bac_ctrl_pnt_13",
   "description": "Heat pump n°3: Control point",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1318,
   "name": "bac_ewt_13",
   "description": "Heat pump n°3: Entering water temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1319,
   "name": "bac_lwt_13",
   "description": "Heat pump n°3: Leaving water temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1320,
   "name": "bac_oat_13",
   "description": "Heat pump n°3: Outdoor air temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1364,
   "name": "bac_hr_mach_13",
   "description": "Heat pump n°3: Machine operating hours",
   "units": "hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1365,
   "name": "bac_st_mach_13",
   "description": "Heat pump n°3: Machine starts number",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13006,
   "name": "bac_alarm_1c_13",
   "description": "Heat pump n°3: Current alarm 1c",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13007,
   "name": "bac_alarm_2c_13",
   "description": "Heat pump n°3: Current alarm 2c",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13008,
   "name": "bac_alarm_3c_13",
   "description": "Heat pump n°3: Current alarm 3c",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13009,
   "name": "bac_alarm_4c_13",
   "description": "Heat pump n°3: Current alarm 4c",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13010,
   "name": "bac_alarm_5c_13",
   "description": "Heat pump n°3: Current alarm 5c",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 1300,
   "name": "bac_status_13",
   "description": "Heat pump n°3: Run status",
   "units": "",
   "access": "R",
   "states": "1=Off, 2=Running, 3=Stopping, 4=Delay, 5=Tripout, 6=Ready, 7=Override, 8=Defrost, 9=Run Test, 10=Test"
  },
  {
   "type": "MV",
   "instance": 1302,
   "name": "bac_alarm_state_13",
   "description": "Heat pump n°3: Alarm status",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Partial, 3=Shutdown"
  },
  {
   "type": "MV",
   "instance": 1303,
   "name": "bac_ctrl_typ_13",
   "description": "Heat pump n°3: Control type",
   "units": "",
   "access": "R",
   "states": "1=Local, 2=Network, 3=Remote"
  },
  {
   "type": "BV",
   "instance": 1303,
   "name": "bac_chil_s_s_13",
   "description": "Heat pump n°3: Command Start/Stop",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1331,
   "name": "bac_cap_max_13",
   "description": "Heat pump n°3: Max Capacity Reached",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1332,
   "name": "service_maintenance_alert_13",
   "description": "Heat pump n°3: Service Maintenance Alert",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1334,
   "name": "bac_divvlv_o_13",
   "description": "Heat pump n°3: Isolation valve open feedback",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1335,
   "name": "bac_divvlv_c_13",
   "description": "Heat pump n°3: Isolation valve close feedback",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1401,
   "name": "bac_heatcool_14",
   "description": "Heat pump n°4: Heat/Cool status",
   "units": "",
   "access": "R",
   "states": "0=Cooling, 1=Heating"
  },
  {
   "type": "AV",
   "instance": 1404,
   "name": "bac_cap_t_14",
   "description": "Heat pump n°4: Percent total capacity",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1405,
   "name": "bac_capa_t_14",
   "description": "Heat pump n°4: Circuit A total capacity",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1406,
   "name": "bac_capb_t_14",
   "description": "Heat pump n°4: Circuit B total capacity",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1411,
   "name": "bac_dem_lim_14",
   "description": "Heat pump n°4: Active demand limit (capacity limitation)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1413,
   "name": "bac_ctrl_pnt_14",
   "description": "Heat pump n°4: Control point",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1418,
   "name": "bac_ewt_14",
   "description": "Heat pump n°4: Entering water temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1419,
   "name": "bac_lwt_14",
   "description": "Heat pump n°4: Leaving water temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1420,
   "name": "bac_oat_14",
   "description": "Heat pump n°4: Outdoor air temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1464,
   "name": "bac_hr_mach_14",
   "description": "Heat pump n°4: Machine operating hours",
   "units": "hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1465,
   "name": "bac_st_mach_14",
   "description": "Heat pump n°4: Machine starts number",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14006,
   "name": "bac_alarm_1c_14",
   "description": "Heat pump n°4: Current alarm 1c",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14007,
   "name": "bac_alarm_2c_14",
   "description": "Heat pump n°4: Current alarm 2c",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14008,
   "name": "bac_alarm_3c_14",
   "description": "Heat pump n°4: Current alarm 3c",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14009,
   "name": "bac_alarm_4c_14",
   "description": "Heat pump n°4: Current alarm 4c",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14010,
   "name": "bac_alarm_5c_14",
   "description": "Heat pump n°4: Current alarm 5c",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 1400,
   "name": "bac_status_14",
   "description": "Heat pump n°4: Run status",
   "units": "",
   "access": "R",
   "states": "1=Off, 2=Running, 3=Stopping, 4=Delay, 5=Tripout, 6=Ready, 7=Override, 8=Defrost, 9=Run Test, 10=Test"
  },
  {
   "type": "MV",
   "instance": 1402,
   "name": "bac_alarm_state_14",
   "description": "Heat pump n°4: Alarm status",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Partial, 3=Shutdown"
  },
  {
   "type": "MV",
   "instance": 1403,
   "name": "bac_ctrl_typ_14",
   "description": "Heat pump n°4: Control type",
   "units": "",
   "access": "R",
   "states": "1=Local, 2=Network, 3=Remote"
  },
  {
   "type": "BV",
   "instance": 1403,
   "name": "bac_chil_s_s_14",
   "description": "Heat pump n°4: Command Start/Stop",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1431,
   "name": "bac_cap_max_14",
   "description": "Heat pump n°4: Max Capacity Reached",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1432,
   "name": "service_maintenance_alert_14",
   "description": "Heat pump n°4: Service Maintenance Alert",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1434,
   "name": "bac_divvlv_o_14",
   "description": "Heat pump n°4: Isolation valve open feedback",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1435,
   "name": "bac_divvlv_c_14",
   "description": "Heat pump n°4: Isolation valve close feedback",
   "units": "",
   "access": "R",
   "states": ""
  }
 ],
 "integration": {
  "summary": "Connect the BMS to the Ethernet switch in the SMS cabinet. Put the system in Auto operating type with the front button, then drive it with the On/Off input command (MV 502) and the heating/cooling selection (MV 521), adjust zone setpoints, and read system status, temperatures, heat pump status and the synthesis alarm.",
  "minimum_points": [
   {
    "ref": "MV 502",
    "name": "on_off_command_5",
    "why": "On/off command: 1=Off, 2=On, 3=Based on schedule"
   },
   {
    "ref": "MV 521",
    "name": "manual_hc_sel_5",
    "why": "Heating/cooling selection (3 = auto changeover on OAT)"
   },
   {
    "ref": "MV 200",
    "name": "z1_setpoint_input_2",
    "why": "Zone 1 setpoint mode: Eco, Comfort or Auto"
   },
   {
    "ref": "AV 226",
    "name": "z1_heat_comfort_setpoint_2",
    "why": "Zone 1 comfort heating water setpoint"
   },
   {
    "ref": "AV 216",
    "name": "z1_cool_comfort_setpoint_2",
    "why": "Zone 1 comfort cooling water setpoint"
   },
   {
    "ref": "BV 505",
    "name": "emergency_shutdown_5",
    "why": "Emergency shutdown signal from the BMS"
   },
   {
    "ref": "AV 501",
    "name": "manager_control_mode_5",
    "why": "Front panel button: 1=Off, 2=On, 3=Auto"
   },
   {
    "ref": "AV 1032",
    "name": "lwt_evap_temp_1",
    "why": "Common leaving water temperature"
   },
   {
    "ref": "MV 1052",
    "name": "ch1_status_1",
    "why": "Heat pump 1 status (running, failure, no comm...)"
   },
   {
    "ref": "BV 548",
    "name": "alarm_synthesis_5",
    "why": "General (synthesis) alarm"
   }
  ],
  "enable": "The system follows the On/Off input command only in the Auto operating type selected with the SMS front button (AV 501 reports it). In Auto the command can be Off, On or Based on Schedule. The network emergency stop shuts the system down in any operating type.",
  "heartbeat": null,
  "remote_sensors": "Zone relative humidity for dew point calculation (AV 264) can be written by the BMS when floor sensors are used.",
  "setup": [
   "The SMS has five Ethernet ports for the heat pumps (BACnet IP) and the BMS (BACnet IP, Modbus TCP).",
   "Each heat pump must be set to Network control mode, or the SMS raises a 'not in network mode' alarm and drops it from the sequence."
  ],
  "gotchas": [
   "Maintenance-mode BVs (e.g. BV 126-129) stop a heat pump or pump when set; do not leave them active.",
   "Several points are labelled 'Zone n°1 or No Zone'; on a single-zone plant only the zone 1 points apply."
  ]
 },
 "page": "https://easybacnet.com/bacnet-points-lists/carrier/sms-option-275a-system-manager",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
