{
 "manufacturer": "CET Electric",
 "manufacturer_slug": "cet-electric",
 "model": "iMeter 6 advanced power quality monitor, BACnet IP",
 "model_slug": "imeter-6",
 "aliases": [
  "iMeter 6",
  "iMeter6",
  "CET iMeter 6",
  "iMeter 6 BACnet/IP"
 ],
 "equipment_type": "Energy meter (power quality monitor)",
 "applies_to": "CET Electric Technology iMeter 6 advanced power quality monitors with BACnet IP (firmware V3.01.01, application V3.50.00).",
 "summary": "The iMeter 6 is a three-phase power quality meter with a built-in BACnet IP server (B-ASC, foreign device registration supported). Analog Inputs carry voltages, currents, powers, power factors, sequence and unbalance values, angles, demand and max demand, THD, K-factor, crest factor and energy; Analog Values hold the PT/CT, wiring and demand setup plus clear commands; Binary Inputs and Outputs map the digital I/O; Large Analog Values give the energy registers and pulse counters at full resolution.",
 "bacnet_transport": [
  "BACnet IP"
 ],
 "firmware": "Firmware V3.01.01, application V3.50.00",
 "default_device_instance": 26001,
 "access_inferred": true,
 "notes": [
  "The object lists have no access column; Analog Inputs and Binary Inputs are listed read-only, Analog Values, Binary Outputs and Large Analog Values writable (the Supported Object Types table lists Present_Value as writable for AV, BO and LAV).",
  "Large Analog Values are listed as LAV; Out_Of_Service must be set true before writing their Present_Value.",
  "AI 32 is printed with the name \"AI\" and no units; kept as printed.",
  "Network Port objects are not repeated here.",
  "The clear commands (AV 15-23) take the value 0xFF00 to reset."
 ],
 "source": {
  "title": "iMeter 6 BACnet/IP Application Guide",
  "doc_number": "V1.0",
  "revision_date": "2023-05-26",
  "url": "https://www.cet-global.com/uploadfiles/2023/09/iMeter%206%20BACnetIP%20Application%20Guide%20V1.0%20(20230526).pdf"
 },
 "integration": {
  "summary": "Enable BACnet/IP (off by default) and set the device ID from the front panel or web page, reboot, then read power, energy, voltages and currents. Set PT/CT ratios and wiring mode to match the installation.",
  "minimum_points": [
   {
    "ref": "AI 15",
    "name": "P Total",
    "why": "Total active power, W"
   },
   {
    "ref": "LAV 0",
    "name": "kWh Import",
    "why": "Energy imported, kWh"
   },
   {
    "ref": "LAV 1",
    "name": "kWh Export",
    "why": "Energy exported, kWh"
   },
   {
    "ref": "AI 7",
    "name": "Ull average",
    "why": "Average line-line voltage, V"
   },
   {
    "ref": "AI 11",
    "name": "I average",
    "why": "Average current, A"
   },
   {
    "ref": "AI 27",
    "name": "PF Total",
    "why": "Total power factor"
   },
   {
    "ref": "AI 28",
    "name": "Frequency",
    "why": "Frequency, Hz"
   },
   {
    "ref": "AI 58",
    "name": "P Total Demand",
    "why": "Total active power demand, W"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "BACnet/IP Enable defaults to No; set it, the UDP port (47808) and the device ID (default 26001) under Setup > Advanced, then reboot.",
   "Front panel password defaults to 000001; web login defaults to operator / abcd1234-.",
   "Foreign device registration (BBMD IP, port 47808, TTL 25145 s) is in the advanced settings.",
   "Optional password protection for ReinitializeDevice and DeviceCommunicationControl uses the fixed password abcd1234-."
  ],
  "gotchas": [
   "New BACnet/IP settings only take effect after a reboot.",
   "Writing 0xFF00 to AV 16 clears all energy registers."
  ]
 },
 "points": [
  {
   "type": "AI",
   "instance": 0,
   "name": "Ua",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1,
   "name": "Ub",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "Uc",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "Uln average",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "Uab",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "Ubc",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "Uca",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7,
   "name": "Ull average",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "Ia",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 9,
   "name": "Ib",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10,
   "name": "Ic",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11,
   "name": "I average",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 12,
   "name": "Pa",
   "description": "",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13,
   "name": "Pb",
   "description": "",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14,
   "name": "Pc",
   "description": "",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 15,
   "name": "P Total",
   "description": "",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 16,
   "name": "Qa",
   "description": "",
   "units": "var",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 17,
   "name": "Qb",
   "description": "",
   "units": "var",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 18,
   "name": "Qc",
   "description": "",
   "units": "var",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 19,
   "name": "Q Total",
   "description": "",
   "units": "var",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 20,
   "name": "Sa",
   "description": "",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21,
   "name": "Sb",
   "description": "",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 22,
   "name": "Sc",
   "description": "",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 23,
   "name": "S Total",
   "description": "",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 24,
   "name": "PFa",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 25,
   "name": "PFb",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 26,
   "name": "PFc",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 27,
   "name": "PF Total",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 28,
   "name": "Frequency",
   "description": "",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 29,
   "name": "I4 Measured",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 30,
   "name": "In Calculated",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 31,
   "name": "Ung",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 32,
   "name": "AI",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 33,
   "name": "Ir (Calculated)",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 34,
   "name": "U1 (Positive Sequence Voltage)",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 35,
   "name": "U2 (Negative Sequence Voltage)",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 36,
   "name": "U0 (Zero Sequence Voltage)",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 37,
   "name": "I1 (Positive Sequence Current)",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 38,
   "name": "I2 (Negative Sequence Current)",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 39,
   "name": "I0 (Zero Sequence Current)",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 40,
   "name": "U0 Unbalance",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 41,
   "name": "I0 Unbalance",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 42,
   "name": "U2 Unbalance",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 43,
   "name": "I2 Unbalance",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 44,
   "name": "Ua (3P4W)/Uab (3P3W) Angle",
   "description": "",
   "units": "°",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 45,
   "name": "Ub (3P4W)/Ubc (3P3W) Angle",
   "description": "",
   "units": "°",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 46,
   "name": "Uc (3P4W)/Uca (3P3W) Angle",
   "description": "",
   "units": "°",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 47,
   "name": "Ia Angle",
   "description": "",
   "units": "°",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 48,
   "name": "Ib Angle",
   "description": "",
   "units": "°",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 49,
   "name": "Ic Angle",
   "description": "",
   "units": "°",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 50,
   "name": "Device Operating Time (Running Hours)",
   "description": "",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 51,
   "name": "DI1 Pulse Counter",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 52,
   "name": "DI2 Pulse Counter",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 53,
   "name": "DI3 Pulse Counter",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 54,
   "name": "DI4 Pulse Counter",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 55,
   "name": "DI5 Pulse Counter",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 56,
   "name": "DI6 Pulse Counter",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 57,
   "name": "Ull average Demand",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 58,
   "name": "P Total Demand",
   "description": "",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 59,
   "name": "Q Total Demand",
   "description": "",
   "units": "var",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 60,
   "name": "S Total Demand",
   "description": "",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 61,
   "name": "Ia Demand",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 62,
   "name": "Ib Demand",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 63,
   "name": "Ic Demand",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 64,
   "name": "I average Demand",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 65,
   "name": "Ull average This Max. Demand",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 66,
   "name": "P Total This Max. Demand",
   "description": "",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 67,
   "name": "Q Total This Max. Demand",
   "description": "",
   "units": "var",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 68,
   "name": "S Total This Max. Demand",
   "description": "",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 69,
   "name": "Ia This Max. Demand",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 70,
   "name": "Ib This Max. Demand",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 71,
   "name": "Ic This Max. Demand",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 72,
   "name": "I average This Max. Demand",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 73,
   "name": "Ua (3P4W)/Uab (3P3W) THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 74,
   "name": "Ub (3P4W)/Ubc (3P3W) THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 75,
   "name": "Uc (3P4W)/Uca (3P3W) THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 76,
   "name": "Ia THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 77,
   "name": "Ib THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 78,
   "name": "Ic THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 79,
   "name": "I4 THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 80,
   "name": "Ia K-Factor",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 81,
   "name": "Ib K-Factor",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 82,
   "name": "Ic K-Factor",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 83,
   "name": "Ia TDD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 84,
   "name": "Ib TDD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 85,
   "name": "Ic TDD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 86,
   "name": "Ua (3P4W)/Uab (3P3W) Crest Factor",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 87,
   "name": "Ub (3P4W)/Ubc (3P3W) Crest Factor",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 88,
   "name": "Uc (3P4W)/Uca (3P3W) Crest Factor",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 89,
   "name": "Ia Crest Factor",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 90,
   "name": "Ib Crest Factor",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 91,
   "name": "Ic Crest Factor",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 92,
   "name": "dPFa",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 93,
   "name": "dPFb",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 94,
   "name": "dPFc",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 95,
   "name": "dPF Total",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 96,
   "name": "Interval kWh Import",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 97,
   "name": "Interval kWh Export",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 98,
   "name": "Interval kvarh Import",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 99,
   "name": "Interval kvarh Export",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 100,
   "name": "Interval kVAh Total",
   "description": "",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 101,
   "name": "kWh Import",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 102,
   "name": "kWh Export",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 103,
   "name": "kWh Net",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 104,
   "name": "kWh Total",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 105,
   "name": "kvarh Import",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 106,
   "name": "kvarh Export",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 107,
   "name": "kvarh Net",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 108,
   "name": "kvarh Total",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 109,
   "name": "kVAh Total",
   "description": "",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 110,
   "name": "kvarh Q1",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 111,
   "name": "kvarh Q2",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 112,
   "name": "kvarh Q3",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 113,
   "name": "kvarh Q4",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 114,
   "name": "kWh Import of T1",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 115,
   "name": "kWh Import of T2",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 116,
   "name": "kWh Import of T3",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 117,
   "name": "kWh Import of T4",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 118,
   "name": "kWh Import of T5",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 119,
   "name": "kWh Import of T6",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 120,
   "name": "kWh Import of T7",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 121,
   "name": "kWh Import of T8",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 0,
   "name": "PT Primary",
   "description": "1 to 1,000,000 (V), 100*",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "PT Secondary",
   "description": "1 to 1,500 (V), 100*",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "CT Primary",
   "description": "1 to 30,000 (A), 5*",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "CT Secondary",
   "description": "1 to 50 (A), 5*",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "I4 Primary",
   "description": "1 to 30,000 (A), 5*",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "I4 Secondary",
   "description": "1 to 50 (A), 5*",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "Wiring Mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=3P4W (default), 1=DEMO, 2=3P3W, 3=1P2W L-N, 4=1P2W L-L, 5=1P3W L-L-N"
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "Secondary Ull Nominal",
   "description": "100 to 700 (V), 415*",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "Nominal Frequency",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=50Hz (default), 1=60Hz"
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "PF Convention",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=IEC (default), 1=IEEE, 2=-IEEE (default)"
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "kVA Calculation",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Vector (default), 1=Scalar"
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "HD Calculation",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Fundamental (default), 1=RMS"
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "Demand Period",
   "description": "1 to 60 (minutes), 15*",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13,
   "name": "Number of Sliding Windows",
   "description": "1 to 15, 1*",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14,
   "name": "EN Period",
   "description": "5 to 60 (minutes), 60*",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15,
   "name": "Clear This Max. Demand",
   "description": "Write 0xFF00 to clear",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16,
   "name": "Clear All Energy",
   "description": "Write 0xFF00 to clear",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 17,
   "name": "Clear DI1 Pulse Counter",
   "description": "Write 0xFF00 to clear",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18,
   "name": "Clear DI2 Pulse Counter",
   "description": "Write 0xFF00 to clear",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "Clear DI3 Pulse Counter",
   "description": "Write 0xFF00 to clear",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 20,
   "name": "Clear DI4 Pulse Counter",
   "description": "Write 0xFF00 to clear",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 21,
   "name": "Clear DI5 Pulse Counter",
   "description": "Write 0xFF00 to clear",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "Clear DI6 Pulse Counter",
   "description": "Write 0xFF00 to clear",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 23,
   "name": "Clear Device Operating Time",
   "description": "Write 0xFF00 to clear",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 0,
   "name": "DI1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BI",
   "instance": 1,
   "name": "DI2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BI",
   "instance": 2,
   "name": "DI3",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BI",
   "instance": 3,
   "name": "DI4",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BI",
   "instance": 4,
   "name": "DI5",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BI",
   "instance": 5,
   "name": "DI6",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BO",
   "instance": 0,
   "name": "DO1",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BO",
   "instance": 1,
   "name": "DO2",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BO",
   "instance": 2,
   "name": "DO3",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "LAV",
   "instance": 0,
   "name": "kWh Import",
   "description": "Energy register (64-bit); set Out_Of_Service before writing",
   "units": "kWh",
   "access": "W",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 1,
   "name": "kWh Export",
   "description": "Energy register (64-bit); set Out_Of_Service before writing",
   "units": "kWh",
   "access": "W",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 2,
   "name": "kWh Net",
   "description": "Energy register (64-bit); set Out_Of_Service before writing",
   "units": "kWh",
   "access": "W",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 3,
   "name": "kWh Total",
   "description": "Energy register (64-bit); set Out_Of_Service before writing",
   "units": "kWh",
   "access": "W",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 4,
   "name": "kvarh Import",
   "description": "Energy register (64-bit); set Out_Of_Service before writing",
   "units": "kvarh",
   "access": "W",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 5,
   "name": "kvarh Export",
   "description": "Energy register (64-bit); set Out_Of_Service before writing",
   "units": "kvarh",
   "access": "W",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 6,
   "name": "kvarh Net",
   "description": "Energy register (64-bit); set Out_Of_Service before writing",
   "units": "kvarh",
   "access": "W",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 7,
   "name": "kvarh Total",
   "description": "Energy register (64-bit); set Out_Of_Service before writing",
   "units": "kvarh",
   "access": "W",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 8,
   "name": "kVAh Total",
   "description": "Energy register (64-bit); set Out_Of_Service before writing",
   "units": "kVAh",
   "access": "W",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 9,
   "name": "kvarh Q1",
   "description": "Energy register (64-bit); set Out_Of_Service before writing",
   "units": "kvarh",
   "access": "W",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 10,
   "name": "kvarh Q2",
   "description": "Energy register (64-bit); set Out_Of_Service before writing",
   "units": "kvarh",
   "access": "W",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 11,
   "name": "kvarh Q3",
   "description": "Energy register (64-bit); set Out_Of_Service before writing",
   "units": "kvarh",
   "access": "W",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 12,
   "name": "kvarh Q4",
   "description": "Energy register (64-bit); set Out_Of_Service before writing",
   "units": "kvarh",
   "access": "W",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 13,
   "name": "kWh Import of T1",
   "description": "Energy register (64-bit); set Out_Of_Service before writing",
   "units": "kWh",
   "access": "W",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 14,
   "name": "kWh Import of T2",
   "description": "Energy register (64-bit); set Out_Of_Service before writing",
   "units": "kWh",
   "access": "W",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 15,
   "name": "kWh Import of T3",
   "description": "Energy register (64-bit); set Out_Of_Service before writing",
   "units": "kWh",
   "access": "W",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 16,
   "name": "kWh Import of T4",
   "description": "Energy register (64-bit); set Out_Of_Service before writing",
   "units": "kWh",
   "access": "W",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 17,
   "name": "kWh Import of T5",
   "description": "Energy register (64-bit); set Out_Of_Service before writing",
   "units": "kWh",
   "access": "W",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 18,
   "name": "kWh Import of T6",
   "description": "Energy register (64-bit); set Out_Of_Service before writing",
   "units": "kWh",
   "access": "W",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 19,
   "name": "kWh Import of T7",
   "description": "Energy register (64-bit); set Out_Of_Service before writing",
   "units": "kWh",
   "access": "W",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 20,
   "name": "kWh Import of T8",
   "description": "Energy register (64-bit); set Out_Of_Service before writing",
   "units": "kWh",
   "access": "W",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 21,
   "name": "Interval kWh Import",
   "description": "Energy register (64-bit); set Out_Of_Service before writing",
   "units": "kWh",
   "access": "W",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 22,
   "name": "Interval kWh Export",
   "description": "Energy register (64-bit); set Out_Of_Service before writing",
   "units": "kWh",
   "access": "W",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 23,
   "name": "Interval kvarh Import",
   "description": "Energy register (64-bit); set Out_Of_Service before writing",
   "units": "kvarh",
   "access": "W",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 24,
   "name": "Interval kvarh Export",
   "description": "Energy register (64-bit); set Out_Of_Service before writing",
   "units": "kvarh",
   "access": "W",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 25,
   "name": "Interval kVAh Total",
   "description": "Energy register (64-bit); set Out_Of_Service before writing",
   "units": "kVAh",
   "access": "W",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 26,
   "name": "DI1 Pulse Counter",
   "description": "Energy register (64-bit); set Out_Of_Service before writing",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 27,
   "name": "DI2 Pulse Counter",
   "description": "Energy register (64-bit); set Out_Of_Service before writing",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 28,
   "name": "DI3 Pulse Counter",
   "description": "Energy register (64-bit); set Out_Of_Service before writing",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 29,
   "name": "DI4 Pulse Counter",
   "description": "Energy register (64-bit); set Out_Of_Service before writing",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 30,
   "name": "DI5 Pulse Counter",
   "description": "Energy register (64-bit); set Out_Of_Service before writing",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 31,
   "name": "DI6 Pulse Counter",
   "description": "Energy register (64-bit); set Out_Of_Service before writing",
   "units": "",
   "access": "W",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/cet-electric/imeter-6",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
