{
 "manufacturer": "CET Electric",
 "manufacturer_slug": "cet-electric",
 "model": "PMC-53A-E multifunction panel meter, BACnet MS/TP",
 "model_slug": "pmc-53a-e",
 "aliases": [
  "PMC-53A-E",
  "PMC53A-E",
  "CET PMC-53A-E"
 ],
 "equipment_type": "Energy meter (multifunction panel meter)",
 "applies_to": "CET Electric Technology PMC-53A-E multifunction panel meters (application V2.00.00, firmware V1.00.00) on BACnet MS/TP.",
 "summary": "The PMC-53A-E is a multifunction panel power meter that acts as a BACnet MS/TP smart actuator (B-SA). Its Analog Inputs carry voltages, currents, power, power factor, energy, demand, THD, K-factor, angles, unbalance and pulse counters, with object instances matching its Modbus register numbers; Analog Values hold PT/CT and wiring setup plus clear commands; four DIs and two DOs are Binary Inputs and Outputs.",
 "bacnet_transport": [
  "BACnet MS/TP"
 ],
 "firmware": "Application V2.00.00, firmware V1.00.00",
 "default_device_instance": 26001,
 "access_inferred": false,
 "notes": [
  "Object instances equal the meter's Modbus register numbers, so they are not consecutive.",
  "Units are taken from the table where printed; rows that share a merged units cell were filled from the measurement type. BACnet has no kvarh/kVAh units, so those registers report in kWh units per the manual.",
  "The Clear AVs take 65280 (0xFF00) to run the action.",
  "Optional measurement objects (I4, AI, Ir, RTD1-3, AO1-2) only report when the matching option is fitted.",
  "The printed table gives AI 40 (Sa) the unit kvar; it is listed as kVA here like Sb and Sc."
 ],
 "source": {
  "title": "PMC-53A-E User Manual, Appendix C BACnet MS/TP Implementation",
  "doc_number": "V2.2",
  "revision_date": "2026-04-01",
  "url": "https://www.cet-global.com/uploadfiles/2026/04/PMC-53A-E%20User%20Manual%20V2.2%20(20260401).pdf"
 },
 "integration": {
  "summary": "Set the PMC-53A-E protocol to BACnet MS/TP with a MAC address and baud rate, then read power, energy, voltages and currents. Set PT/CT ratios and wiring mode first if the BMS manages setup.",
  "minimum_points": [
   {
    "ref": "AI 30",
    "name": "P Total",
    "why": "Total active power, kW"
   },
   {
    "ref": "AI 500",
    "name": "kWh Import",
    "why": "Energy imported, kWh"
   },
   {
    "ref": "AI 502",
    "name": "kWh Export",
    "why": "Energy exported, kWh"
   },
   {
    "ref": "AI 14",
    "name": "ULL Average",
    "why": "Average line-line voltage, V"
   },
   {
    "ref": "AI 22",
    "name": "I Average",
    "why": "Average current, A"
   },
   {
    "ref": "AI 54",
    "name": "PF Total",
    "why": "Total power factor"
   },
   {
    "ref": "AI 56",
    "name": "Freq.",
    "why": "Frequency, Hz"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "BACnet MS/TP master at 9600, 19200 or 38400 baud; device instance defaults to 26001.",
   "Analog Values 6000-6047 hold PT/CT ratios, wiring mode and demand settings."
  ],
  "gotchas": [
   "Writing 65280 to AV 9601 clears all energy registers."
  ]
 },
 "points": [
  {
   "type": "AI",
   "instance": 0,
   "name": "Ua",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "Ub",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "Uc",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "ULN Average",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "Uab",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10,
   "name": "Ubc",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 12,
   "name": "Uca",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14,
   "name": "ULL Average",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 16,
   "name": "Ia",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 18,
   "name": "Ib",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 20,
   "name": "Ic",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 22,
   "name": "I Average",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 24,
   "name": "Pa",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 26,
   "name": "Pb",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 28,
   "name": "Pc",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 30,
   "name": "P Total",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 32,
   "name": "Qa",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 34,
   "name": "Qb",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 36,
   "name": "Qc",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 38,
   "name": "Q Total",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 40,
   "name": "Sa",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 42,
   "name": "Sb",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 44,
   "name": "Sc",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 46,
   "name": "S Total",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 48,
   "name": "PFa",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 50,
   "name": "PFb",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 52,
   "name": "PFc",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 54,
   "name": "PF Total",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 56,
   "name": "Freq.",
   "description": "",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 70,
   "name": "In (Calculated)",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 72,
   "name": "I4 (Optional Measurement)",
   "description": "(optional measurement)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 82,
   "name": "AI (Optional Measurement)",
   "description": "(optional measurement)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 84,
   "name": "Ir (Optional Measurement)",
   "description": "(optional measurement)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 86,
   "name": "RTD1 (Optional Measurement)",
   "description": "(optional measurement)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 88,
   "name": "RTD2 (Optional Measurement)",
   "description": "(optional measurement)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 90,
   "name": "RTD3 (Optional Measurement)",
   "description": "(optional measurement)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 92,
   "name": "AO1 (Optional Measurement)",
   "description": "(optional measurement)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 94,
   "name": "AO2 (Optional Measurement)",
   "description": "(optional measurement)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 500,
   "name": "kWh Import",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 502,
   "name": "kWh Export",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 504,
   "name": "kWh Net",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 506,
   "name": "kWh Total",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 508,
   "name": "kvarh Import",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 510,
   "name": "kvarh Export",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 512,
   "name": "kvarh Net",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 514,
   "name": "kvarh Total",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 516,
   "name": "kVAh",
   "description": "",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3006,
   "name": "P Demand",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3008,
   "name": "Q Demand",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3010,
   "name": "S Demand",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3000,
   "name": "Ia Demand",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3002,
   "name": "Ib Demand",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3004,
   "name": "Ic Demand",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3418,
   "name": "P Max. Demand",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3424,
   "name": "Q Max. Demand",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3430,
   "name": "S Max. Demand",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3400,
   "name": "Ia Max. Demand",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3406,
   "name": "Ib Max. Demand",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3412,
   "name": "Ic Max. Demand",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1600,
   "name": "Ua THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1602,
   "name": "UbTHD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1604,
   "name": "Uc THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1400,
   "name": "Ia THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1402,
   "name": "Ib THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1404,
   "name": "Ic THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1318,
   "name": "Ia K Factor",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1320,
   "name": "Ib K Factor",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1322,
   "name": "Ic K Factor",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1300,
   "name": "Ia TDD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1302,
   "name": "Ib TDD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1304,
   "name": "Ic TDD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1324,
   "name": "Ia Crest Factor",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1326,
   "name": "Ib Crest Factor",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1328,
   "name": "Ic Crest Factor",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1330,
   "name": "U Unbalance",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1332,
   "name": "I Unbalance",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 74,
   "name": "dPFa",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 76,
   "name": "dPFb",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 78,
   "name": "dPFc",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 58,
   "name": "Ua Angle",
   "description": "",
   "units": "°",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 60,
   "name": "Ub Angle",
   "description": "",
   "units": "°",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 62,
   "name": "Uc Angle",
   "description": "",
   "units": "°",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 64,
   "name": "Ia Angle",
   "description": "",
   "units": "°",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 66,
   "name": "Ib Angle",
   "description": "",
   "units": "°",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 68,
   "name": "Ic Angle",
   "description": "",
   "units": "°",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 104,
   "name": "Run Hours",
   "description": "",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 526,
   "name": "Interval kWh Import",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 528,
   "name": "Interval kWh Export",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 530,
   "name": "Interval kvarh Import",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 532,
   "name": "Interval kvarh Export",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 534,
   "name": "Interval kVAh",
   "description": "",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1200,
   "name": "DI #1 Counter",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1202,
   "name": "DI #2 Counter",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1204,
   "name": "DI #3 Counter",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1206,
   "name": "DI #4 Counter",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6000,
   "name": "PT Primary High #",
   "description": "Range 0 to 1000 kV, default 0*",
   "units": "kV",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6001,
   "name": "PT Primary Low #",
   "description": "Range 0 to 999 V, default 100*",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6002,
   "name": "PT Secondary#",
   "description": "Range 1 to 690 V, default 100*",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6004,
   "name": "CT Primary",
   "description": "Range 1 to 30000 A, default 5*",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6006,
   "name": "CT Secondary",
   "description": "Range 1 to 5/100 A, default 5*",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6012,
   "name": "I4 Primary",
   "description": "Range 1 to 30000 A, default 5*",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6014,
   "name": "I4 Secondary",
   "description": "Range 1 to 5 A, default 5*",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6020,
   "name": "Wiring Mode",
   "description": "Setting, default 3P4W*",
   "units": "",
   "access": "W",
   "states": "0=DEMO, 1=1P2W L-N, 2=1P2W L-L, 3=1P3W L-L-N, 4=3P3W, 5=3P4W, 6=3x1P"
  },
  {
   "type": "AV",
   "instance": 6021,
   "name": "PF Convention",
   "description": "Setting, default 0*",
   "units": "",
   "access": "W",
   "states": "0=IEC, 1=IEEE, 2=-IEEE"
  },
  {
   "type": "AV",
   "instance": 6022,
   "name": "kVA Calculation",
   "description": "Setting, default 0*",
   "units": "",
   "access": "W",
   "states": "0=Vector, 1=Scalar"
  },
  {
   "type": "AV",
   "instance": 6028,
   "name": "THD Calculation",
   "description": "Setting, default 0*",
   "units": "",
   "access": "W",
   "states": "0=THDf, 1=THDr"
  },
  {
   "type": "AV",
   "instance": 6029,
   "name": "Demand Period",
   "description": "Range 1~60 mins, default 15*",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6030,
   "name": "Number of Sliding Windows",
   "description": "Range 1 to 15, default 1*",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6047,
   "name": "Interval Energy Period",
   "description": "Range 5~60, default 60*",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9603,
   "name": "Clear Present Peak Demand",
   "description": "Setting",
   "units": "",
   "access": "W",
   "states": "65280 (Default=0)"
  },
  {
   "type": "AV",
   "instance": 9601,
   "name": "Clear Energy",
   "description": "Setting",
   "units": "",
   "access": "W",
   "states": "65280 (Default = 0)"
  },
  {
   "type": "AV",
   "instance": 9610,
   "name": "Clear DI #1 Counter",
   "description": "Setting",
   "units": "",
   "access": "W",
   "states": "65280 (Default = 0)"
  },
  {
   "type": "AV",
   "instance": 9611,
   "name": "Clear DI #2 Counter",
   "description": "Write 65280 (0xFF00) to clear",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9612,
   "name": "Clear DI #3 Counter",
   "description": "Write 65280 (0xFF00) to clear",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9613,
   "name": "Clear DI #4 Counter",
   "description": "Write 65280 (0xFF00) to clear",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 0,
   "name": "DI 1",
   "description": "Digital input status",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BI",
   "instance": 1,
   "name": "DI 2",
   "description": "Digital input status",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BI",
   "instance": 2,
   "name": "DI 3",
   "description": "Digital input status",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BI",
   "instance": 3,
   "name": "DI 4",
   "description": "Digital input status",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BO",
   "instance": 0,
   "name": "DO 1",
   "description": "Digital output",
   "units": "",
   "access": "W",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BO",
   "instance": 1,
   "name": "DO 2",
   "description": "Digital output",
   "units": "",
   "access": "W",
   "states": "0=Inactive, 1=Active"
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/cet-electric/pmc-53a-e",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
