{
 "manufacturer": "CET Electric",
 "manufacturer_slug": "cet-electric",
 "model": "PMC-53A multifunction panel meter, BACnet MS/TP",
 "model_slug": "pmc-53a",
 "aliases": [
  "PMC-53A",
  "PMC53A",
  "CET PMC-53A"
 ],
 "equipment_type": "Energy meter (multifunction panel meter)",
 "applies_to": "CET Electric Technology PMC-53A multifunction panel meters (serial model) with BACnet MS/TP from firmware V1.00.03.",
 "summary": "The PMC-53A is the serial-port multifunction panel meter in CET's PMC-53A family, with BACnet MS/TP from firmware V1.00.03. It uses the same register-number instance scheme as the PMC-53A-E but prints different object names (Uan, Ubn, Ucn ...) and adds DI5-DI6, DO3-DO4 and their counters.",
 "bacnet_transport": [
  "BACnet MS/TP"
 ],
 "firmware": "V1.00.03 or later",
 "default_device_instance": 26001,
 "access_inferred": false,
 "notes": [
  "Object instances equal the meter's Modbus register numbers, so they are not consecutive.",
  "Units are taken from the table where printed; rows that share a merged units cell were filled from the measurement type. BACnet has no kvarh/kVAh units, so those registers report in kWh units per the manual.",
  "The Clear AVs take 65280 (0xFF00) to run the action.",
  "Superscript note markers printed after some names (1, 2, 3 for 3P3W behaviour, * for kvarh/kVAh units) are dropped from the names.",
  "In 3P3W wiring the per-phase line-to-neutral values have no meaning, and Uan/Ubn/Ucn THD and angle report the line-to-line values.",
  "The table lists AO1 and AO2 at AI 90 and AI 92; RTD3 is not printed."
 ],
 "source": {
  "title": "PMC-53A User Manual, Appendix C BACnet MS/TP Implementation",
  "doc_number": "V2.2",
  "revision_date": "2026-02-04",
  "url": "https://www.cet-global.com/uploadfiles/2026/02/PMC-53A%20User%20Manual%20V2.2%20(20260204).pdf"
 },
 "integration": {
  "summary": "Set the PMC-53A protocol to BACnet MS/TP with a MAC address and baud rate, then read power, energy, voltages and currents. Set PT/CT ratios and wiring mode first if the BMS manages setup.",
  "minimum_points": [
   {
    "ref": "AI 30",
    "name": "P Total",
    "why": "Total active power, kW"
   },
   {
    "ref": "AI 500",
    "name": "kWh Import",
    "why": "Energy imported, kWh"
   },
   {
    "ref": "AI 502",
    "name": "kWh Export",
    "why": "Energy exported, kWh"
   },
   {
    "ref": "AI 14",
    "name": "ULL average",
    "why": "Average line-line voltage, V"
   },
   {
    "ref": "AI 22",
    "name": "I average",
    "why": "Average current, A"
   },
   {
    "ref": "AI 54",
    "name": "PF Total",
    "why": "Total power factor"
   },
   {
    "ref": "AI 56",
    "name": "Frequency",
    "why": "Frequency, Hz"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "BACnet MS/TP master at 9600, 19200 or 38400 baud; device instance defaults to 26001.",
   "Analog Values 6000-6047 hold PT/CT ratios, wiring mode and demand settings."
  ],
  "gotchas": [
   "Writing 65280 to AV 9601 clears all energy registers."
  ]
 },
 "points": [
  {
   "type": "AI",
   "instance": 0,
   "name": "Uan",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "Ubn",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "Ucn",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "ULN average",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "Uab",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10,
   "name": "Ubc",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 12,
   "name": "Uca",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14,
   "name": "ULL average",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 16,
   "name": "Ia",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 18,
   "name": "Ib",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 20,
   "name": "Ic",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 22,
   "name": "I average",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 24,
   "name": "Pa",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 26,
   "name": "Pb",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 28,
   "name": "Pc",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 30,
   "name": "P Total",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 32,
   "name": "Qa",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 34,
   "name": "Qb",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 36,
   "name": "Qc",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 38,
   "name": "Q Total",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 40,
   "name": "Sa",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 42,
   "name": "Sb",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 44,
   "name": "Sc",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 46,
   "name": "S Total",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 48,
   "name": "PFa",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 50,
   "name": "PFb",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 52,
   "name": "PFc",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 54,
   "name": "PF Total",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 56,
   "name": "Frequency",
   "description": "",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 70,
   "name": "In",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 72,
   "name": "I4 (Optional Measurement)",
   "description": "(optional measurement)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 82,
   "name": "AI",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 86,
   "name": "RTD1",
   "description": "",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 88,
   "name": "RTD2",
   "description": "",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 90,
   "name": "AO1",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 92,
   "name": "AO2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 174,
   "name": "Ir",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 500,
   "name": "kWh Import",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 502,
   "name": "kWh Export",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 504,
   "name": "kWh Net",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 506,
   "name": "kWh Total",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 508,
   "name": "kvarh Import",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 510,
   "name": "kvarh Export",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 512,
   "name": "kvarh Net",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 514,
   "name": "kvarh Total",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 516,
   "name": "kVAh",
   "description": "",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3006,
   "name": "P Total Demand",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3008,
   "name": "Q Total Demand",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3010,
   "name": "S Total Demand",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3000,
   "name": "Ia Demand",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3002,
   "name": "Ib Demand",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3004,
   "name": "Ic Demand",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3418,
   "name": "P Total Max. Demand",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3424,
   "name": "Q Total Max. Demand",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3430,
   "name": "S Total Max. Demand",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3400,
   "name": "Ia Max. Demand",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3406,
   "name": "Ib Max. Demand",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3412,
   "name": "Ic Max. Demand",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1600,
   "name": "Uan THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1602,
   "name": "Ubn THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1604,
   "name": "Ucn THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1400,
   "name": "Ia THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1402,
   "name": "Ib THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1404,
   "name": "Ic THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1318,
   "name": "Ia K-Factor",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1320,
   "name": "Ib K-Factor",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1322,
   "name": "Ic K-Factor",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1300,
   "name": "Ia TDD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1302,
   "name": "Ib TDD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1304,
   "name": "Ic TDD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1324,
   "name": "Ia Crest Factor",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1326,
   "name": "Ib Crest Factor",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1328,
   "name": "Ic Crest Factor",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1330,
   "name": "U Unbalance",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1332,
   "name": "I Unbalance",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 74,
   "name": "dPFa",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 76,
   "name": "dPFb",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 78,
   "name": "dPFc",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 58,
   "name": "Uan Angle",
   "description": "",
   "units": "°",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 60,
   "name": "Ubn Angle",
   "description": "",
   "units": "°",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 62,
   "name": "Ucn Angle",
   "description": "",
   "units": "°",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 64,
   "name": "Ia Angle",
   "description": "",
   "units": "°",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 66,
   "name": "Ib Angle",
   "description": "",
   "units": "°",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 68,
   "name": "Ic Angle",
   "description": "",
   "units": "°",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 104,
   "name": "Operating Time",
   "description": "",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 526,
   "name": "Interval kWh Import",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 528,
   "name": "Interval kWh Export",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 530,
   "name": "Interval kvarh Import",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 532,
   "name": "Interval kvarh Export",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 534,
   "name": "Interval kVAh",
   "description": "",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1200,
   "name": "DI1 Counter",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1202,
   "name": "DI2 Counter",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1204,
   "name": "DI3 Counter",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1206,
   "name": "DI4 Counter",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1208,
   "name": "DI5 Counter",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1210,
   "name": "DI6 Counter",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6000,
   "name": "PT Primary High#",
   "description": "Range 0 to 1000 kV, default 0",
   "units": "kV",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6001,
   "name": "PT Primary Low#",
   "description": "Range 1 to 999 V, default 100",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6002,
   "name": "PT Secondary#",
   "description": "Range 1 to 690, default 100",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6004,
   "name": "CT Primary",
   "description": "Range 1 to 30000, default 5",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6006,
   "name": "CT Secondary",
   "description": "Range 1 to 5, default 5",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6012,
   "name": "I4 Primary",
   "description": "Range 1 to 30000, default 5",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6014,
   "name": "I4 Secondary",
   "description": "Range 1 to 5, default 5",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6020,
   "name": "Wiring Mode",
   "description": "Setting, default 5",
   "units": "",
   "access": "W",
   "states": "0=DEMO, 1=1P2W L-N, 2=1P2W L-L, 3=1P3W L-L-N, 4=3P3W, 5=3P4W"
  },
  {
   "type": "AV",
   "instance": 6021,
   "name": "PF Convention",
   "description": "Setting, default 0",
   "units": "",
   "access": "W",
   "states": "0=IEC, 1=IEEE, 2=-IEEE"
  },
  {
   "type": "AV",
   "instance": 6022,
   "name": "kVA Calculation",
   "description": "Setting, default 0",
   "units": "",
   "access": "W",
   "states": "0=Vector, 1=Scalar"
  },
  {
   "type": "AV",
   "instance": 6028,
   "name": "THD Calculation",
   "description": "Setting, default 0",
   "units": "",
   "access": "W",
   "states": "0=THDf, 1=THDr"
  },
  {
   "type": "AV",
   "instance": 6029,
   "name": "Demand Period",
   "description": "Range 1 to 60 min, default 15",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6030,
   "name": "Number of Sliding Windows",
   "description": "Range 1 to 15, default 1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6047,
   "name": "Interval Energy Period",
   "description": "Range 5 to 60 min, default 60",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9603,
   "name": "Clear Present Max. Demand",
   "description": "Write 65280 (0xFF00) to clear",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9601,
   "name": "Clear Energy",
   "description": "Write 65280 (0xFF00) to clear",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9610,
   "name": "Clear DI1 Counter",
   "description": "Write 65280 (0xFF00) to clear",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9611,
   "name": "Clear DI2 Counter",
   "description": "Write 65280 (0xFF00) to clear",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9612,
   "name": "Clear DI3 Counter",
   "description": "Write 65280 (0xFF00) to clear",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9613,
   "name": "Clear DI4 Counter",
   "description": "Write 65280 (0xFF00) to clear",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9614,
   "name": "Clear DI5 Counter",
   "description": "Write 65280 (0xFF00) to clear",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9615,
   "name": "Clear DI6 Counter",
   "description": "Write 65280 (0xFF00) to clear",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 0,
   "name": "DI1",
   "description": "Digital input status",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BI",
   "instance": 1,
   "name": "DI2",
   "description": "Digital input status",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BI",
   "instance": 2,
   "name": "DI3",
   "description": "Digital input status",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BI",
   "instance": 3,
   "name": "DI4",
   "description": "Digital input status",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BI",
   "instance": 4,
   "name": "DI5",
   "description": "Digital input status",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BI",
   "instance": 5,
   "name": "DI6",
   "description": "Digital input status",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BO",
   "instance": 0,
   "name": "DO1",
   "description": "Digital output",
   "units": "",
   "access": "W",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BO",
   "instance": 1,
   "name": "DO2",
   "description": "Digital output",
   "units": "",
   "access": "W",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BO",
   "instance": 2,
   "name": "DO3",
   "description": "Digital output",
   "units": "",
   "access": "W",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BO",
   "instance": 3,
   "name": "DO4",
   "description": "Digital output",
   "units": "",
   "access": "W",
   "states": "0=Inactive, 1=Active"
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/cet-electric/pmc-53a",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
