{
 "manufacturer": "Chipkin Automation Systems",
 "manufacturer_slug": "chipkin",
 "model": "CAS-2700-16 Irisys People Counter Gateway (example building)",
 "short_model": "CAS-2700-16 Irisys",
 "short_manufacturer": "Chipkin",
 "model_slug": "cas-2700-16-irisys-people-counter",
 "aliases": [
  "Irisys people counter BACnet",
  "Irisys BACnet",
  "InfraRed Integrated Systems people counter",
  "CAS-2700-16",
  "Chipkin people counter gateway"
 ],
 "equipment_type": "People counter sensor via BACnet gateway",
 "applies_to": "Irisys thermal people counter sensors on the network, read by a Chipkin CAS-2700-16 gateway.",
 "summary": "The Chipkin CAS-2700-16 reads Irisys thermal people counters over the network and serves counts on BACnet IP. You enter buildings, floors and sensors on the gateway web page; it then creates an occupancy Analog Input per building and per floor and seven Analog Inputs per sensor (counts in/out, occupancy, normalized occupancy, raw device counts, reset value). The list shown is the manual example: one building, one floor, one sensor.",
 "bacnet_transport": [
  "BACnet IP"
 ],
 "firmware": null,
 "default_device_instance": 389001,
 "access_inferred": true,
 "notes": [
  "From the BACnet configuration example (one building, one floor, one sensor). Object names are built from the names you enter, as \"Building:Floor:Sensor - Value\".",
  "Each added building, floor or sensor adds objects; instances follow the order they were created.",
  "The manual gives no units; values are people counts.",
  "There is no access column; all objects are Analog Inputs and read-only."
 ],
 "source": {
  "title": "Chipkin Irisys People Counter User Manual (CAS-2700-16)",
  "doc_number": "CAS-2700-16",
  "revision_date": "Version 0.17, 2018-02-20",
  "url": "https://cdn.chipkin.com/assets/uploads/2018/feb/20-19-49-21_CAS_MAN_CAS-2700-16_Irisys_People_Counter_Manual.pdf"
 },
 "integration": {
  "summary": "Add each building, floor and sensor on the People Counter Client Config page, reboot the gateway, then read the occupancy objects over BACnet IP.",
  "minimum_points": [
   {
    "ref": "AI 1",
    "name": "West Building - Occupancy",
    "why": "Building occupancy"
   },
   {
    "ref": "AI 2",
    "name": "West Building:Ground floor - Occupancy",
    "why": "Floor occupancy"
   },
   {
    "ref": "AI 5",
    "name": "West Building:Ground floor:Main Entrance - Occupancy",
    "why": "Entrance occupancy (in minus out)"
   },
   {
    "ref": "AI 3",
    "name": "West Building:Ground floor:Main Entrance - Count In",
    "why": "People in since reset hour"
   },
   {
    "ref": "AI 4",
    "name": "West Building:Ground floor:Main Entrance - Count Out",
    "why": "People out since reset hour"
   }
  ],
  "enable": null,
  "heartbeat": "If the gateway cannot read a sensor, the object Out_Of_Service is set true and Present_Value keeps the last good value.",
  "remote_sensors": null,
  "setup": [
   "Gateway device instance 389001 in the example (device name PeopleCounter); give each gateway a unique instance.",
   "Reboot the gateway after changing the configuration.",
   "Discovery across subnets needs a BBMD supplied by the BAS installer."
  ],
  "gotchas": [
   "Object names and instances depend on the buildings, floors and sensors you configure; map by name.",
   "Count In / Count Out restart at the reset hour."
  ]
 },
 "points": [
  {
   "type": "AI",
   "instance": 1,
   "name": "West Building - Occupancy",
   "description": "Building occupancy (sum of its floors)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "West Building:Ground floor - Occupancy",
   "description": "Floor occupancy (sum of its sensors)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "West Building:Ground floor:Main Entrance - Count In",
   "description": "Sensor: people in since the last reset hour",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "West Building:Ground floor:Main Entrance - Count Out",
   "description": "Sensor: people out since the last reset hour",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "West Building:Ground floor:Main Entrance - Occupancy",
   "description": "Sensor: count in minus count out",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "West Building:Ground floor:Main Entrance - Normalized Occupancy",
   "description": "Sensor: occupancy using the slope algorithm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7,
   "name": "West Building:Ground floor:Main Entrance - Device In",
   "description": "Sensor: raw \"in\" line count from the sensor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "West Building:Ground floor:Main Entrance - Device Out",
   "description": "Sensor: raw \"out\" line count from the sensor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 9,
   "name": "West Building:Ground floor:Main Entrance - Reset",
   "description": "Sensor: device in minus device out at the reset hour",
   "units": "",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/chipkin/cas-2700-16-irisys-people-counter",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
