{
 "manufacturer": "Cleaver-Brooks",
 "manufacturer_slug": "cleaver-brooks",
 "model": "ADAC 1000 deaerator / surge tank control (ProtoNode, EtherNet/IP)",
 "model_slug": "adac-1000-protonode",
 "aliases": [
  "ADAC 1000",
  "ADAC_1000",
  "ProtoNode RER",
  "750-426"
 ],
 "equipment_type": "Boiler feedwater deaerator and surge tank controller via BACnet gateway",
 "applies_to": "Cleaver-Brooks deaerator and surge tank packages with the ADAC 1000 PLC control, read through a ProtoNode RER gateway over EtherNet/IP.",
 "summary": "The ProtoNode maps the ADAC 1000 control to BACnet over EtherNet/IP: deaerator and surge tank pressure, temperature and level, valve signals, feedwater header pressure and setpoint, pump run times, lead/lag order and faults, plus a BMS heartbeat. Writable objects set pump lead/lag order and the feedwater header pressure setpoint.",
 "bacnet_transport": [
  "BACnet MS/TP",
  "BACnet IP"
 ],
 "firmware": null,
 "default_device_instance": "50000 + Modbus Node-ID",
 "access_inferred": false,
 "notes": [
  "Each Cleaver-Brooks controller on the ProtoNode is its own BACnet device; the object instances below are the same on every device.",
  "Access follows the guide's write-point stars: the starred AV/BV objects are writable, everything else is read-only.",
  "The guide gives no engineering units or state texts; units appear only where the object name carries them (DEG F / DEG C).",
  "Where a description is filled in, it gives the register from the guide's Modbus column.",
  "The ProtoNode reads this profile from the PLC over EtherNet/IP.",
  "Objects named DAWB[..], DAWI[..], DAWR[..], DAR1[..] or DAI1[..] are spare tags with no stated use."
 ],
 "source": {
  "title": "Cloud Enabled ProtoNode Gateway Startup Guide (RER/LER) for interfacing Cleaver-Brooks products",
  "doc_number": "750-426",
  "revision_date": "03/2018",
  "url": "https://watmfg.com/watmfg23082016/wp-content/uploads/2016/09/750-426-ProtoNode-Cloud.pdf",
  "unofficial": true,
  "host": "watmfg.com"
 },
 "integration": {
  "summary": "Keep the BV 1 heartbeat updated and write the feedwater header pressure setpoint if the BMS owns it. Read deaerator pressure, level and temperature, header pressure and the no-alarm relays and heartbeat fault.",
  "minimum_points": [
   {
    "ref": "BV 1",
    "why": "Heartbeat written by the BMS",
    "name": "BMS Heartbeat bit"
   },
   {
    "ref": "AV 21",
    "why": "Feedwater header pressure setpoint",
    "name": "FW Header Pressure Setpoint"
   },
   {
    "ref": "AI 17",
    "why": "Deaerator tank pressure",
    "name": "Deaerator Tank Pressure"
   },
   {
    "ref": "AI 18",
    "why": "Deaerator tank water level",
    "name": "Deaerator Tank Wtr Lvl"
   },
   {
    "ref": "AI 16",
    "why": "Deaerator temperature",
    "name": "Deaerator Temp"
   },
   {
    "ref": "AI 21",
    "why": "Boiler feedwater header pressure",
    "name": "Boiler Feed Wtr Header Pressure"
   },
   {
    "ref": "BI 61",
    "why": "Deaerator no-alarms relay OK",
    "name": "Deaerator No Alarms Relay OK"
   },
   {
    "ref": "BI 47",
    "why": "BMS heartbeat fault",
    "name": "BMS Heartbeat Fault"
   }
  ],
  "enable": null,
  "heartbeat": "BV 1 BMS Heartbeat bit is written by the BMS and BI 47 BMS Heartbeat Fault reports a loss; the guide does not state the timeout.",
  "remote_sensors": null,
  "setup": [
   "BACnet Device Instance = the controller's Modbus Node-ID + Node_Offset (default 50,000), so Node-ID 1 = 50001. Change Node_Offset in the ProtoNode web configurator to pick other instances.",
   "The ProtoNode RER does BACnet MS/TP or BACnet IP, selected on its S bank DIP switches.",
   "BACnet MS/TP: one MAC address (1-127) for the whole ProtoNode on the A bank DIP switches; baud on B0-B3 (38400 factory default).",
   "BACnet IP: default ProtoNode address 192.168.1.24; change it in the web configurator."
  ],
  "gotchas": []
 },
 "points": [
  {
   "type": "BI",
   "instance": 1,
   "name": "Deaerator Lvl BAD QUALITY",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2,
   "name": "Deaerator Lvl Hi",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 3,
   "name": "Deaerator Lvl Lo",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 4,
   "name": "Deaerator Lvl Lo-Lo (LWCO)",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 5,
   "name": "Feed Pump 1 Flt",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 6,
   "name": "Feed Pump 2 Flt",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 7,
   "name": "Feed Pump 3 Flt",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 8,
   "name": "Feed Pump 4 Flt",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 9,
   "name": "Feed Pump 5 Flt",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 10,
   "name": "Feed Pump 6 Flt",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 11,
   "name": "Feed Pump 1 OVERLOAD",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 12,
   "name": "Feed Pump 2 OVERLOAD",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 13,
   "name": "Feed Pump 3 OVERLOAD",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 14,
   "name": "Feed Pump 4 OVERLOAD",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 15,
   "name": "Feed Pump 5 OVERLOAD",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 16,
   "name": "Feed Pump 6 OVERLOAD",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 17,
   "name": "Spare",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 18,
   "name": "Spare",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 19,
   "name": "Spare",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 20,
   "name": "Deaerator Temperature BAD QUALITY",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 21,
   "name": "Deaerator Temperature LOW",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 22,
   "name": "Deaerator Temperature HIGH",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 23,
   "name": "Deaerator Pressure BAD QUALITY",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 24,
   "name": "Deaerator Pressure LOW",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 25,
   "name": "Deaerator Pressure HIGH",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 26,
   "name": "Boiler Feed Water Header Pressure BQ",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 27,
   "name": "Boiler Feed Water Header Pressure LOW",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 28,
   "name": "Boiler Feed Water Header Pressure HIGH",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 29,
   "name": "Tray Temperature/User Def 0 Bad Quality",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 30,
   "name": "Tray Temperature/User Def 0 LOW",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 31,
   "name": "Tray Temperature/User Def 0 HIGH",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 32,
   "name": "Reserved for CB - ADAC 1000 Single",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 33,
   "name": "Feed Pump 1 VSD Bypass",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 34,
   "name": "Feed Pump 2 VSD Bypass",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 35,
   "name": "Feed Pump 3 VSD Bypass",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 36,
   "name": "Feed Pump 4 VSD Bypass",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 37,
   "name": "Feed Pump 5 VSD Bypass",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 38,
   "name": "Feed Pump 6 VSD Bypass",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 39,
   "name": "Tray Pressure/User Def 1 Bad Quality",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 40,
   "name": "Tray Pressure/User Def 1 LOW",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 41,
   "name": "Tray Pressure/User Def 1 HIGH",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 42,
   "name": "Transfer Pump 1 VSD Bypass",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 43,
   "name": "Transfer Pump 2 VSD Bypass",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 44,
   "name": "Transfer Pump 3 VSD Bypass",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 45,
   "name": "Feed Pump Lead Lag Write Permissive",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 46,
   "name": "Spare",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 47,
   "name": "BMS Heartbeat Fault",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 48,
   "name": "ADAC PLC Heartbeat to BMS",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 49,
   "name": "Feed Pump 1 ON",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 50,
   "name": "Feed Pump 2 ON",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 51,
   "name": "Feed Pump 3 ON",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 52,
   "name": "Feed Pump 4 ON",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 53,
   "name": "Feed Pump 5 ON",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 54,
   "name": "Feed Pump 6 ON/DA Bypass",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 55,
   "name": "Feed Pump 1 In AUTO",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 56,
   "name": "Feed Pump 2 In AUTO",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 57,
   "name": "Feed Pump 3 In AUTO",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 58,
   "name": "Feed Pump 4 In AUTO",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 59,
   "name": "Feed Pump 5 In AUTO",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 60,
   "name": "Feed Pump 6 In AUTO",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 61,
   "name": "Deaerator No Alarms Relay OK",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 62,
   "name": "Yellow Stack Light ON",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 63,
   "name": "Green Stack Light ON",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 64,
   "name": "Red Stack Light ON",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 65,
   "name": "Chemical Feed ON",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 66,
   "name": "Deaerator Feed Wtr Valve Open",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 67,
   "name": "Feed Pumps ALT MODE ON",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 68,
   "name": "DA Lo-Lo Wtr Cutoff Relay Energized",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 69,
   "name": "Deaerator 2nd Feed Wtr Valve Open",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 70,
   "name": "Boiler Feed Pump 1 Flow Fault",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 71,
   "name": "Boiler Feed Pump 2 Flow Fault",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 72,
   "name": "Boiler Feed Pump 3 Flow Fault",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 73,
   "name": "Boiler Feed Pump 4 Flow Fault",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 74,
   "name": "Boiler Feed Pump 5 Flow Fault",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 75,
   "name": "Boiler Feed Pump 6 Flow Fault",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 76,
   "name": "PLC Battery Low. Replace Battery",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 77,
   "name": "Feed Pump 1 VSD Speed Feedback Bad Q",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 78,
   "name": "Feed Pump 2 VSD Speed Feedback Bad Q",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 79,
   "name": "Feed Pump 3 VSD Speed Feedback Bad Q",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 80,
   "name": "Feed Pump 4 VSD Speed Feedback Bad Q",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 81,
   "name": "Feed Pump 5 VSD Speed Feedback Bad Q",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 82,
   "name": "Feed Pump 6 VSD Speed Feedback Bad Q",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 83,
   "name": "Recirculation Valve Close",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 84,
   "name": "Feed Pumps Lead Lag Enabled",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 85,
   "name": "Feed Pumps Auto Restart Enabled",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 86,
   "name": "Remote Set Point Active",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 87,
   "name": "User Def Ch2 Bad Quality",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 88,
   "name": "User Def Ch2 LOW",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 89,
   "name": "User Def Ch2 HIGH",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 90,
   "name": "User Def Ch3 Bad Quality",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 91,
   "name": "User Def Ch3 LOW",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 92,
   "name": "User Def Ch3 HIGH",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 93,
   "name": "Spare45",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 94,
   "name": "Spare46",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 95,
   "name": "Spare47",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 96,
   "name": "Reserved for CB - ADAC 1000 Dual",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 97,
   "name": "Surge Tank Level BAD QUALITY",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 98,
   "name": "Surge Tank Level HIGH",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 99,
   "name": "Surge Tank Level LOW",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 100,
   "name": "Surge Tank Temperature BAD QUALITY",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 101,
   "name": "Surge Tank Temperature LOW",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 102,
   "name": "Surge Tank Temperature HIGH",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 103,
   "name": "Transfer Pump 1 FAULT",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 104,
   "name": "Transfer Pump 2 FAULT",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 105,
   "name": "Transfer Pump 3 FAULT",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 106,
   "name": "Transfer Pump 1 OVERLOAD",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 107,
   "name": "Transfer Pump 2OVERLOAD",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 108,
   "name": "Transfer Pump 3OVERLOAD",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 109,
   "name": "Surge Tank LOW-LOW (LWCO)",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 110,
   "name": "Surge Tank Header Pressure HIGH",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 111,
   "name": "Surge Tank Header Pressure LOW",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 112,
   "name": "Surge Tank Header Pressure BAD QUALITY",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 113,
   "name": "Transfer Pump Lead Lag Write Permissive",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 114,
   "name": "PLC IO Module Fault",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 115,
   "name": "Spare",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 116,
   "name": "Surge 2nd Feed Water Valve Open",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 117,
   "name": "Transfer Pump 1 Flow Fault",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 118,
   "name": "Transfer Pump 2 Flow Fault",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 119,
   "name": "Transfer Pump 3 Flow Fault",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 120,
   "name": "Transfer Pump 1 VSD Speed Feedback BQ",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 121,
   "name": "Transfer Pump 2 VSD Speed Feedback BQ",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 122,
   "name": "Transfer Pump 3 VSD Speed Feedback BQ",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 123,
   "name": "Spare62",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 124,
   "name": "Spare63",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 125,
   "name": "Spare64",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 126,
   "name": "Transfer Pump 1 VSD Bypass",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 127,
   "name": "Transfer Pump 2 VSD Bypass",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 128,
   "name": "Transfer Pump 3 VSD Bypass",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 129,
   "name": "Surge Tank No Alarms Relay OK",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 130,
   "name": "Yellow Stack Light ON",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 131,
   "name": "Green Stack Light ON",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 132,
   "name": "RED Stack Light ON",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 133,
   "name": "Surge Tank Feed Water Valve Open",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 134,
   "name": "ST Low Low Water Cutoff Relay Energized",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 135,
   "name": "Transfer Pump 1 ON",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 136,
   "name": "Transfer Pump 2 ON",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 137,
   "name": "Transfer Pump 3 ON",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 138,
   "name": "Transfer Pump 1 In AUTO",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 139,
   "name": "Transfer Pump 2 In AUTO",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 140,
   "name": "Transfer Pump 3 In AUTO",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 141,
   "name": "Transfer Pumps ALT MODE ON",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 142,
   "name": "Transfer Pumps Lead Lag Enabled",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 143,
   "name": "Transfer Pumps Auto Restart Enabled",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 144,
   "name": "Spare70",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 145,
   "name": "DAB1[9]0",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 146,
   "name": "DAB1[9]1",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 147,
   "name": "DAB1[9]2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 148,
   "name": "DAB1[9]3",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 149,
   "name": "DAB1[9]4",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 150,
   "name": "DAB1[9]5",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 151,
   "name": "DAB1[9]6",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 152,
   "name": "DAB1[9]7",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 153,
   "name": "DAB1[9]8",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 154,
   "name": "DAB1[9]9",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 155,
   "name": "DAB1[9]10",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 156,
   "name": "DAB1[9]11",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 157,
   "name": "DAB1[9]12",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 158,
   "name": "DAB1[9]13",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 159,
   "name": "DAB1[9]14",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 160,
   "name": "DAB1[9]15",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1,
   "name": "Feed Pump 1 Run Time",
   "description": "Modbus 30001",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "Feed Pump 2 Run Time",
   "description": "Modbus 30003",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "Feed Pump 3 Run Time",
   "description": "Modbus 30005",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "Feed Pump 4 Run Time",
   "description": "Modbus 30007",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "Feed Pump 5 Run Time",
   "description": "Modbus 30009",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "Feed Pump 6 Run Time",
   "description": "Modbus 30011",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7,
   "name": "DAR1[6]",
   "description": "Modbus 30013",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "DAR1[7]",
   "description": "Modbus 30015",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 9,
   "name": "DAR1[8]",
   "description": "Modbus 30017",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10,
   "name": "DAR1[9]",
   "description": "Modbus 30019",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11,
   "name": "Stop Lag Feed Pump Limit",
   "description": "Modbus 30021",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 12,
   "name": "Alternate Feed Pumps",
   "description": "Modbus 30023",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13,
   "name": "Start Chemical Feed Time Delay",
   "description": "Modbus 30025",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14,
   "name": "Stop Chemical Feed Time Delay",
   "description": "Modbus 30027",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 15,
   "name": "DAR1[14]",
   "description": "Modbus 30029",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 16,
   "name": "Deaerator Temp",
   "description": "Modbus 30031",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 17,
   "name": "Deaerator Tank Pressure",
   "description": "Modbus 30033",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 18,
   "name": "Deaerator Tank Wtr Lvl",
   "description": "Modbus 30035",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 19,
   "name": "Deaerator Feed Wtr (MUV) Signal",
   "description": "Modbus 30037",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 20,
   "name": "Deaerator Steam PRValve Signal",
   "description": "Modbus 30039",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21,
   "name": "Boiler Feed Wtr Header Pressure",
   "description": "Modbus 30041",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 22,
   "name": "2nd Feed Water (MUV) Signal",
   "description": "Modbus 30043",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 23,
   "name": "Start Lag Feed Pump Limit",
   "description": "Modbus 30045",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 24,
   "name": "DA Level - Pump Auto-Restart Level",
   "description": "Modbus 30047",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 25,
   "name": "Boiler Feed Water Header Pressure SetPt",
   "description": "Modbus 30049",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 26,
   "name": "Over Flow Valve Signal",
   "description": "Modbus 30051",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 27,
   "name": "User Cfg 0 EU/Tray Temperature",
   "description": "Modbus 30053",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 28,
   "name": "User Cfg 1 EU/Tray Pressure",
   "description": "Modbus 30055",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 29,
   "name": "User Cfg 2 EU",
   "description": "Modbus 30057",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 30,
   "name": "User Cfg 3 EU",
   "description": "Modbus 30059",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 31,
   "name": "Spare",
   "description": "Modbus 30061",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 32,
   "name": "User Cfg 0 Flow Total",
   "description": "Modbus 30063",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 33,
   "name": "User Cfg 1 Flow Total",
   "description": "Modbus 30065",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 34,
   "name": "User Cfg 2 Flow Total",
   "description": "Modbus 30067",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 35,
   "name": "User Cfg 3 Flow Total",
   "description": "Modbus 30069",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 36,
   "name": "Spare",
   "description": "Modbus 30071",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 37,
   "name": "Spare102",
   "description": "Modbus 30073",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 38,
   "name": "Spare103",
   "description": "Modbus 30075",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 39,
   "name": "Spare104",
   "description": "Modbus 30077",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 40,
   "name": "Surge Header Pressure",
   "description": "Modbus 30079",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 41,
   "name": "Surge Tank Temperature",
   "description": "Modbus 30081",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 42,
   "name": "Surge Tank Water Level",
   "description": "Modbus 30083",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 43,
   "name": "Surge Tank Feed Water (MUV) Signal",
   "description": "Modbus 30085",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 44,
   "name": "Transfer Pump 1 Run Time",
   "description": "Modbus 30087",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 45,
   "name": "Transfer Pump 2 Run Time",
   "description": "Modbus 30089",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 46,
   "name": "Transfer Pump 3 Run Time",
   "description": "Modbus 30091",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 47,
   "name": "Alternate Transfer Pumps",
   "description": "Modbus 30093",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 48,
   "name": "Stop Lag Transfer Pump Limit",
   "description": "Modbus 30095",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 49,
   "name": "Surge Tank 2nd Feed Water (MUV) Signal",
   "description": "Modbus 30097",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 50,
   "name": "Start Lag Transfer Pump Limit",
   "description": "Modbus 30099",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 51,
   "name": "Surge Level - Tr Pump Auto-Restart Level",
   "description": "Modbus 30101",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 52,
   "name": "Start Surge Chemical Feed Time Delay",
   "description": "Modbus 30103",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 53,
   "name": "Stop Surge Chemical Feed Time Delay",
   "description": "Modbus 30105",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 54,
   "name": "Transfer Header Pressure SetPt",
   "description": "Modbus 30107",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 55,
   "name": "Surge Level - Transfer Valve Bias Setpoint 1",
   "description": "Modbus 30109",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 56,
   "name": "Surge Level - Transfer Valve Bias Setpoint 2",
   "description": "Modbus 30111",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 57,
   "name": "Spare114",
   "description": "Modbus 30113",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 58,
   "name": "Spare115",
   "description": "Modbus 30115",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 59,
   "name": "Spare116",
   "description": "Modbus 30117",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 60,
   "name": "Spare117",
   "description": "Modbus 30119",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 61,
   "name": "Spare118",
   "description": "Modbus 30121",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 62,
   "name": "Spare119",
   "description": "Modbus 30123",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 63,
   "name": "Spare120",
   "description": "Modbus 30125",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 64,
   "name": "Spare121",
   "description": "Modbus 30127",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 65,
   "name": "Spare122",
   "description": "Modbus 30129",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 66,
   "name": "Spare123",
   "description": "Modbus 30131",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 67,
   "name": "Feed Pump 1 LEAD/LAG Status",
   "description": "Modbus 30133",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 68,
   "name": "Feed Pump 2 LEAD/LAG Status",
   "description": "Modbus 30134",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 69,
   "name": "Feed Pump 3 LEAD/LAG Status",
   "description": "Modbus 30135",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 70,
   "name": "Feed Pump 4 LEAD/LAG Status",
   "description": "Modbus 30136",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 71,
   "name": "Feed Pump 5 LEAD/LAG Status",
   "description": "Modbus 30137",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 72,
   "name": "Feed Pump 6 LEAD/LAG Status",
   "description": "Modbus 30138",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 73,
   "name": "DAI1[6]",
   "description": "Modbus 30139",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 74,
   "name": "DAI1[7]",
   "description": "Modbus 30140",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 75,
   "name": "DAI1[8]",
   "description": "Modbus 30141",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 76,
   "name": "DAI1[9]",
   "description": "Modbus 30142",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 77,
   "name": "DAI1[10]",
   "description": "Modbus 30143",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 78,
   "name": "DAI1[11]",
   "description": "Modbus 30144",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 79,
   "name": "DAI1[12]",
   "description": "Modbus 30145",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 80,
   "name": "DAI1[13]",
   "description": "Modbus 30146",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 81,
   "name": "DAI1[14]",
   "description": "Modbus 30147",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 82,
   "name": "DAI1[15]",
   "description": "Modbus 30148",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 83,
   "name": "DAI1[16]",
   "description": "Modbus 30149",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 84,
   "name": "DAI1[17]",
   "description": "Modbus 30150",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 85,
   "name": "DAI1[18]",
   "description": "Modbus 30151",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 86,
   "name": "DAI1[19]",
   "description": "Modbus 30152",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 87,
   "name": "Transfer Pump 1 LEAD/LAG Status",
   "description": "Modbus 30153",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 88,
   "name": "Transfer Pump 2 LEAD/LAG Status",
   "description": "Modbus 30154",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 89,
   "name": "Transfer Pump 3 LEAD/LAG Status",
   "description": "Modbus 30155",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 90,
   "name": "DAI1[23]",
   "description": "Modbus 30156",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 91,
   "name": "DAI1[24]",
   "description": "Modbus 30157",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 92,
   "name": "DAI1[25]",
   "description": "Modbus 30158",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 93,
   "name": "DAI1[26]",
   "description": "Modbus 30159",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 94,
   "name": "DAI1[27]",
   "description": "Modbus 30160",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 95,
   "name": "DAI1[28]",
   "description": "Modbus 30161",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 96,
   "name": "DAI1[29]",
   "description": "Modbus 30162",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 97,
   "name": "DAI1[30]",
   "description": "Modbus 30163",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 98,
   "name": "DAI1[31]",
   "description": "Modbus 30164",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 99,
   "name": "DAI1[32]",
   "description": "Modbus 30165",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 100,
   "name": "DAI1[33]",
   "description": "Modbus 30166",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 101,
   "name": "DAI1[34]",
   "description": "Modbus 30167",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 102,
   "name": "DAI1[35]",
   "description": "Modbus 30168",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 103,
   "name": "DAI1[36]",
   "description": "Modbus 30169",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 104,
   "name": "DAI1[37]",
   "description": "Modbus 30170",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 105,
   "name": "DAI1[38]",
   "description": "Modbus 30171",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 106,
   "name": "DAI1[39]",
   "description": "Modbus 30172",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 201,
   "name": "DAB1[0]",
   "description": "Modbus 30201",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 202,
   "name": "DAB1[1]",
   "description": "Modbus 30202",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 203,
   "name": "DAB1[2]",
   "description": "Modbus 30203",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 204,
   "name": "DAB1[3]",
   "description": "Modbus 30204",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 205,
   "name": "DAB1[4]",
   "description": "Modbus 30205",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 206,
   "name": "DAB1[5]",
   "description": "Modbus 30206",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 207,
   "name": "DAB1[6]",
   "description": "Modbus 30207",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 208,
   "name": "DAB1[7]",
   "description": "Modbus 30208",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 209,
   "name": "DAB1[8]",
   "description": "Modbus 30209",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 210,
   "name": "DAB1[9]",
   "description": "Modbus 30210",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1,
   "name": "BMS Heartbeat bit",
   "description": "write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2,
   "name": "Enter BFP LEAD/LAG Order PB",
   "description": "write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 3,
   "name": "Enter TP LEAD/LAG Order PB",
   "description": "write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4,
   "name": "DAWB[0]3",
   "description": "write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5,
   "name": "DAWB[0]4",
   "description": "write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 6,
   "name": "DAWB[0]5",
   "description": "write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7,
   "name": "DAWB[0]6",
   "description": "write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 8,
   "name": "DAWB[0]7",
   "description": "write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 9,
   "name": "DAWB[0]8",
   "description": "write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10,
   "name": "DAWB[0]9",
   "description": "write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 11,
   "name": "DAWB[0]10",
   "description": "write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 12,
   "name": "DAWB[0]11",
   "description": "write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 13,
   "name": "DAWB[0]12",
   "description": "write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 14,
   "name": "DAWB[0]13",
   "description": "write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 15,
   "name": "DAWB[0]14",
   "description": "write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 16,
   "name": "DAWB[0]15",
   "description": "write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 17,
   "name": "DAWB[1]0",
   "description": "write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 18,
   "name": "DAWB[1]1",
   "description": "write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 19,
   "name": "DAWB[1]2",
   "description": "write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 20,
   "name": "DAWB[1]3",
   "description": "write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 21,
   "name": "DAWB[1]4",
   "description": "write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 22,
   "name": "DAWB[1]5",
   "description": "write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 23,
   "name": "DAWB[1]6",
   "description": "write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 24,
   "name": "DAWB[1]7",
   "description": "write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 25,
   "name": "DAWB[1]8",
   "description": "write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 26,
   "name": "DAWB[1]9",
   "description": "write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 27,
   "name": "DAWB[1]10",
   "description": "write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 28,
   "name": "DAWB[1]11",
   "description": "write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 29,
   "name": "DAWB[1]12",
   "description": "write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 30,
   "name": "DAWB[1]13",
   "description": "write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 31,
   "name": "DAWB[1]14",
   "description": "write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 32,
   "name": "DAWB[1]15",
   "description": "write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "BFP 1 LEAD/LAG Order",
   "description": "Modbus 40001; write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "BFP 2 LEAD/LAG Order",
   "description": "Modbus 40002; write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "BFP 3 LEAD/LAG Order",
   "description": "Modbus 40003; write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "BFP 4 LEAD/LAG Order",
   "description": "Modbus 40004; write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "BFP 5 LEAD/LAG Order",
   "description": "Modbus 40005; write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "DAWI[5]",
   "description": "Modbus 40006; write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "TP 1 LEAD/LAG Order",
   "description": "Modbus 40007; write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "TP 2 LEAD/LAG Order",
   "description": "Modbus 40008; write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "TP 2 LEAD/LAG Order",
   "description": "Modbus 40009; write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "DAWI[9]",
   "description": "Modbus 40010; write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "DAWI[10]",
   "description": "Modbus 40011; write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "DAWI[11]",
   "description": "Modbus 40012; write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13,
   "name": "DAWI[12]",
   "description": "Modbus 40013; write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14,
   "name": "DAWI[13]",
   "description": "Modbus 40014; write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15,
   "name": "DAWI[14]",
   "description": "Modbus 40015; write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16,
   "name": "DAWI[15]",
   "description": "Modbus 40016; write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 17,
   "name": "DAWI[16]",
   "description": "Modbus 40017; write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18,
   "name": "DAWI[17]",
   "description": "Modbus 40018; write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "DAWI[18]",
   "description": "Modbus 40019; write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 20,
   "name": "DAWI[19]",
   "description": "Modbus 40020; write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 21,
   "name": "FW Header Pressure Setpoint",
   "description": "Modbus 40030; write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "DAWR[1]",
   "description": "Modbus 40032; write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 23,
   "name": "DAWR[2]",
   "description": "Modbus 40034; write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 24,
   "name": "DAWR[3]",
   "description": "Modbus 40036; write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 25,
   "name": "DAWR[4]",
   "description": "Modbus 40038; write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 26,
   "name": "DAWR[5]",
   "description": "Modbus 40040; write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 27,
   "name": "DAWR[6]",
   "description": "Modbus 40042; write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28,
   "name": "DAWR[7]",
   "description": "Modbus 40044; write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29,
   "name": "DAWR[8]",
   "description": "Modbus 40046; write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30,
   "name": "DAWR[9]",
   "description": "Modbus 40048; write point",
   "units": "",
   "access": "W",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/cleaver-brooks/adac-1000-protonode",
 "note": "Re-typed from the manufacturer's public documentation (see source). Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. Re-typed by hand from public documents; may contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
