{
 "manufacturer": "Cleaver-Brooks",
 "manufacturer_slug": "cleaver-brooks",
 "model": "FARC with CB780 / CB783 burner control (ProtoNode)",
 "model_slug": "farc-cb780-cb783-protonode",
 "aliases": [
  "FARC",
  "CB 780/783",
  "CB783",
  "ProtoNode RER",
  "750-426"
 ],
 "equipment_type": "Boiler flame safeguard and fuel-air ratio control via BACnet gateway",
 "applies_to": "Cleaver-Brooks boilers with a CB780/CB783 burner control and FARC fuel-air ratio control, read through a ProtoNode RER gateway.",
 "summary": "A read-only ProtoNode profile combining the CB780/CB783 burner control (sequence state, run mode, flame signal, alarm, lockout, fault history, annunciator inputs) with the FARC fuel-air ratio control (program mode, fault code, operating status, air, fuel and FGR positions and endpoints, firing rate input and fault info words).",
 "bacnet_transport": [
  "BACnet MS/TP",
  "BACnet IP"
 ],
 "firmware": null,
 "default_device_instance": "50000 + Modbus Node-ID",
 "access_inferred": false,
 "notes": [
  "Each Cleaver-Brooks controller on the ProtoNode is its own BACnet device; the object instances below are the same on every device.",
  "The profile has only AI and BI objects and the guide marks none as write points, so all are read-only.",
  "The guide gives no engineering units or state texts; units appear only where the object name carries them (DEG F / DEG C).",
  "Where a description is filled in, it gives the register from the guide's Modbus column."
 ],
 "source": {
  "title": "Cloud Enabled ProtoNode Gateway Startup Guide (RER/LER) for interfacing Cleaver-Brooks products",
  "doc_number": "750-426",
  "revision_date": "03/2018",
  "url": "https://watmfg.com/watmfg23082016/wp-content/uploads/2016/09/750-426-ProtoNode-Cloud.pdf",
  "unofficial": true,
  "host": "watmfg.com"
 },
 "integration": {
  "summary": "Read-only. Map burner sequence state, run mode, firing rate input, air and fuel positions, and the alarm, lockout and fault codes.",
  "minimum_points": [
   {
    "ref": "AI 3",
    "why": "Burner sequence state",
    "name": "BC_Sequence_State"
   },
   {
    "ref": "BI 6",
    "why": "Burner in run",
    "name": "BC_Run_Mode"
   },
   {
    "ref": "AI 73",
    "why": "Firing rate input",
    "name": "Firing Rate Input"
   },
   {
    "ref": "AI 68",
    "why": "Air actuator position",
    "name": "Air Position"
   },
   {
    "ref": "AI 69",
    "why": "Active fuel actuator position",
    "name": "Active Fuel Position"
   },
   {
    "ref": "BI 9",
    "why": "Alarm output",
    "name": "BC_Alarm_Out"
   },
   {
    "ref": "BI 10",
    "why": "Lockout",
    "name": "BC_Lockout"
   },
   {
    "ref": "AI 1",
    "why": "Burner control fault code",
    "name": "BC_Fault_Code"
   },
   {
    "ref": "AI 66",
    "why": "FARC fault code",
    "name": "Fault Code"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "BACnet Device Instance = the controller's Modbus Node-ID + Node_Offset (default 50,000), so Node-ID 1 = 50001. Change Node_Offset in the ProtoNode web configurator to pick other instances.",
   "The ProtoNode RER does BACnet MS/TP or BACnet IP, selected on its S bank DIP switches.",
   "BACnet MS/TP: one MAC address (1-127) for the whole ProtoNode on the A bank DIP switches; baud on B0-B3 (38400 factory default).",
   "BACnet IP: default ProtoNode address 192.168.1.24; change it in the web configurator."
  ],
  "gotchas": []
 },
 "points": [
  {
   "type": "BI",
   "instance": 1,
   "name": "BC_Initiate",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2,
   "name": "BC_Standby",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 3,
   "name": "BC_Purge",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 4,
   "name": "BC_Pilot_Ignition",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 5,
   "name": "BC_Main_Ignition",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 6,
   "name": "BC_Run_Mode",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 7,
   "name": "BC_Postpurge",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 8,
   "name": "BC_Preignition",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 9,
   "name": "BC_Alarm_Out",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 10,
   "name": "BC_Lockout",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 11,
   "name": "EA_Valve_POC",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 12,
   "name": "EA_Burner_Switch",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 13,
   "name": "EA_Oper_Control",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 14,
   "name": "EA_Aux_Limit_1",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 15,
   "name": "EA_Aux_Limit_2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 16,
   "name": "EA_LWCO",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 17,
   "name": "EA_High_Limit",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 18,
   "name": "EA_Aux_Limit_3",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 19,
   "name": "EA_Oil_Select",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 20,
   "name": "EA_High_Oil_Press",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 21,
   "name": "EA_Low_Oil_Press",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 22,
   "name": "EA_High_Oil_Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 23,
   "name": "EA_Low_Oil_Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 24,
   "name": "EA_Gas_Select",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 25,
   "name": "EA_High_Gas_Press",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 26,
   "name": "EA_Low_Gas_Press",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 27,
   "name": "EA_Air_Flow_Switch",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 28,
   "name": "EA_Aux_Limit_4",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 29,
   "name": "EA_Aux_Limit_5",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1,
   "name": "BC_Fault_Code",
   "description": "Modbus 40001",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "BC_Fault_String_Code",
   "description": "Modbus 40002",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "BC_Sequence_State",
   "description": "Modbus 40003",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "BC_State_String_Code_L1",
   "description": "Modbus 40004",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "BC_State_String_Code_L2",
   "description": "Modbus 40005",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "BC_Sequence_Time",
   "description": "Modbus 40006",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7,
   "name": "BC_Flame_Signal_Strength",
   "description": "Modbus 40011",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "BC_State_Bits",
   "description": "Modbus 40012",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 9,
   "name": "BC_Flt_Hist_Code_Rec1",
   "description": "Modbus 40017",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10,
   "name": "BC_Flt_Hist_String_Rec1",
   "description": "Modbus 40018",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11,
   "name": "BC_Flt_Hist_State_Rec1",
   "description": "Modbus 40019",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 12,
   "name": "BC_Flt_Hist_Line1_Rec1",
   "description": "Modbus 40020",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13,
   "name": "BC_Flt_Hist_Line2_Rec1",
   "description": "Modbus 40021",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14,
   "name": "BC_Flt_Hist_Time_Rec1",
   "description": "Modbus 40022",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 15,
   "name": "BC_Flt_Hist_Code_Rec2",
   "description": "Modbus 40027",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 16,
   "name": "BC_Flt_Hist_String_Rec2",
   "description": "Modbus 40028",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 17,
   "name": "BC_Flt_Hist_State_Rec2",
   "description": "Modbus 40029",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 18,
   "name": "BC_Flt_Hist_Line1_Rec2",
   "description": "Modbus 40030",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 19,
   "name": "BC_Flt_Hist_Line2_Rec2",
   "description": "Modbus 40031",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 20,
   "name": "BC_Flt_Hist_Time_Rec2",
   "description": "Modbus 40032",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21,
   "name": "BC_Flt_Hist_Code_Rec3",
   "description": "Modbus 40037",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 22,
   "name": "BC_Flt_Hist_String_Rec3",
   "description": "Modbus 40038",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 23,
   "name": "BC_Flt_Hist_State_Rec3",
   "description": "Modbus 40039",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 24,
   "name": "BC_Flt_Hist_Line1_Rec3",
   "description": "Modbus 40040",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 25,
   "name": "BC_Flt_Hist_Line2_Rec3",
   "description": "Modbus 40041",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 26,
   "name": "BC_Flt_Hist_Time_Rec3",
   "description": "Modbus 40042",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 27,
   "name": "BC_Flt_Hist_Code_Rec4",
   "description": "Modbus 40047",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 28,
   "name": "BC_Flt_Hist_String_Rec4",
   "description": "Modbus 40048",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 29,
   "name": "BC_Flt_Hist_State_Rec4",
   "description": "Modbus 40049",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 30,
   "name": "BC_Flt_Hist_Line1_Rec4",
   "description": "Modbus 40050",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 31,
   "name": "BC_Flt_Hist_Line1_Rec5",
   "description": "Modbus 40051",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 32,
   "name": "BC_Flt_Hist_Line2_Rec4",
   "description": "Modbus 40052",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 33,
   "name": "BC_Flt_Hist_Time_Rec4",
   "description": "Modbus 40057",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 34,
   "name": "BC_Flt_Hist_Code_Rec5",
   "description": "Modbus 40058",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 35,
   "name": "BC_Flt_Hist_String_Rec5",
   "description": "Modbus 40059",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 36,
   "name": "BC_Flt_Hist_State_Rec5",
   "description": "Modbus 40060",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 37,
   "name": "BC_Flt_Hist_Line2_Rec5",
   "description": "Modbus 40061",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 38,
   "name": "BC_Flt_Hist_Time_Rec5",
   "description": "Modbus 40062",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 39,
   "name": "BC_Flt_Hist_Code_Rec6",
   "description": "Modbus 40067",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 40,
   "name": "BC_Flt_Hist_String_Rec6",
   "description": "Modbus 40068",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 41,
   "name": "BC_Flt_Hist_State_Rec6",
   "description": "Modbus 40069",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 42,
   "name": "BC_Flt_Hist_Line1_Rec6",
   "description": "Modbus 40070",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 43,
   "name": "BC_Flt_Hist_Line2_Rec6",
   "description": "Modbus 40071",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 44,
   "name": "BC_Flt_Hist_Time_Rec6",
   "description": "Modbus 40072",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 45,
   "name": "BC_Rem_Comd_Stat",
   "description": "Modbus 40085",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 46,
   "name": "BC_Vlv_Prov_Mode",
   "description": "Modbus 40104",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 47,
   "name": "BC_Vlv_Prov_Time",
   "description": "Modbus 40106",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 48,
   "name": "BC_Rem_Command",
   "description": "Modbus 40128",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 49,
   "name": "EA_First_Out_Code",
   "description": "Modbus 40014",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 50,
   "name": "BC_Total_Cycles",
   "description": "Modbus 40007",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 51,
   "name": "BC_Total_Hours",
   "description": "Modbus 40009",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 52,
   "name": "BC_Flt_Hist_Cyc_Rec1",
   "description": "Modbus 40023",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 53,
   "name": "BC_Flt_Hist_Hrs_Rec1",
   "description": "Modbus 40025",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 54,
   "name": "BC_Flt_Hist_Cyc_Rec2",
   "description": "Modbus 40033",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 55,
   "name": "BC_Flt_Hist_Hrs_Rec2",
   "description": "Modbus 40035",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 56,
   "name": "BC_Flt_Hist_Cyc_Rec3",
   "description": "Modbus 40043",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 57,
   "name": "BC_Flt_Hist_Hrs_Rec3",
   "description": "Modbus 40045",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 58,
   "name": "BC_Flt_Hist_Cyc_Rec4",
   "description": "Modbus 40053",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 59,
   "name": "BC_Flt_Hist_Hrs_Rec4",
   "description": "Modbus 40055",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 60,
   "name": "BC_Flt_Hist_Cyc_Rec5",
   "description": "Modbus 40063",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 61,
   "name": "BC_Flt_Hist_Hrs_Rec5",
   "description": "Modbus 40065",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 62,
   "name": "BC_Flt_Hist_Cyc_Rec6",
   "description": "Modbus 40073",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 63,
   "name": "BC_Flt_Hist_Hrs_Rec6",
   "description": "Modbus 40075",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 64,
   "name": "EA_State_Bits",
   "description": "Modbus 40015",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 65,
   "name": "Program Mode",
   "description": "Modbus 40130",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 66,
   "name": "Fault Code",
   "description": "Modbus 40131",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 67,
   "name": "Operational Status",
   "description": "Modbus 40132",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 68,
   "name": "Air Position",
   "description": "Modbus 40133",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 69,
   "name": "Active Fuel Position",
   "description": "Modbus 40134",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 70,
   "name": "FGR Position",
   "description": "Modbus 40135",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 71,
   "name": "Fuel ID",
   "description": "Modbus 40136",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 72,
   "name": "Diagnostic Bits",
   "description": "Modbus 40139",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 73,
   "name": "Firing Rate Input",
   "description": "Modbus 40140",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 74,
   "name": "Manual Pot Input",
   "description": "Modbus 40141",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 75,
   "name": "Aux Input",
   "description": "Modbus 40142",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 76,
   "name": "Hold",
   "description": "Modbus 40144",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 77,
   "name": "Fuel 1 Closed Endpoint",
   "description": "Modbus 40353",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 78,
   "name": "Fuel 1 Open Endpoint",
   "description": "Modbus 40354",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 79,
   "name": "Fuel 2 Closed Endpoint",
   "description": "Modbus 40355",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 80,
   "name": "Fuel 2 Open Endpoint",
   "description": "Modbus 40356",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 81,
   "name": "Inactive Motor Position",
   "description": "Modbus 40357",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 82,
   "name": "Registers 40353-40357 Current",
   "description": "Modbus 40358",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 83,
   "name": "Air Closed Endpoint",
   "description": "Modbus 40359",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 84,
   "name": "Air Open Endpoint",
   "description": "Modbus 40360",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 85,
   "name": "FGR Closed Endpoint",
   "description": "Modbus 40361",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 86,
   "name": "FGR Open Endpoint",
   "description": "Modbus 40362",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 87,
   "name": "Registers 40359-40363 Current",
   "description": "Modbus 40364",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 88,
   "name": "R7999 Fault Info Word 0",
   "description": "Modbus 40365",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 89,
   "name": "R7999 Fault Info Word 1",
   "description": "Modbus 40366",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 90,
   "name": "R7999 Fault Info Word 2",
   "description": "Modbus 40367",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 91,
   "name": "R7999 Fault Info Word 3",
   "description": "Modbus 40368",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 92,
   "name": "R7999 Fault Info Word 4",
   "description": "Modbus 40369",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 93,
   "name": "R7999 Fault Info Word 5",
   "description": "Modbus 40370",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 94,
   "name": "R7999 Fault Info Word 6",
   "description": "Modbus 40371",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 95,
   "name": "R7999 Fault Info Word 7",
   "description": "Modbus 40372",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 96,
   "name": "R7999 Fault Info Word 8",
   "description": "Modbus 40373",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 97,
   "name": "R7999 Fault Info Word 9",
   "description": "Modbus 40374",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 98,
   "name": "R7999 Fault Info Word 10",
   "description": "Modbus 40375",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 99,
   "name": "R7999 Fault Info Word 11",
   "description": "Modbus 40376",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 100,
   "name": "R7999 Fault Info Word 12",
   "description": "Modbus 40377",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 101,
   "name": "R7999 Fault Info Word 13",
   "description": "Modbus 40378",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 102,
   "name": "R7999 Fault Info Word 14",
   "description": "Modbus 40379",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 103,
   "name": "R7999 Fault Info Word 15",
   "description": "Modbus 40380",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 104,
   "name": "R7999 Fault Info Word 16",
   "description": "Modbus 40381",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 105,
   "name": "R7999 Fault Info Word 17",
   "description": "Modbus 40382",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 106,
   "name": "R7999 Fault Info Word 18",
   "description": "Modbus 40383",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 107,
   "name": "R7999 Fault Info Word 19",
   "description": "Modbus 40384",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 108,
   "name": "R7999 Fault Info Word 20",
   "description": "Modbus 40385",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 109,
   "name": "R7999 Fault Info Word 21",
   "description": "Modbus 40386",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 110,
   "name": "R7999 Fault Info Word 22",
   "description": "Modbus 40387",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 111,
   "name": "R7999 Fault Info Word 23",
   "description": "Modbus 40388",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 112,
   "name": "R7999 Fault Info Word 24",
   "description": "Modbus 40389",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 113,
   "name": "R7999 Fault Info Word 25",
   "description": "Modbus 40390",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 114,
   "name": "R7999 Fault Info Word 26",
   "description": "Modbus 40391",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 115,
   "name": "R7999 Fault Info Word 27",
   "description": "Modbus 40392",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 116,
   "name": "R7999 Fault Info Word 28",
   "description": "Modbus 40393",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 117,
   "name": "R7999 Fault Info Word 29",
   "description": "Modbus 40394",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 118,
   "name": "R7999 Fault Info Word 30",
   "description": "Modbus 40395",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 119,
   "name": "R7999 Fault Info Word 31",
   "description": "Modbus 40396",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 120,
   "name": "R7999 Fault Info Word 32",
   "description": "Modbus 40397",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 121,
   "name": "R7999 Fault Info Word 33",
   "description": "Modbus 40398",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 122,
   "name": "R7999 Fault Info Word 34",
   "description": "Modbus 40399",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 123,
   "name": "R7999 Fault Info Word 35",
   "description": "Modbus 40400",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 124,
   "name": "Air Total Resistance",
   "description": "Modbus 40401",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 125,
   "name": "Fuel 1 Total Resistance",
   "description": "Modbus 40402",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 126,
   "name": "Fuel 2 Total Resistance",
   "description": "Modbus 40403",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 127,
   "name": "FGR Total Resistance",
   "description": "Modbus 40404",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 128,
   "name": "Air Resistance Change",
   "description": "Modbus 40405",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 129,
   "name": "Registers 40401-40405 Current",
   "description": "Modbus 40406",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 130,
   "name": "Fuel 1 Resistance Change",
   "description": "Modbus 40407",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 131,
   "name": "Fuel 2 Resistance Change",
   "description": "Modbus 40408",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 132,
   "name": "FGR Resistance Change",
   "description": "Modbus 40409",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 133,
   "name": "Registers 40407-40411 Current",
   "description": "Modbus 40412",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 134,
   "name": "Air Purge Preset Position",
   "description": "Modbus 40413",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 135,
   "name": "Fuel Purge Preset Position",
   "description": "Modbus 40414",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 136,
   "name": "FGR Purge Preset Position",
   "description": "Modbus 40415",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 137,
   "name": "Air Lightoff Preset Position",
   "description": "Modbus 40416",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 138,
   "name": "Fuel Lightoff Preset Position",
   "description": "Modbus 40417",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 139,
   "name": "Registers 40413-40417 Current",
   "description": "Modbus 40418",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 140,
   "name": "Lightoff Preset FGR",
   "description": "Modbus 40419",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 141,
   "name": "Air Standby Position",
   "description": "Modbus 40420",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 142,
   "name": "Fuel Standby Position",
   "description": "Modbus 40421",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 143,
   "name": "FGR Standby Position",
   "description": "Modbus 40422",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 144,
   "name": "Non-Sel. Fuel Standby Pos.",
   "description": "Modbus 40423",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 145,
   "name": "Registers 40419-40423 Current",
   "description": "Modbus 40424",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 146,
   "name": "Cycles",
   "description": "Modbus 40137",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 147,
   "name": "LCO Cycle Count",
   "description": "Modbus 40410",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 148,
   "name": "Running Time Hours",
   "description": "Modbus 40437",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 149,
   "name": "Running Time Minutes",
   "description": "Modbus 40438",
   "units": "",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/cleaver-brooks/farc-cb780-cb783-protonode",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
