{
 "manufacturer": "Cleaver-Brooks",
 "manufacturer_slug": "cleaver-brooks",
 "model": "Hawk 1000 boiler control (ProtoNode)",
 "model_slug": "hawk-1000-protonode",
 "aliases": [
  "Hawk 1000",
  "CB Hawk 1000",
  "ProtoNode RER",
  "750-426"
 ],
 "equipment_type": "Steam or hot water boiler control via BACnet gateway",
 "applies_to": "Cleaver-Brooks boilers with the Hawk 1000 PLC boiler control, read through a ProtoNode RER gateway.",
 "summary": "The ProtoNode maps the Hawk 1000 boiler control to BACnet: a long list of alarm and status bits (limits, actuators, sensors, flame safeguard), steam pressure or water temperature, setpoints, firing rate, stack and economizer temperatures, burner control status lines, run time and cycles. The BMS can start the boiler, write a remote setpoint or firing rate, and must keep a heartbeat bit updated.",
 "bacnet_transport": [
  "BACnet MS/TP",
  "BACnet IP"
 ],
 "firmware": null,
 "default_device_instance": "50000 + Modbus Node-ID",
 "access_inferred": false,
 "notes": [
  "Each Cleaver-Brooks controller on the ProtoNode is its own BACnet device; the object instances below are the same on every device.",
  "Access follows the guide's write-point stars: the starred AV/BV objects are writable, everything else is read-only.",
  "The guide gives no engineering units or state texts; units appear only where the object name carries them (DEG F / DEG C).",
  "Where a description is filled in, it gives the register from the guide's Modbus column."
 ],
 "source": {
  "title": "Cloud Enabled ProtoNode Gateway Startup Guide (RER/LER) for interfacing Cleaver-Brooks products",
  "doc_number": "750-426",
  "revision_date": "03/2018",
  "url": "https://watmfg.com/watmfg23082016/wp-content/uploads/2016/09/750-426-ProtoNode-Cloud.pdf",
  "unofficial": true,
  "host": "watmfg.com"
 },
 "integration": {
  "summary": "Start the boiler with BV 2 and keep BV 1 heartbeat toggling; write the operating setpoint (AV 1) or a remote firing rate (AV 2). Read load demand, steam pressure or water temperature, firing rate and the alarm output.",
  "minimum_points": [
   {
    "ref": "BV 2",
    "why": "Remote start from the BMS",
    "name": "Remote Start From BMS"
   },
   {
    "ref": "BV 1",
    "why": "Heartbeat written by the BMS",
    "name": "Heart Beat From BMS"
   },
   {
    "ref": "AV 1",
    "why": "Remote operating setpoint",
    "name": "Rem Op SP Boiler"
   },
   {
    "ref": "AV 2",
    "why": "Remote firing rate",
    "name": "Rem Firing Rate"
   },
   {
    "ref": "BI 57",
    "why": "Boiler load demand",
    "name": "Boiler Load Demand"
   },
   {
    "ref": "AI 9",
    "why": "Steam pressure or hot water temperature",
    "name": "Steam Pressure or Hot Wtr Temp"
   },
   {
    "ref": "AI 7",
    "why": "Active setpoint",
    "name": "SP Steam Pressure/Wtr Temp"
   },
   {
    "ref": "AI 5",
    "why": "Firing rate",
    "name": "Firing Rate"
   },
   {
    "ref": "BI 55",
    "why": "Alarm output",
    "name": "Alm Output"
   }
  ],
  "enable": "BV 2 Remote Start From BMS; BI 47 shows the boiler's remote enable input. The firing-rate mode bits (BI 58-60) show whether remote, manual or auto modulation is active.",
  "heartbeat": "BV 1 Heart Beat From BMS is written by the BMS; the guide does not state the timeout.",
  "remote_sensors": null,
  "setup": [
   "BACnet Device Instance = the controller's Modbus Node-ID + Node_Offset (default 50,000), so Node-ID 1 = 50001. Change Node_Offset in the ProtoNode web configurator to pick other instances.",
   "The ProtoNode RER does BACnet MS/TP or BACnet IP, selected on its S bank DIP switches.",
   "BACnet MS/TP: one MAC address (1-127) for the whole ProtoNode on the A bank DIP switches; baud on B0-B3 (38400 factory default).",
   "BACnet IP: default ProtoNode address 192.168.1.24; change it in the web configurator."
  ],
  "gotchas": [
   "Elapsed time and cycle counts appear twice: as two 16-bit word objects and as single objects.",
   "Objects named AWB[..] or AWR[..] are spare tags in the profile with no stated use."
  ]
 },
 "points": [
  {
   "type": "BI",
   "instance": 1,
   "name": "Drive Fault",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2,
   "name": "Modbus Comm Error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 3,
   "name": "Lo Water",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 4,
   "name": "Burner Control Alm",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 5,
   "name": "Boiler Limits Open",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 6,
   "name": "Hi Stack Temp Alm",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 7,
   "name": "Hi Stack Temp Shutdown",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 8,
   "name": "External Interlock",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 9,
   "name": "I/O module fault",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 10,
   "name": "Steam Sensor Fail",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 11,
   "name": "Air Actuator Out Of Pos Alm",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 12,
   "name": "NG Actuator Out Of Pos Alm",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 13,
   "name": "F/A Ratio Controller Fault",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 14,
   "name": "No Fuel Selected",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 15,
   "name": "Lo ControlLogix Battery",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 16,
   "name": "Non Recycle Limit Relay Fail",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 17,
   "name": "Recyle Limit Relay Fail",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 18,
   "name": "Remote Modulation Signal Fail",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 19,
   "name": "Header Pressure Sensor Fail",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 20,
   "name": "Temperature Channel 0-5 Failure",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 21,
   "name": "Lo O2 Alm",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 22,
   "name": "Hi Limit Alm",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 23,
   "name": "ALWCO",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 24,
   "name": "Lo Gas Pressure/Lo Oil Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 25,
   "name": "Hi Gas Pressure/Hi Oil Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 26,
   "name": "Lo Oil Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 27,
   "name": "Hi Oil Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 28,
   "name": "Oil Drawer Switch Not Made",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 29,
   "name": "Lo Atomizing Air Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 30,
   "name": "Lo Combustion Air Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 31,
   "name": "AUX Alm 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 32,
   "name": "AUX Alm 2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 33,
   "name": "Blower On",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 34,
   "name": "Purge Input",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 35,
   "name": "Release To Modulate Input",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 36,
   "name": "Lo Fire Switch",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 37,
   "name": "Hi Fire Switch",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 38,
   "name": "Ready to start/Limits Closed",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 39,
   "name": "External Start Interlock",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 40,
   "name": "ALFCO",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 41,
   "name": "Pilot",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 42,
   "name": "Main Fuel Valve Open",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 43,
   "name": "Fuel 1 Selected",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 44,
   "name": "Fuel 2 Selected",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 45,
   "name": "Heart Beat To BMS",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 46,
   "name": "LWCO Shutdown",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 47,
   "name": "Remote Enable Input",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 48,
   "name": "Burner Switch",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 49,
   "name": "Recycle Limit Relay",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 50,
   "name": "External Device Start",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 51,
   "name": "Non Recycle Limit Relay",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 52,
   "name": "Drive to Lo Fire (FARC)",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 53,
   "name": "Start Slave Blr (2 Blr LL)",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 54,
   "name": "Load Demand Output",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 55,
   "name": "Alm Output",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 56,
   "name": "Boiler Ready (LL)",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 57,
   "name": "Boiler Load Demand",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 58,
   "name": "Firing Rate Remote/Llag",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 59,
   "name": "Firing Rate Manual",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 60,
   "name": "Firing Rate Auto",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 61,
   "name": "Hot Stand By",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 62,
   "name": "Warm Up",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 63,
   "name": "Fuel 3 Selected",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 64,
   "name": "Aux Alm 3",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 65,
   "name": "Steam or Hot Water 1 = Steam",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 66,
   "name": "Level Master Present",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 67,
   "name": "Variable Speed Drive Present",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 68,
   "name": "Economizer Present",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 69,
   "name": "Combustion Air Temp Present",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 70,
   "name": "Economizer Inlet FW Sensor Present",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 71,
   "name": "O2 Analyzer Present",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 72,
   "name": "Feedwater or Return Temp Present",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 73,
   "name": "Outdoor Reset Selected",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 74,
   "name": "Parallel Posing Selected",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 75,
   "name": "Two Boiler Lead Lag Master Select",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 76,
   "name": "Two Boiler Lead Lag Slave Select",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 77,
   "name": "Master Panel Select",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 78,
   "name": "Hot Stand By Select",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 79,
   "name": "Dual Setpoint Select",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 80,
   "name": "Slot 8 Ch 0 Analog Input Selected",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 81,
   "name": "Slot 8 Ch 1 Analog Input Selected",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 82,
   "name": "Slot 8 Ch 2 Analog Input Selected",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 83,
   "name": "Slot 8 Ch 3 Analog Input Selected",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 84,
   "name": "Honeywell or Fireye 1 = Fireye",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 85,
   "name": "Hi Water Alm",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 86,
   "name": "Oil Actuator Out Of Pos Alm",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 87,
   "name": "FGR Actuator Out Of Pos Alm",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 88,
   "name": "Air Actuator Feedback Fail Lo Alm",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 89,
   "name": "Air Actuator Feedback Fail Hi Alm",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 90,
   "name": "NG Actuator Feedback Fail Lo Alm",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 91,
   "name": "NG Actuator Feedback Fail Hi Alm",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 92,
   "name": "Oil Actuator Feedback Fail Lo Alm",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 93,
   "name": "Oil Actuator Feedback Fail Hi Alm",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 94,
   "name": "FGR Actuator Feedback Fail Lo Alm",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 95,
   "name": "FGR Actuator Feedback Fail Hi Alm",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 96,
   "name": "VSD Deviation Alm",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 97,
   "name": "Increase MSG Register Size Bit",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 98,
   "name": "Air/Fuel Deviation Alm",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 99,
   "name": "2nd Stage CEC Economizer Selected",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 100,
   "name": "Fuel3 Actuator Out Of Pos Alm",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 101,
   "name": "Fuel3 Actuator Feedback Fail Lo Alm",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 102,
   "name": "Fuel3 Actuator Feedback Fail Hi Alm",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 103,
   "name": "Stack Pressure Input Fail",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 104,
   "name": "Hi Stack Pressure Alm",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 105,
   "name": "Stack Damper Not Open Alm",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 106,
   "name": "O2 Calibration Failed",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 107,
   "name": "Lo Steam Pressure/Water Temp Alm",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 108,
   "name": "Processor Test Fail Alm",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 109,
   "name": "O2 Trim Internal Alm",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 110,
   "name": "Firetube or Flextube 1 = Flextube",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 111,
   "name": "Reserved for Cleaver Brooks",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 112,
   "name": "VSD Limits Internal Alm",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 113,
   "name": "Gas Actuator 2 Out Of Pos Alm",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 114,
   "name": "Gas Actuator 2 Feedback Fail Lo Alm",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 115,
   "name": "Gas Actuator 2 Feedback Fail Hi Alm",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 116,
   "name": "Actuator Modbus Communication Error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 117,
   "name": "Air Actuator Modbus Comm Error Node 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 118,
   "name": "Gas Actuator Modbus Comm Error Node 2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 119,
   "name": "Gas Act 2 Modbus Comm Error Node 3",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 120,
   "name": "Oil Actuator Modbus Comm Error Node 5",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 121,
   "name": "FGR Actuator Modbus Comm Error Node 7",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 122,
   "name": "Reserved",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 123,
   "name": "Reserved",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 124,
   "name": "2nd Stg Outlet Wtr Temp Sensor Failed",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 125,
   "name": "Wtr Temp Second Stg Out Hi",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 126,
   "name": "Air Actuator Man Override Btn Press",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 127,
   "name": "Gas Actuator 1 Man Override Btn Press",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 128,
   "name": "Gas Actuator 2 Man Override Btn Press",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 129,
   "name": "Oil Actuator Man Override Btn Press",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 130,
   "name": "FGR Actuator Man Override Btn Press",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 131,
   "name": "Fuel 3 Act 1 Man Override Btn Press",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 132,
   "name": "Fuel 3 Act 2 Man Override Btn Press",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 133,
   "name": "Communication from BMS Failed",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 134,
   "name": "Combustion Air Pressure Hi",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 135,
   "name": "Wtr FLo Lo",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 136,
   "name": "Wtr Level Signal Failed",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 137,
   "name": "Remote Setpoint Signal Failed",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 138,
   "name": "Lo O2 Shutdown",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 139,
   "name": "Air Actuator Fault",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 140,
   "name": "Fuel 1 Actuator 1 Fault",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 141,
   "name": "Fuel 1 Actuator 2 Fault",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 142,
   "name": "Fuel 2 Actuator 1 Fault",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 143,
   "name": "Fuel 2 Actuator 2 Fault",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 144,
   "name": "FGR Actuator Fault",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 145,
   "name": "Fuel 2 Actuator 2 Pos Deviation",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 146,
   "name": "Fuel 2 Actuator 2 Feedback Lo",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 147,
   "name": "Fuel 2 Actuator 2 Feedback Hi",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 148,
   "name": "Fuel 2 Actuator 2 Man PB Press",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 149,
   "name": "VFD Feedback Lo",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 150,
   "name": "VFD Feedback Hi",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 151,
   "name": "Master PIDE Instruction Fault",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 152,
   "name": "FGEN Fault",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 153,
   "name": "Outdoor Temp/Retrun Temp Sensor Failed",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 154,
   "name": "Combustion Air Temp Sensor Failed",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 155,
   "name": "O2 Sensor Fault",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 156,
   "name": "AB[9]11",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 157,
   "name": "AB[9]12",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 158,
   "name": "AB[9]13",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 159,
   "name": "AB[9]14",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 160,
   "name": "Hawk 1000 system",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1,
   "name": "Flame Strength Honeywell",
   "description": "Modbus 30001",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "Combustion Air Fan Speed",
   "description": "Modbus 30003",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "AR[2]",
   "description": "Modbus 30005",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "Boiler Efficiency",
   "description": "Modbus 30007",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "Firing Rate",
   "description": "Modbus 30009",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "O2 Level",
   "description": "Modbus 30011",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7,
   "name": "SP Steam Pressure/Wtr Temp",
   "description": "Modbus 30013",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "Wtr Level",
   "description": "Modbus 30015",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 9,
   "name": "Steam Pressure or Hot Wtr Temp",
   "description": "Modbus 30017",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10,
   "name": "AR[9]",
   "description": "Modbus 30019",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11,
   "name": "Stack Temp Before Economizer",
   "description": "Modbus 30021",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 12,
   "name": "Combustion Air Temp",
   "description": "Modbus 30023",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13,
   "name": "Wtr Temp Shell/Outdoor Temp",
   "description": "Modbus 30025",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14,
   "name": "FeedWtr Temp/Econ Wtr Out Temp",
   "description": "Modbus 30027",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 15,
   "name": "Stack Temp After Econ/Return HW",
   "description": "Modbus 30029",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 16,
   "name": "Economizer Wtr In Temp",
   "description": "Modbus 30031",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 17,
   "name": "AI Slot8 Ch0 Value 2Stg Econ Temp IN",
   "description": "Modbus 30033",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 18,
   "name": "AI Slot8 Ch1 Value 2Stg Econ Temp OUT",
   "description": "Modbus 30035",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 19,
   "name": "AI Slot8 Ch2 Value (EU)",
   "description": "Modbus 30037",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 20,
   "name": "AI Slot8 Ch3 Value (EU)",
   "description": "Modbus 30039",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21,
   "name": "Safety Valve Setting or Max Wtr Temp",
   "description": "Modbus 30041",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 22,
   "name": "Header Pressure or Temp 2 Boiler LL",
   "description": "Modbus 30043",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 23,
   "name": "SP 2 Boiler LL",
   "description": "Modbus 30045",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 24,
   "name": "Boiler Off Point",
   "description": "Modbus 30047",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 25,
   "name": "Boiler On Point",
   "description": "Modbus 30049",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 26,
   "name": "Condensate Return Valve Output Command",
   "description": "Modbus 30051",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 27,
   "name": "Makeup Bypass Valve Output Command",
   "description": "Modbus 30053",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 28,
   "name": "Slot8 Ch0 FLo Total",
   "description": "Modbus 30055",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 29,
   "name": "Slot8 Ch1 FLo Total",
   "description": "Modbus 30057",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 30,
   "name": "Slot8 Ch2 FLo Total",
   "description": "Modbus 30059",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 31,
   "name": "Slot8 Ch3 FLo Total",
   "description": "Modbus 30061",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 32,
   "name": "AR[31]",
   "description": "Modbus 30063",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 33,
   "name": "AR[32]",
   "description": "Modbus 30065",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 34,
   "name": "AR[33]",
   "description": "Modbus 30067",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 35,
   "name": "AR[34]",
   "description": "Modbus 30069",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 36,
   "name": "AR[35]",
   "description": "Modbus 30071",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 37,
   "name": "AR[36]",
   "description": "Modbus 30073",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 38,
   "name": "AR[37]",
   "description": "Modbus 30075",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 39,
   "name": "AR[38]",
   "description": "Modbus 30077",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 40,
   "name": "AR[39]",
   "description": "Modbus 30079",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 41,
   "name": "AR[40]",
   "description": "Modbus 30081",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 42,
   "name": "AR[41]",
   "description": "Modbus 30083",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 43,
   "name": "AR[42]",
   "description": "Modbus 30085",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 44,
   "name": "AR[43]",
   "description": "Modbus 30087",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 45,
   "name": "AR[44]",
   "description": "Modbus 30089",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 46,
   "name": "AR[45]",
   "description": "Modbus 30091",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 47,
   "name": "AR[46]",
   "description": "Modbus 30093",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 48,
   "name": "AR[47]",
   "description": "Modbus 30095",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 49,
   "name": "AR[48]",
   "description": "Modbus 30097",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 50,
   "name": "AR[49]",
   "description": "Modbus 30099",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 52,
   "name": "Burner Control Status Line 1 Honeywell",
   "description": "Modbus 30102",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 53,
   "name": "Burner Control Status Line 2 Honeywell",
   "description": "Modbus 30103",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 54,
   "name": "Burner Control Status Line 1 Fireye",
   "description": "Modbus 30104",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 55,
   "name": "Burner Control Status Line 2 Fireye",
   "description": "Modbus 30105",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 56,
   "name": "Flame Signal Fireye",
   "description": "Modbus 30106",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 57,
   "name": "Fuel 1Type",
   "description": "Modbus 30107",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 58,
   "name": "Fuel 2 Type",
   "description": "Modbus 30108",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 59,
   "name": "Fuel 3 Type",
   "description": "Modbus 30109",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 61,
   "name": "Elapsed Time (First 16 Bits)",
   "description": "Modbus 30111",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 62,
   "name": "Elapsed Time (Second 16 Bits)",
   "description": "Modbus 30112",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 63,
   "name": "Number Of Cycles (First 16 Bits)",
   "description": "Modbus 30113",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 64,
   "name": "Number Of Cycles (Second 16 Bits)",
   "description": "Modbus 30114",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 65,
   "name": "AI[13]",
   "description": "Modbus 30115",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 66,
   "name": "AI[14]",
   "description": "Modbus 30116",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 67,
   "name": "Elapsed Time",
   "description": "Modbus 30117",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 68,
   "name": "Number Of Cycles",
   "description": "Modbus 30119",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1,
   "name": "Heart Beat From BMS",
   "description": "write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2,
   "name": "Remote Start From BMS",
   "description": "write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 3,
   "name": "AWB[0]2",
   "description": "write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4,
   "name": "AWB[0]3",
   "description": "write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5,
   "name": "AWB[0]4",
   "description": "write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 6,
   "name": "AWB[0]5",
   "description": "write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7,
   "name": "AWB[0]6",
   "description": "write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 8,
   "name": "AWB[0]7",
   "description": "write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 9,
   "name": "AWB[0]8",
   "description": "write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10,
   "name": "AWB[0]9",
   "description": "write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 11,
   "name": "AWB[0]10",
   "description": "write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 12,
   "name": "AWB[0]11",
   "description": "write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 13,
   "name": "AWB[0]12",
   "description": "write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 14,
   "name": "AWB[0]13",
   "description": "write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 15,
   "name": "AWB[0]14",
   "description": "write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 16,
   "name": "AWB[0]15",
   "description": "write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 17,
   "name": "AWB[1]0",
   "description": "write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 18,
   "name": "AWB[1]1",
   "description": "write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 19,
   "name": "AWB[1]2",
   "description": "write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 20,
   "name": "AWB[1]3",
   "description": "write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 21,
   "name": "AWB[1]4",
   "description": "write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 22,
   "name": "AWB[1]5",
   "description": "write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 23,
   "name": "AWB[1]6",
   "description": "write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 24,
   "name": "AWB[1]7",
   "description": "write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 25,
   "name": "AWB[1]8",
   "description": "write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 26,
   "name": "AWB[1]9",
   "description": "write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 27,
   "name": "AWB[1]10",
   "description": "write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 28,
   "name": "AWB[1]11",
   "description": "write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 29,
   "name": "AWB[1]12",
   "description": "write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 30,
   "name": "AWB[1]13",
   "description": "write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 31,
   "name": "AWB[1]14",
   "description": "write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 32,
   "name": "AWB[1]15",
   "description": "write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "Rem Op SP Boiler",
   "description": "Modbus 40001; write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "Rem Firing Rate",
   "description": "Modbus 40003; write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "Rem Op SP 2 boiler Lead/Lag",
   "description": "Modbus 40005; write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "AWR[3]",
   "description": "Modbus 40007; write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "AWR[4]",
   "description": "Modbus 40009; write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "AWR[5]",
   "description": "Modbus 40011; write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "AWR[6]",
   "description": "Modbus 40013; write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "AWR[7]",
   "description": "Modbus 40015; write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "AWR[8]",
   "description": "Modbus 40017; write point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "AWR[9]",
   "description": "Modbus 40019; write point",
   "units": "",
   "access": "W",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/cleaver-brooks/hawk-1000-protonode",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
