{
 "manufacturer": "ClimaCool",
 "manufacturer_slug": "climacool",
 "model": "SHC onDemand UCH Heat Pump (CoolLogic)",
 "model_slug": "shc-ondemand-uch-heat-pump",
 "aliases": [
  "SHC-HP",
  "UCH",
  "SHC onDemand",
  "CoolLogic",
  "UCH.SHC-HP.12b.13",
  "simultaneous heating and cooling chiller"
 ],
 "equipment_type": "Modular water-cooled heat pump chiller controller",
 "applies_to": "ClimaCool SHC onDemand water-cooled modular simultaneous heating/cooling heat pumps (UCH, SHC-HP) with the CoolLogic master controller.",
 "summary": "ClimaCool's CoolLogic master controller runs the whole bank of up to seven modules and exposes one BACnet device; this list comes from the local access display table, which pairs each screen value with its BACnet object name and point location (AV/BV/MSV and instance). Points cover unit mode, cool/heat run commands, BAS enables, chilled, condenser and source water temperatures, setpoints and resets, and per-module compressor data, alarms and resets.",
 "bacnet_transport": [
  "BACnet MS/TP",
  "BACnet ARC156",
  "BACnet IP"
 ],
 "firmware": "UCH.SHC-HP.12b.13",
 "default_device_instance": 516800,
 "access_inferred": false,
 "notes": [
  "Table is for software UCH.SHC-HP.12b.13; other software versions may number points differently.",
  "About 90 display values (e.g. calibration offsets, bin-load counters, runtime adjust) have no BACnet point location and are not included.",
  "Per-module points (prefix m1_ to m7_) only apply to fitted modules.",
  "Units are taken from the sample default values; many analog values show no unit in the table."
 ],
 "source": {
  "title": "Local Access Display Table - Product Line UCH, Chiller Type SHC-HP",
  "doc_number": "UCH.SHC-HP.12b.13",
  "revision_date": null,
  "url": "https://files.climacoolcorp.com/Display-Tables/Control_Access_Display_Table_SHC-HP.pdf"
 },
 "points": [
  {
   "type": "AV",
   "instance": 16,
   "name": "chwr_stat_1",
   "description": "CHWR In Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 17,
   "name": "chws_stat_1",
   "description": "CHWS Out Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 162,
   "name": "num_cool_comp_on_1",
   "description": "Num of Cool Comp ON at Mgr",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 574,
   "name": "run_cool_1",
   "description": "Chiller Cool Run Cmd",
   "units": "",
   "access": "R",
   "states": "Off, On"
  },
  {
   "type": "BV",
   "instance": 575,
   "name": "run_heat_1",
   "description": "Chiller Heat Run Cmd",
   "units": "",
   "access": "R",
   "states": "Off, On"
  },
  {
   "type": "AV",
   "instance": 43,
   "name": "cws_stat_1",
   "description": "CWS In Temp Status",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14,
   "name": "cw_stp_stat_1",
   "description": "Active Htg Setpoint",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 42,
   "name": "cwr_stat_1",
   "description": "CWR Out Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 163,
   "name": "num_heat_comp_on_1",
   "description": "Num of Heat Comp ON at Mgr",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 14,
   "name": "evap_flow_1",
   "description": "Evap Flow SW",
   "units": "",
   "access": "R",
   "states": "No, Yes"
  },
  {
   "type": "MV",
   "instance": 16,
   "name": "unit_mode_1",
   "description": "Unit Mode",
   "units": "",
   "access": "R",
   "states": "Schedule, No Flo/Ph, CHWR High, CWS Low, Sens Error, No ModAvail, Module Down, Compr Down, NonCrit Alm, Normal Run"
  },
  {
   "type": "BV",
   "instance": 8,
   "name": "cond_flow_1",
   "description": "Heat Fl",
   "units": "",
   "access": "R",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 561,
   "name": "source_flow_1",
   "description": "Source Flow SW",
   "units": "",
   "access": "R",
   "states": "No, Yes"
  },
  {
   "type": "AV",
   "instance": 538,
   "name": "sws_stat_1",
   "description": "SWS In Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 535,
   "name": "swr_stat_1",
   "description": "SWR Out Status SETUP, ALARM",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 165,
   "name": "diff_press_heat_load_1",
   "description": "Diff Press Heat Load",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 164,
   "name": "diff_press_cool_load_1",
   "description": "Diff Press Cool Load",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 129,
   "name": "diff_press_source_load_1",
   "description": "Diff Press Source",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 352,
   "name": "m1_comp1_status_5",
   "description": "Module 1 Comp 1 Status",
   "units": "",
   "access": "R",
   "states": "Off, On"
  },
  {
   "type": "BV",
   "instance": 388,
   "name": "m5_comp1_status_5",
   "description": "Module 5 Comp 1 Status",
   "units": "",
   "access": "R",
   "states": "Off, On"
  },
  {
   "type": "BV",
   "instance": 355,
   "name": "m1_comp2_status_5",
   "description": "Module 1 Comp 2 Status",
   "units": "",
   "access": "R",
   "states": "Off, On"
  },
  {
   "type": "BV",
   "instance": 392,
   "name": "m5_comp2_status_5",
   "description": "Module 5 Comp 2 Status",
   "units": "",
   "access": "R",
   "states": "Off, On"
  },
  {
   "type": "BV",
   "instance": 359,
   "name": "m2_comp1_status_5",
   "description": "Module 2 Comp 1 Status",
   "units": "",
   "access": "R",
   "states": "Off, On"
  },
  {
   "type": "BV",
   "instance": 411,
   "name": "m6_comp1_status_5",
   "description": "Module 6 Comp 1 Status",
   "units": "",
   "access": "R",
   "states": "Off, On"
  },
  {
   "type": "BV",
   "instance": 362,
   "name": "m2_comp2_status_5",
   "description": "Module 2 Comp 2 Status",
   "units": "",
   "access": "R",
   "states": "Off, On"
  },
  {
   "type": "BV",
   "instance": 423,
   "name": "m6_comp2_status_5",
   "description": "Module 6 Comp 2 Status",
   "units": "",
   "access": "R",
   "states": "Off, On"
  },
  {
   "type": "BV",
   "instance": 96,
   "name": "m3_comp1_status_5",
   "description": "Module 3 Comp 1 Status",
   "units": "",
   "access": "R",
   "states": "Off, On"
  },
  {
   "type": "BV",
   "instance": 715,
   "name": "m7_comp1_status_5",
   "description": "Module 7 Comp 1 Status",
   "units": "",
   "access": "R",
   "states": "Off, On"
  },
  {
   "type": "BV",
   "instance": 147,
   "name": "m3_comp2_status_5",
   "description": "Module 3 Comp 2 Status",
   "units": "",
   "access": "R",
   "states": "Off, On"
  },
  {
   "type": "BV",
   "instance": 725,
   "name": "m7_comp2_status_5",
   "description": "Module 7 Comp 2 Status",
   "units": "",
   "access": "R",
   "states": "Off, On"
  },
  {
   "type": "BV",
   "instance": 378,
   "name": "m4_comp1_status_5",
   "description": "Module 4 Comp 1 Status",
   "units": "",
   "access": "R",
   "states": "Off, On"
  },
  {
   "type": "BV",
   "instance": 382,
   "name": "m4_comp2_status_5",
   "description": "Module 4 Comp 2 Status",
   "units": "",
   "access": "R",
   "states": "Off, On"
  },
  {
   "type": "AV",
   "instance": 144,
   "name": "stg1_clg_pid_1",
   "description": "Stage 1 Cooling PID",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 145,
   "name": "stg1_htg_pid_1",
   "description": "Stage 1 Heating PID",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2,
   "name": "run_1",
   "description": "Chiller Run Cmd",
   "units": "",
   "access": "R",
   "states": "Chiller OFF, Chiller ON"
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "step_clgpid_65t_1",
   "description": "Clg Step PID Value for 65T",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 131,
   "name": "step_htgpid_65t_1",
   "description": "Htg Step PID Value for 65T",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 98,
   "name": "m1_size_st_1",
   "description": "Mod 1 Size",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 175,
   "name": "m1_c1_suc_pres_stat_5",
   "description": "Module 1 Comp 1 Suction Pressure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 205,
   "name": "m1_c1_suc_superheat_5",
   "description": "Module 1 Comp 1 Suction Superheat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 179,
   "name": "m1_c1_suct_temp_stat_5",
   "description": "Module 1 Comp 1 Suction Temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 87,
   "name": "m1_load_temp_stat_5",
   "description": "M1 Load Leaving Temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 113,
   "name": "m1_c1_disch_pres_stat_5",
   "description": "Module 1 Comp 1 Disch Press",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 104,
   "name": "m1_src_temp_stat_5",
   "description": "M1 Source Leaving Temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 194,
   "name": "m1_c1_cycles_5",
   "description": "Module 1 Comp 1 Cycles",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 591,
   "name": "m1_c1_min_runtime_5",
   "description": "Module 1 Compr 1 Min Run",
   "units": "",
   "access": "R",
   "states": "Off, On"
  },
  {
   "type": "BV",
   "instance": 589,
   "name": "m1_c1_minimum_off_5",
   "description": "Module 1 Comp 1 Min Off",
   "units": "",
   "access": "R",
   "states": "Off, On"
  },
  {
   "type": "AV",
   "instance": 362,
   "name": "m1_lowest_head_pressure_5",
   "description": "Module 1 Lowest Cond Head Pressure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 508,
   "name": "m1_cdmv_pidout_5",
   "description": "Module 1 Cond Vlv PID Out",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 509,
   "name": "m1_cdmv_scaled_pidout_5",
   "description": "Module 1 Cond Vlv Scaled PID Out",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 571,
   "name": "m1_highest_suct_pressure_5",
   "description": "Module 1 Highest Evap Suct Pressure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 569,
   "name": "m1_evmv_pidout_5",
   "description": "Module 1 Evap Vlv PID Out",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 570,
   "name": "m1_evmv_scaled_pidout_5",
   "description": "Module 1 Evap Vlv Scaled PID Out",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 211,
   "name": "m1_c2_suc_pres_stat_5",
   "description": "Module 1 Comp 2 Suction Pressure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 212,
   "name": "m1_c2_suc_superheat_5",
   "description": "Module 1 Comp 2 Suction Superheat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 213,
   "name": "m1_c2_suct_temp_stat_5",
   "description": "Module 1 Comp 2 Suction Temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 204,
   "name": "m1_c2_disch_pres_stat_5",
   "description": "Module 1 Comp 2 Discharge Pressure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 207,
   "name": "m1_c2_cycles_5",
   "description": "Module 1 Comp 2 Cycles",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 592,
   "name": "m1_c2_min_runtime_5",
   "description": "Module 1 Compr 2 Min Run",
   "units": "",
   "access": "R",
   "states": "Off, On"
  },
  {
   "type": "BV",
   "instance": 590,
   "name": "m1_c2_minimum_off_5",
   "description": "Module 1 Comp 2 Min Off",
   "units": "",
   "access": "R",
   "states": "Off, On"
  },
  {
   "type": "AV",
   "instance": 269,
   "name": "m1_c1_rtime_1",
   "description": "Module 1 Comp 1 Runtime",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 270,
   "name": "m1_c2_rtime_1",
   "description": "Module 1 Comp 2 Runtime",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 275,
   "name": "m2_c1_rtime_1",
   "description": "Module 2 Comp 1 Runtime",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 276,
   "name": "m2_c2_rtime_1",
   "description": "Module 2 Comp 2 Runtime",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 277,
   "name": "m3_c1_rtime_1",
   "description": "Module 3 Comp 1 Runtime",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 278,
   "name": "m3_c2_rtime_1",
   "description": "Module 3 Comp 2 Runtime",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 279,
   "name": "m4_c1_rtime_1",
   "description": "Module 4 Comp 1 Runtime",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 280,
   "name": "m4_c2_rtime_1",
   "description": "Module 4 Comp 2 Runtime",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 281,
   "name": "m5_c1_rtime_1",
   "description": "Module 5 Comp 1 Runtime",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 282,
   "name": "m5_c2_rtime_1",
   "description": "Module 5 Comp 2 Runtime",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 283,
   "name": "m6_c1_rtime_1",
   "description": "Module 6 Comp 1 Runtime",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 284,
   "name": "m6_c2_rtime_1",
   "description": "Module 6 Comp 2 Runtime",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 285,
   "name": "m7_c1_rtime_1",
   "description": "Module 7 Comp 1 Runtime",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 286,
   "name": "m7_c2_rtime_1",
   "description": "Module 7 Comp 2 Runtime",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 462,
   "name": "m5_c1_cycles_5",
   "description": "Module 5 Comp 1 Cycles",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 467,
   "name": "m5_c2_cycles_5",
   "description": "Module 5 Comp 2 Cycles",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 214,
   "name": "m2_c1_cycles_5",
   "description": "Module 2 Comp 1 Cycles",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 472,
   "name": "m6_c1_cycles_5",
   "description": "Module 6 Comp 1 Cycles",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 221,
   "name": "m2_c2_cycles_5",
   "description": "Module 2 Comp 2 Cycles",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 477,
   "name": "m6_c2_cycles_5",
   "description": "Module 6 Comp 2 Cycles",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 103,
   "name": "m3_c1_cycles_5",
   "description": "Module 3 Comp 1 Cycles",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 654,
   "name": "m7_c1_cycles_5",
   "description": "Module 7 Comp 1 Cycles",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 116,
   "name": "m3_c2_cycles_5",
   "description": "Module 3 Comp 2 Cycles",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 661,
   "name": "m7_c2_cycles_5",
   "description": "Module 7 Comp 2 Cycles",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 215,
   "name": "m4_c1_cycles_5",
   "description": "Module 4 Comp 1 Cycles",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 224,
   "name": "m4_c2_cycles_5",
   "description": "Module 4 Comp 2 Cycles",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 99,
   "name": "m2_size_st_1",
   "description": "Mod 2 Size",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 84,
   "name": "m3_size_st_1",
   "description": "Mod 3 Size",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 444,
   "name": "m4_size_st_1",
   "description": "Mod 4 Size",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 445,
   "name": "m5_size_st_1",
   "description": "Mod 5 Size",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 446,
   "name": "m6_size_st_1",
   "description": "Mod 6 Size",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 52,
   "name": "m7_size_st_1",
   "description": "Mod 7 Size",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 160,
   "name": "bypass_go_1",
   "description": "Use Header Bypass Valves",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "AV",
   "instance": 106,
   "name": "hdr_byp_delay_before_close_5",
   "description": "Header Bypass Delay Before Close",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 273,
   "name": "close_vlv_delay_5",
   "description": "Close Mot Vlv Delay",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 831,
   "name": "src_hdr_ext_byp_vlv_1",
   "description": "Source Header Ext Bypass Valve",
   "units": "",
   "access": "R",
   "states": "Closed, Open"
  },
  {
   "type": "BV",
   "instance": 829,
   "name": "cl_hdr_ext_byp_vlv_1",
   "description": "Cool Header Ext Bypass Valve",
   "units": "",
   "access": "R",
   "states": "Closed, Open"
  },
  {
   "type": "BV",
   "instance": 830,
   "name": "ht_hdr_ext_byp_vlv_1",
   "description": "Heat Header Ext Bypass Valve",
   "units": "",
   "access": "R",
   "states": "Closed, Open"
  },
  {
   "type": "BV",
   "instance": 796,
   "name": "m1_cool_open_5",
   "description": "Module 1 Cool Open",
   "units": "",
   "access": "R",
   "states": "Closed, Open"
  },
  {
   "type": "BV",
   "instance": 797,
   "name": "m1_heat_open_5",
   "description": "Module 1 Heat Open",
   "units": "",
   "access": "R",
   "states": "Closed, Open"
  },
  {
   "type": "BV",
   "instance": 798,
   "name": "m2_cool_open_5",
   "description": "Module 2 Cool Open",
   "units": "",
   "access": "R",
   "states": "Closed, Open"
  },
  {
   "type": "BV",
   "instance": 799,
   "name": "m2_heat_open_5",
   "description": "Module 2 Heat Open",
   "units": "",
   "access": "R",
   "states": "Closed, Open"
  },
  {
   "type": "BV",
   "instance": 800,
   "name": "m3_cool_open_5",
   "description": "Module 3 Cool Open",
   "units": "",
   "access": "R",
   "states": "Closed, Open"
  },
  {
   "type": "BV",
   "instance": 801,
   "name": "m3_heat_open_5",
   "description": "Module 3 Heat Open",
   "units": "",
   "access": "R",
   "states": "Closed, Open"
  },
  {
   "type": "BV",
   "instance": 802,
   "name": "m4_cool_open_5",
   "description": "Module 4 Cool Open",
   "units": "",
   "access": "R",
   "states": "Closed, Open"
  },
  {
   "type": "BV",
   "instance": 803,
   "name": "m4_heat_open_5",
   "description": "Module 4 Heat Open",
   "units": "",
   "access": "R",
   "states": "Closed, Open"
  },
  {
   "type": "BV",
   "instance": 804,
   "name": "m5_cool_open_5",
   "description": "Module 5 Cool Open",
   "units": "",
   "access": "R",
   "states": "Closed, Open"
  },
  {
   "type": "BV",
   "instance": 805,
   "name": "m5_heat_open_5",
   "description": "Module 5 Heat Open",
   "units": "",
   "access": "R",
   "states": "Closed, Open"
  },
  {
   "type": "BV",
   "instance": 806,
   "name": "m6_cool_open_5",
   "description": "Module 6 Cool Open",
   "units": "",
   "access": "R",
   "states": "Closed, Open"
  },
  {
   "type": "BV",
   "instance": 807,
   "name": "m6_heat_open_5",
   "description": "Module 6 Heat Open",
   "units": "",
   "access": "R",
   "states": "Closed, Open"
  },
  {
   "type": "BV",
   "instance": 808,
   "name": "m7_cool_open_5",
   "description": "Module 7 Cool Open",
   "units": "",
   "access": "R",
   "states": "Closed, Open"
  },
  {
   "type": "BV",
   "instance": 809,
   "name": "m7_heat_open_5",
   "description": "Module 7 Heat Open",
   "units": "",
   "access": "R",
   "states": "Closed, Open"
  },
  {
   "type": "BV",
   "instance": 262,
   "name": "m1_ht_closed_5",
   "description": "Module 1 Heat MV Closed",
   "units": "",
   "access": "R",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 273,
   "name": "m2_ht_closed_5",
   "description": "Module 2 Heat MV Closed",
   "units": "",
   "access": "R",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 277,
   "name": "m3_ht_closed_5",
   "description": "Module 3 Heat MV Closed",
   "units": "",
   "access": "R",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 279,
   "name": "m4_ht_closed_5",
   "description": "Module 4 Heat MV Closed",
   "units": "",
   "access": "R",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 281,
   "name": "m5_ht_closed_5",
   "description": "Module 5 Heat MV Closed",
   "units": "",
   "access": "R",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 283,
   "name": "m6_ht_closed_5",
   "description": "Module 6 Heat MV Closed",
   "units": "",
   "access": "R",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 285,
   "name": "m7_ht_closed_5",
   "description": "Module 7 Heat MV Closed",
   "units": "",
   "access": "R",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 258,
   "name": "m1_cl_closed_5",
   "description": "Module 1 Cool MV Closed",
   "units": "",
   "access": "R",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 269,
   "name": "m2_cl_closed_5",
   "description": "Module 2 Cool MV Closed",
   "units": "",
   "access": "R",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 275,
   "name": "m3_cl_closed_5",
   "description": "Module 3 Cool MV Closed",
   "units": "",
   "access": "R",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 278,
   "name": "m4_cl_closed_5",
   "description": "Module 4 Cool MV Closed",
   "units": "",
   "access": "R",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 280,
   "name": "m5_cl_closed_5",
   "description": "Module 5 Cool MVClosed",
   "units": "",
   "access": "R",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 282,
   "name": "m6_cl_closed_5",
   "description": "Module 6 Cool MV Closed",
   "units": "",
   "access": "R",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 284,
   "name": "m7_cl_closed_5",
   "description": "Module 7 Cool MVClosed",
   "units": "",
   "access": "R",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 323,
   "name": "force_archive_1",
   "description": "Force Archive",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "MV",
   "instance": 2,
   "name": "control_type_1",
   "description": "Control Type",
   "units": "",
   "access": "W",
   "states": "Cool Cntrl, Heat Cntrl, Heat Rcvry, Simultaneous"
  },
  {
   "type": "BV",
   "instance": 577,
   "name": "enable_bas_heat_1",
   "description": "Heat Enable (BAS)",
   "units": "",
   "access": "W",
   "states": "Off, On"
  },
  {
   "type": "BV",
   "instance": 576,
   "name": "enable_bas_cool_1",
   "description": "Cool Enable (BAS)",
   "units": "",
   "access": "W",
   "states": "Off, On"
  },
  {
   "type": "MV",
   "instance": 1,
   "name": "control_source_1",
   "description": "Control Source",
   "units": "",
   "access": "W",
   "states": "Dig Input, Keypad, BAS"
  },
  {
   "type": "BV",
   "instance": 111,
   "name": "enable_keypad_1",
   "description": "Unit Enable (keypad)",
   "units": "",
   "access": "W",
   "states": "Off, On"
  },
  {
   "type": "MV",
   "instance": 20,
   "name": "mod_comp_ref_type_5",
   "description": "Module Compr Ref Type",
   "units": "",
   "access": "W",
   "states": "410a, 134a"
  },
  {
   "type": "MV",
   "instance": 33,
   "name": "chiller_model_type_5",
   "description": "Chiller Model Type",
   "units": "",
   "access": "W",
   "states": "UCW, UCH, UCR"
  },
  {
   "type": "MV",
   "instance": 8,
   "name": "chiller_model_size_5",
   "description": "Chiller Model Size",
   "units": "",
   "access": "W",
   "states": "UC030, UC050, UC070"
  },
  {
   "type": "BV",
   "instance": 308,
   "name": "separate_reversing_vlvs_5",
   "description": "Use Separate Reversing Valve Outputs",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "AV",
   "instance": 48,
   "name": "cool_design_dt_1",
   "description": "FULL LD COOL DES TD",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 49,
   "name": "heat_design_dt_1",
   "description": "FULL LD HEAT DES TD",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 523,
   "name": "startup_alarm_delay_1",
   "description": "Start-Up Alarm Delay",
   "units": "sec",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 41,
   "name": "chw_temp_stp_1",
   "description": "COOL LVG TRG",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 96,
   "name": "min_chw_temp_stp_1",
   "description": "MIN COOL TRG LIM",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 89,
   "name": "max_chw_temp_stp_1",
   "description": "MAX COOL TRG LIM",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 243,
   "name": "rem_chw_stp_stat_1",
   "description": "Remote CHW Setpoint",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 92,
   "name": "max_neg_chw_stp_reset_1",
   "description": "MAX NEG DEM LIM COOL RESET",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 94,
   "name": "max_pos_chw_stp_reset_1",
   "description": "MAX POS DEM LIM COOL RESET",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 242,
   "name": "rem_chw_stp_reset_1",
   "description": "Remote CHW Setpoint Reset",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13,
   "name": "chw_stp_stat_1",
   "description": "Active CHW Setpoint",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29,
   "name": "cl_cntrl_spt_offset_1",
   "description": "Cool Control Setpoint Offset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 61,
   "name": "cw_temp_stp_1",
   "description": "HEAT LVG TRG",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 97,
   "name": "min_cw_temp_stp_1",
   "description": "MIN HEAT TRG LIM",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 91,
   "name": "max_cw_temp_stp_1",
   "description": "MAX HEAT TRG LIM",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 246,
   "name": "rem_cw_stp_stat_1",
   "description": "Remote CW Setpoint",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 188,
   "name": "max_neg_cw_stp_reset_1",
   "description": "MAX NEG DEM LIM HEAT RESET",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 190,
   "name": "max_pos_cw_stp_reset_1",
   "description": "MAX POS DEM LIM HEAT RESET",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 247,
   "name": "rem_cw_stp_reset_1",
   "description": "Remote CW Dem Lim Stpt Reset",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 34,
   "name": "ht_cntrl_spt_offset_1",
   "description": "HeatControl Setpoint Offset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 23,
   "name": "inp_10_point_type_1",
   "description": "Input Chnl 10 Type",
   "units": "",
   "access": "W",
   "states": "None, Remote Heat Trg"
  },
  {
   "type": "MV",
   "instance": 21,
   "name": "an_inp10_typ_1",
   "description": "AI10 Type Rem Ht Trg",
   "units": "",
   "access": "W",
   "states": "NONE, 4-20 ma, 2-10VDC"
  },
  {
   "type": "MV",
   "instance": 27,
   "name": "inp_6_point_type_1",
   "description": "Input Chnl 6 Type",
   "units": "",
   "access": "W",
   "states": "None, Remote Cool Trg"
  },
  {
   "type": "MV",
   "instance": 30,
   "name": "an_inp6_typ_1",
   "description": "AI6 Type Off is 0-10",
   "units": "",
   "access": "W",
   "states": "NONE, 4-20 ma, 2-10VDC"
  },
  {
   "type": "AV",
   "instance": 367,
   "name": "source_ht_trg_reset_1",
   "description": "SOURCE HT TRG RESET",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 363,
   "name": "max_source_htg_trg_reset_1",
   "description": "MAX SOURCE HTG TRG RES",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 364,
   "name": "min_source_htg_trg_reset_1",
   "description": "MIN SOURCE HTG TRG RESET",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 365,
   "name": "source_htg_trg_max_reset_1",
   "description": "SOURCE HEAT TRG Max RES",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 366,
   "name": "source_htg_trg_min_reset_1",
   "description": "SOURCE HEAT TRG MIN RES",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 690,
   "name": "source_cl_trg_reset_1",
   "description": "SOURCE CL TRG RESET",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 688,
   "name": "max_source_clg_trg_reset_1",
   "description": "MAX SOURCE CLG TRG RES",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 689,
   "name": "min_source_clg_trg_reset_1",
   "description": "MIN SOURCE CLG TRG RESET",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 691,
   "name": "source_clg_trg_max_reset_1",
   "description": "SOURCE COOL TRG Max RES",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 692,
   "name": "source_clg_trg_min_reset_1",
   "description": "SOURCE COOL TRG MIN RES",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 105,
   "name": "reset_oor_1",
   "description": "Reset Sensor OOR Alarm",
   "units": "",
   "access": "W",
   "states": "Off, On"
  },
  {
   "type": "BV",
   "instance": 27,
   "name": "reset_1",
   "description": "LOCK OUT RESET",
   "units": "",
   "access": "W",
   "states": "Off, On"
  },
  {
   "type": "BV",
   "instance": 690,
   "name": "m1_reset_all_slave_alarms_5",
   "description": "Reset M1 All Slave Alarms",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 691,
   "name": "m2_reset_all_slave_alarms_5",
   "description": "Reset M2 All Slave Alarms",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 692,
   "name": "m3_reset_all_slave_alarms_5",
   "description": "Reset M3 All Slave Alarms",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 693,
   "name": "m4_reset_all_slave_alarms_5",
   "description": "Reset M4 All Slave Alarms",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 694,
   "name": "m5_reset_all_slave_alarms_5",
   "description": "Reset M5 All Slave Alarms",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 695,
   "name": "m6_reset_all_slave_alarms_5",
   "description": "Reset M6 All Slave Alarms",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 734,
   "name": "m7_reset_all_slave_alarms_5",
   "description": "Reset M7 All Slave Alarms",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 351,
   "name": "m1_comp1_fail_5",
   "description": "Module 1 Comp 1 Fail",
   "units": "",
   "access": "R",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 38,
   "name": "m1reset_c1_alrm_5",
   "description": "M1C1 Alarm Reset",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 354,
   "name": "m1_comp2_fail_5",
   "description": "Module 1 Comp 2 Fail",
   "units": "",
   "access": "R",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 41,
   "name": "m1reset_c2_alrm_5",
   "description": "M1C2 Alarm Reset",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 357,
   "name": "m2_comp1_fail_5",
   "description": "Module 2 Comp 1 Fail",
   "units": "",
   "access": "R",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 48,
   "name": "m2reset_c1_alrm_5",
   "description": "M2C1 Alarm Reset",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 360,
   "name": "m2_comp2_fail_5",
   "description": "Module 2 Comp 2 Fail",
   "units": "",
   "access": "R",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 42,
   "name": "m2reset_c2_alrm_5",
   "description": "M2C2 Alarm Reset",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 93,
   "name": "m3_comp1_fail_5",
   "description": "Module 3 Comp 1 Fail",
   "units": "",
   "access": "R",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 84,
   "name": "m3reset_c1_alrm_5",
   "description": "M3C1 Alarm Reset",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 97,
   "name": "m3_comp2_fail_5",
   "description": "Module 3 Comp 2 Fail",
   "units": "",
   "access": "R",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 88,
   "name": "m3reset_c2_alrm_5",
   "description": "M3C2 Alarm Reset",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 375,
   "name": "m4_comp1_fail_5",
   "description": "Module 4 Comp 1 Fail",
   "units": "",
   "access": "R",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 266,
   "name": "m4reset_c1_alrm_5",
   "description": "M4C1 Alarm Reset",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 379,
   "name": "m4_comp2_fail_5",
   "description": "Module 4 Comp 2 Fail",
   "units": "",
   "access": "R",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 271,
   "name": "m4reset_c2_alrm_5",
   "description": "M4C2 Alarm Reset",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 385,
   "name": "m5_comp1_fail_5",
   "description": "Module 5 Comp 1 Fail",
   "units": "",
   "access": "R",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 345,
   "name": "m5reset_c1_alrm_5",
   "description": "M5C1 Alarm Reset",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 389,
   "name": "m5_comp2_fail_5",
   "description": "Module 5 Comp 2 Fail",
   "units": "",
   "access": "R",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 349,
   "name": "m5reset_c2_alrm_5",
   "description": "M5C2 Alarm Reset",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 402,
   "name": "m6_comp1_fail_5",
   "description": "Module 6 Comp 1 Fail",
   "units": "",
   "access": "R",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 366,
   "name": "m6reset_c1_alrm_5",
   "description": "M6C1 Alarm Reset",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 412,
   "name": "m6_comp2_fail_5",
   "description": "Module 6 Comp 2 Fail",
   "units": "",
   "access": "R",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 370,
   "name": "m6reset_c2_alrm_5",
   "description": "M6C2 Alarm Reset",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 711,
   "name": "m7_comp1_fail_5",
   "description": "Module 7 Comp 1 Fail",
   "units": "",
   "access": "R",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 697,
   "name": "m7reset_c1_alrm_5",
   "description": "M7C1 Alarm Reset",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 721,
   "name": "m7_comp2_fail_5",
   "description": "Module 7 Comp 2 Fail",
   "units": "",
   "access": "R",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 701,
   "name": "m7reset_c2_alrm_5",
   "description": "M7C2 Alarm Reset",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 175,
   "name": "m1_freeze_alrm_5",
   "description": "Module 1 Freeze Alarm",
   "units": "",
   "access": "R",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 56,
   "name": "m1_reset_freeze_5",
   "description": "Reset Mot1 Vlv Fail",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 157,
   "name": "m1_cwr_alrm_5",
   "description": "Module 1 Leaving Cond Water Alarm",
   "units": "",
   "access": "R",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 190,
   "name": "m2_freeze_alrm_5",
   "description": "Module 2 Freeze Alarm",
   "units": "",
   "access": "R",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 57,
   "name": "m2_reset_freeze_5",
   "description": "Reset Mot2 Vlv Fail",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 668,
   "name": "m2_cwr_alrm_5",
   "description": "Module 2 Leaving Cond Water Alarm",
   "units": "",
   "access": "R",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 192,
   "name": "m3_freeze_alrm_5",
   "description": "Module 3 Freeze Alarm",
   "units": "",
   "access": "R",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 150,
   "name": "m3_reset_freeze_5",
   "description": "Reset Mot3 Vlv Fail",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 669,
   "name": "m3_cwr_alrm_5",
   "description": "Module 3 Leaving Cond Water Alarm",
   "units": "",
   "access": "R",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 193,
   "name": "m4_freeze_alrm_5",
   "description": "Module 4 Freeze Alarm",
   "units": "",
   "access": "R",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 432,
   "name": "m4_reset_freeze_5",
   "description": "Reset Mot4 Vlv Fail",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 670,
   "name": "m4_cwr_alrm_5",
   "description": "Module 4 Leaving Cond Water Alarm",
   "units": "",
   "access": "R",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 194,
   "name": "m5_freeze_alrm_5",
   "description": "Module 5 Freeze Alarm",
   "units": "",
   "access": "R",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 443,
   "name": "m5_reset_freeze_5",
   "description": "Reset Mot5 Vlv Fail",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 676,
   "name": "m5_cwr_alrm_5",
   "description": "Module 5 Leaving Cond Water Alarm",
   "units": "",
   "access": "R",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 195,
   "name": "m6_freeze_alrm_5",
   "description": "Module 6 Freeze Alarm",
   "units": "",
   "access": "R",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 444,
   "name": "m6_reset_freeze_5",
   "description": "Reset Mot6 Vlv Fail",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 100,
   "name": "m6_cwr_alrm_5",
   "description": "Module 6 Leaving Cond Water Alarm",
   "units": "",
   "access": "R",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 732,
   "name": "m7_freeze_alrm_5",
   "description": "Module 7 Freeze Alarm",
   "units": "",
   "access": "R",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 735,
   "name": "m7_reset_freeze_5",
   "description": "Reset Mot7 Vlv Fail",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 101,
   "name": "m7_cwr_alrm_5",
   "description": "Module 7 Leaving Cond Water Alarm",
   "units": "",
   "access": "R",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 40,
   "name": "m1reset_c1_rtim_5",
   "description": "M1C1 Runtime Reset",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 45,
   "name": "m1c1_cycles_reset_5",
   "description": "M1C1 Cycles Reset",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 44,
   "name": "m1reset_c2_rtim_5",
   "description": "M1C2 Runtime Reset",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 46,
   "name": "m1c2_cycles_reset_5",
   "description": "M1C2 Cycles Reset",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 51,
   "name": "m2reset_c1_rtim_5",
   "description": "M2C1 Runtime Reset",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 49,
   "name": "m2c1_cycles_reset_5",
   "description": "M2C1 Cycles Reset",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 54,
   "name": "m2reset_c2_rtim_5",
   "description": "M2C2 Runtime Reset",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 52,
   "name": "m2c2_cycles_reset_5",
   "description": "M2C2 Cycles Reset",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 87,
   "name": "m3reset_c1_rtim_5",
   "description": "M3C1 Runtime Reset",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 85,
   "name": "m3c1_cycles_reset_5",
   "description": "M3C1 Cycles Reset",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 91,
   "name": "m3reset_c2_rtim_5",
   "description": "M3C2 Runtime Reset",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 89,
   "name": "m3c2_cycles_reset_5",
   "description": "M3C2 Cycles Reset",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 270,
   "name": "m4reset_c1_rtim_5",
   "description": "M4C1 Runtime Reset",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 267,
   "name": "m4c1_cycles_reset_5",
   "description": "M4C1 Cycles Reset",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 343,
   "name": "m4reset_c2_rtim_5",
   "description": "M4C2 Runtime Reset",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 341,
   "name": "m4c2_cycles_reset_5",
   "description": "M4C2 Cycles Reset",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 348,
   "name": "m5reset_c1_rtim_5",
   "description": "M5C1 Runtime Reset",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 346,
   "name": "m5c1_cycles_reset_5",
   "description": "M5C1 Cycles Reset",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 364,
   "name": "m5reset_c2_rtim_5",
   "description": "M5C2 Runtime Reset",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 350,
   "name": "m5c2_cycles_reset_5",
   "description": "M5C2 Cycles Reset",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 369,
   "name": "m6reset_c1_rtim_5",
   "description": "M6C1 Runtime Reset",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 367,
   "name": "m6c1_cycles_reset_5",
   "description": "M6C1 Cycles Reset",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 373,
   "name": "m6reset_c2_rtim_5",
   "description": "M6C2 Runtime Reset",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 371,
   "name": "m6c2_cycles_reset_5",
   "description": "M6C2 Cycles Reset",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 700,
   "name": "m7reset_c1_rtim_5",
   "description": "M7C1 Runtime Reset",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 698,
   "name": "m7c1_cycles_reset_5",
   "description": "M7C1 Cycles Reset",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 704,
   "name": "m7reset_c2_rtim_5",
   "description": "M7C2 Runtime Reset",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 702,
   "name": "m7c2_cycles_reset_5",
   "description": "M7C2 Cycles Reset",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 605,
   "name": "m1_comp1_oor_5",
   "description": "Module 1 Comp 1 Sensor OOR",
   "units": "",
   "access": "R",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 601,
   "name": "m1_oorsl_reset_5",
   "description": "M1 Sensor OOR Reset",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 606,
   "name": "m1_comp2_oor_5",
   "description": "Module 1 Comp 2 Sensor OOR",
   "units": "",
   "access": "R",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 607,
   "name": "m2_comp1_oor_5",
   "description": "Module 2 Comp 1 Sensor OOR",
   "units": "",
   "access": "R",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 602,
   "name": "m2_oorsl_reset_5",
   "description": "M2 Sensor OOR Reset",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 608,
   "name": "m2_comp2_oor_5",
   "description": "Module 2 Comp 2 Sensor OOR",
   "units": "",
   "access": "R",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 609,
   "name": "m3_comp1_oor_5",
   "description": "Module 3 Comp 1 Sensor OOR",
   "units": "",
   "access": "R",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 603,
   "name": "m3_oorsl_reset_5",
   "description": "M3 Sensor OOR Reset",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 610,
   "name": "m3_comp2_oor_5",
   "description": "Module 3 Comp 2 Sensor OOR",
   "units": "",
   "access": "R",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 611,
   "name": "m4_comp1_oor_5",
   "description": "Module 4 Comp 1 Sensor OOR",
   "units": "",
   "access": "R",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 604,
   "name": "m4_oorsl_reset_5",
   "description": "M4 Sensor OOR Reset",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 612,
   "name": "m4_comp2_oor_5",
   "description": "Module 4 Comp 2 Sensor OOR",
   "units": "",
   "access": "R",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 674,
   "name": "m5_comp1_oor_5",
   "description": "Module 5 Comp 1 Sensor OOR",
   "units": "",
   "access": "R",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 477,
   "name": "m5_oorsl_reset_5",
   "description": "M5 Sensor OOR Reset",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 675,
   "name": "m5_comp2_oor_5",
   "description": "Module 5 Comp 2 Sensor OOR",
   "units": "",
   "access": "R",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 707,
   "name": "m6_comp1_oor_5",
   "description": "Module 6 Comp 1 Sensor OOR",
   "units": "",
   "access": "R",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 696,
   "name": "m6_oorsl_reset_5",
   "description": "M6 Sensor OOR Reset",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 708,
   "name": "m6_comp2_oor_5",
   "description": "Module 6 Comp 2 Sensor OOR",
   "units": "",
   "access": "R",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 713,
   "name": "m7_comp1_oor_5",
   "description": "Module 7 Comp 1 Sensor OOR",
   "units": "",
   "access": "R",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 706,
   "name": "m7_oorsl_reset_5",
   "description": "M7 Sensor OOR Reset",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 723,
   "name": "m7_comp2_oor_5",
   "description": "Module 7 Comp 2 Sensor OOR",
   "units": "",
   "access": "R",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 199,
   "name": "m1_c1_lo_suc_psi_unld_5",
   "description": "Module 1 Comp 1 Suct Pressure Unload",
   "units": "",
   "access": "R",
   "states": "Off, On"
  },
  {
   "type": "BV",
   "instance": 203,
   "name": "m1_c2_lo_suc_psi_unld_5",
   "description": "Module 1 Comp 2 Suct Pressure Unload",
   "units": "",
   "access": "R",
   "states": "Off, On"
  },
  {
   "type": "BV",
   "instance": 650,
   "name": "m1_c1_lolo_suc_psi_unld_5",
   "description": "Module 1 Comp 1 XLow Suct Pressure Unload",
   "units": "",
   "access": "R",
   "states": "Off, On"
  },
  {
   "type": "BV",
   "instance": 651,
   "name": "m1_c2_lolo_suc_psi_unld_5",
   "description": "Module 1 Comp 2 XLow Suct Pressure Unload",
   "units": "",
   "access": "R",
   "states": "Off, On"
  },
  {
   "type": "BV",
   "instance": 200,
   "name": "m1_c1_lo_suc_tmp_unld_5",
   "description": "Module 1 Comp 1 Suct Temp Unload",
   "units": "",
   "access": "R",
   "states": "Off, On"
  },
  {
   "type": "BV",
   "instance": 204,
   "name": "m1_c2_lo_suc_tmp_unld_5",
   "description": "Module 1 Comp 2 Suct Temp Unload",
   "units": "",
   "access": "R",
   "states": "Off, On"
  },
  {
   "type": "BV",
   "instance": 205,
   "name": "m1_freeze_trg_unld_5",
   "description": "Module 1 Freeze trg Unload",
   "units": "",
   "access": "R",
   "states": "Off, On"
  },
  {
   "type": "BV",
   "instance": 652,
   "name": "m1_cwr_trg_unld_5",
   "description": "Module 1 CWR trg Unload",
   "units": "",
   "access": "R",
   "states": "Off, On"
  },
  {
   "type": "BV",
   "instance": 197,
   "name": "m1_c1_hi_dis_psi_unld_5",
   "description": "Module 1 Comp 1 Dis Pressure Unload",
   "units": "",
   "access": "R",
   "states": "Off, On"
  },
  {
   "type": "BV",
   "instance": 201,
   "name": "m1_c2_hi_dis_psi_unld_5",
   "description": "Module 1 Comp 2 Dis Pressure Unload",
   "units": "",
   "access": "R",
   "states": "Off, On"
  },
  {
   "type": "BV",
   "instance": 218,
   "name": "m1_c1_hi_suc_sh_unld_5",
   "description": "Module 1 Comp 1 Dis Temp Unload",
   "units": "",
   "access": "R",
   "states": "Off, On"
  },
  {
   "type": "BV",
   "instance": 276,
   "name": "m1_c2_hi_suc_sh_unld_5",
   "description": "Module 1 Comp 2 Dis Temp Unload",
   "units": "",
   "access": "R",
   "states": "Off, On"
  },
  {
   "type": "BV",
   "instance": 161,
   "name": "m1_c1_no_run_unld_5",
   "description": "Module 1 Comp 1 No Run Unload",
   "units": "",
   "access": "R",
   "states": "Off, On"
  },
  {
   "type": "BV",
   "instance": 164,
   "name": "m1_c2_no_run_unld_5",
   "description": "Module 1 Comp 2 No Run Unload",
   "units": "",
   "access": "R",
   "states": "Off, On"
  },
  {
   "type": "BV",
   "instance": 393,
   "name": "mod_disch_psi_avail_5",
   "description": "Module DISCH PSI AVAIL",
   "units": "",
   "access": "W",
   "states": "Off, On"
  },
  {
   "type": "BV",
   "instance": 396,
   "name": "mod_suc_psi_avail_5",
   "description": "Module SUC PSI AVAIL",
   "units": "",
   "access": "W",
   "states": "Off, On"
  },
  {
   "type": "BV",
   "instance": 397,
   "name": "mod_suc_tmp_avail_5",
   "description": "Module SUC TMP AVAIL",
   "units": "",
   "access": "W",
   "states": "Off, On"
  },
  {
   "type": "BV",
   "instance": 173,
   "name": "mod_cwr_avail_5",
   "description": "Module CWR AVAIL",
   "units": "",
   "access": "W",
   "states": "Off, On"
  },
  {
   "type": "BV",
   "instance": 409,
   "name": "mod_cwr_lo_enable_5",
   "description": "Module CWR Enable Low Limit",
   "units": "",
   "access": "W",
   "states": "Off, On"
  },
  {
   "type": "BV",
   "instance": 400,
   "name": "mod_chs_hi_enable_5",
   "description": "Module CWR Enable High Limit",
   "units": "",
   "access": "W",
   "states": "Off, On"
  },
  {
   "type": "AV",
   "instance": 370,
   "name": "mod_hi_disch_press_sp_410_ucw_5",
   "description": "High Head Press Sp 410a UCW",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 369,
   "name": "mod_hi_disch_press_sp_410_uchr_5",
   "description": "High Head Press Sp 410a UCH- UCR",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 390,
   "name": "mod_hi_disch_press_sp_134_uchr_5",
   "description": "High Head Press Sp 134a UCH- UCR",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 421,
   "name": "mod_hi_disch_press_sp_5",
   "description": "Module Hi Disch Press Setpt",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 439,
   "name": "mod_lo_disch_press_sp_134_5",
   "description": "Low Head Press Sp 134a",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 507,
   "name": "mod_lo_disch_press_sp_410_5",
   "description": "Low Head Press Sp 410a",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 499,
   "name": "mod_lo_disch_press_sp_5",
   "description": "Module Lo Disch Press Setpt",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 391,
   "name": "mod_high_suct_press_sp_410_5",
   "description": "High Suction Press Sp 410a",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 438,
   "name": "mod_high_suct_press_sp_134_5",
   "description": "High Suction Press Sp 134a",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 581,
   "name": "mod_high_suct_press_sp_5",
   "description": "Module High Suction Press Setpt",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 588,
   "name": "mod_low_low_press_sp_5",
   "description": "Module LO-LO SUC PSI Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 589,
   "name": "mod_lo_suc_psi_delay_5",
   "description": "Module LO SUC PSI Delay",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 252,
   "name": "mod_heat_lo_suction_tmp_5",
   "description": "Module Heat Low Suction Temp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 237,
   "name": "mod_cool_lo_suction_tmp_5",
   "description": "Module Cool Low Suction Temp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 231,
   "name": "mod_heat_lo_suc_press_sp_410_5",
   "description": "Heat Low Suction Press Sp 410a",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 95,
   "name": "mod_cool_lo_suc_press_sp_410_5",
   "description": "Cool Low Suction Press Sp 410a",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 203,
   "name": "mod_heat_lo_suc_press_sp_134_5",
   "description": "Heat Low Suction Press Sp 134a",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 93,
   "name": "mod_cool_lo_suc_press_sp_134_5",
   "description": "Cool Low Suction Press Sp 134a",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 245,
   "name": "mod_heat_low_press_sp_5",
   "description": "Module Heat Low Suction Press Setpt",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 236,
   "name": "mod_cool_low_press_sp_5",
   "description": "Module Cool Low Suction Press Setpt",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 430,
   "name": "mod_lo_suc_supht_sp_5",
   "description": "Module Low Suct SuperHt Setpt",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 585,
   "name": "mod_hi_suc_supht_sp_5",
   "description": "Module High Suct SuperHt Setpt",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 427,
   "name": "mod_lo_disc_supht_sp_5",
   "description": "Module Low Disch SuperHt Setpt",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 413,
   "name": "mod_cmpr_min_run_5",
   "description": "Module Compr Min Run Time",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 412,
   "name": "mod_cmpr_off_delay_5",
   "description": "Module Compr Min Off Delay",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 414,
   "name": "mod_comp_stat_alm_delay_5",
   "description": "Module Compr Status Alarm Delay",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 232,
   "name": "mod_cool_freeze_trg_sp_5",
   "description": "Module Cool Freeze Target Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 234,
   "name": "mod_cool_high_evap_lvg_tmp_5",
   "description": "Module Cool High Evaporator Leaving Temp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 235,
   "name": "mod_cool_low_cond_lvg_tmp_5",
   "description": "Module Cool Low Condenser Leaving Temp. @ Startup",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 233,
   "name": "mod_cool_cwr_trg_sp_5",
   "description": "Module Cool High Cond Leaving Temp at Startup",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 238,
   "name": "mod_heat_freeze_trg_sp_5",
   "description": "Module Heat Freeze Target Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 241,
   "name": "mod_heat_high_evap_lvg_tmp_5",
   "description": "Module Heat High Evaporator Leaving Temp at Startup",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 244,
   "name": "mod_heat_low_cond_lvg_tmp_5",
   "description": "Module Heat Low Condenser Leaving Temp. @ Startup",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 240,
   "name": "mod_heat_cwr_trg_sp_5",
   "description": "Module Heat High Cond Leaving Temp at Startup",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 47,
   "name": "m1_man_mode_5",
   "description": "M1 Manual Mode Enable",
   "units": "",
   "access": "W",
   "states": "Off, On"
  },
  {
   "type": "BV",
   "instance": 39,
   "name": "m1c1_man_run_5",
   "description": "M1C1 Manual Run",
   "units": "",
   "access": "W",
   "states": "Off, On"
  },
  {
   "type": "BV",
   "instance": 43,
   "name": "m1c2_man_run_5",
   "description": "M1C2 Manual Run",
   "units": "",
   "access": "W",
   "states": "Off, On"
  },
  {
   "type": "BV",
   "instance": 782,
   "name": "m1_mancool_run_5",
   "description": "M1 Manual Cool Run",
   "units": "",
   "access": "W",
   "states": "Off, On"
  },
  {
   "type": "BV",
   "instance": 783,
   "name": "m1_manheat_run_5",
   "description": "M1 Manual Heat Run",
   "units": "",
   "access": "W",
   "states": "Off, On"
  },
  {
   "type": "AV",
   "instance": 356,
   "name": "man_mode_time_5",
   "description": "Man Mode Time",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 820,
   "name": "m1_forceman_5",
   "description": "M1 Force Termination of Manual Mode",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "AV",
   "instance": 101,
   "name": "m1_load_temp_cp_5",
   "description": "M1 Load Temp Calib. Point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 111,
   "name": "m1_src_temp_cp_5",
   "description": "M1 SRC Temp Calib. Point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 392,
   "name": "m1c1_disch_pres_cp_5",
   "description": "M1C1 DIS Pressure Calib. Point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 396,
   "name": "m1c2_disch_pres_cp_5",
   "description": "M1C2 DIS Pressure Calib. Point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 394,
   "name": "m1c1_suc_pres_cp_5",
   "description": "M1C1 SUC Pressure Calib. Point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 398,
   "name": "m1c2_suc_pres_cp_5",
   "description": "M1C2 SUC Pressure Calib. Point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 395,
   "name": "m1c1_suc_tmp_cp_5",
   "description": "M1C1 SUC Temp Calib. Point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 399,
   "name": "m1c2_suc_tmp_cp_5",
   "description": "M1C2 SUC Temp Calib. Point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 309,
   "name": "m1c1_disable_comp_5",
   "description": "M1C1 Disable Compr",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 310,
   "name": "m1c2_disable_comp_5",
   "description": "M1C2 Disable Compr",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 311,
   "name": "m2c1_disable_comp_5",
   "description": "M2C1 Disable Compr",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 312,
   "name": "m2c2_disable_comp_5",
   "description": "M2C2 Disable Compr",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 313,
   "name": "m3c1_disable_comp_5",
   "description": "M3C1 Disable Compr",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 314,
   "name": "m3c2_disable_comp_5",
   "description": "M3C2 Disable Compr",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 315,
   "name": "m4c1_disable_comp_5",
   "description": "M4C1 Disable Compr",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 316,
   "name": "m4c2_disable_comp_5",
   "description": "M4C2 Disable Compr",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 317,
   "name": "m5c1_disable_comp_5",
   "description": "M5C1 Disable Compr",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 318,
   "name": "m5c2_disable_comp_5",
   "description": "M5C2 Disable Compr",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 319,
   "name": "m6c1_disable_comp_5",
   "description": "M6C1 Disable Compr",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 320,
   "name": "m6c2_disable_comp_5",
   "description": "M6C2 Disable Compr",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 321,
   "name": "m7c1_disable_comp_5",
   "description": "M7C1 Disable Compr",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 322,
   "name": "m7c2_disable_comp_5",
   "description": "M7C2 Disable Compr",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "AV",
   "instance": 423,
   "name": "mod_hi_dis_psi_retry_5",
   "description": "Module HI DIS PSI RETRY",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 425,
   "name": "mod_lo_suc_psi_retry_5",
   "description": "Module LO SUC PSI RETRY",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 418,
   "name": "mod_freeze_trg_retry_5",
   "description": "Module FREEZE TRG RETRY",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 582,
   "name": "mod_cwr_trg_retry_5",
   "description": "Module CWR TRG RETRY",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 426,
   "name": "mod_lo_suc_tmp_retry_5",
   "description": "Module LO SUC TMP RETRY",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 268,
   "name": "mod_compr_norun_retry_5",
   "description": "Module Compressor No-Run RETRY",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 599,
   "name": "mod1_unused_1",
   "description": "Module 1 Unused",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 600,
   "name": "mod2_unused_1",
   "description": "Module 2 Unused",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 672,
   "name": "mod3_unused_1",
   "description": "Module 3 Unused",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 736,
   "name": "mod4_unused_1",
   "description": "Module 4 Unused",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 743,
   "name": "mod5_unused_1",
   "description": "Module 5 Unused",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 755,
   "name": "mod6_unused_1",
   "description": "Module 6 Unused",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 779,
   "name": "mod7_unused_1",
   "description": "Module 7 Unused",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "AV",
   "instance": 695,
   "name": "m1_mod_number_5",
   "description": "M1 Module Number",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 696,
   "name": "m2_mod_number_5",
   "description": "M2 Module Number",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 697,
   "name": "m3_mod_number_5",
   "description": "M3 Module Number",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 698,
   "name": "m4_mod_number_5",
   "description": "M4 Module Number",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 699,
   "name": "m5_mod_number_5",
   "description": "M5 Module Number",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 700,
   "name": "m6_mod_number_5",
   "description": "M6 Module Number",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 701,
   "name": "m7_mod_number_5",
   "description": "M7 Module Number",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 117,
   "name": "fix_module1_cool_1",
   "description": "Fix Mod1 as Cool",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 9,
   "name": "fix_module1_heat_1",
   "description": "Fix Mod1 as Heat",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 152,
   "name": "never_close_mod1_1",
   "description": "Never Close Module #1",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 12,
   "name": "fix_module2_cool_1",
   "description": "Fix Mod2 as Cool",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 460,
   "name": "fix_module2_heat_1",
   "description": "Fix Mod2 as Heat",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 156,
   "name": "never_close_mod2_1",
   "description": "Never Close Module #2",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 552,
   "name": "fix_module3_cool_1",
   "description": "Fix Mod3 as Cool",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 553,
   "name": "fix_module3_heat_1",
   "description": "Fix Mod3 as Heat",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 158,
   "name": "never_close_mod3_1",
   "description": "Never Close Module #3",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 555,
   "name": "fix_module4_cool_1",
   "description": "Fix Mod4 as Cool",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 556,
   "name": "fix_module4_heat_1",
   "description": "Fix Mod4 as Heat",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 159,
   "name": "never_close_mod4_1",
   "description": "Never Close Module #4",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 568,
   "name": "fix_module5_cool_1",
   "description": "Fix Mod5 as Cool",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 569,
   "name": "fix_module5_heat_1",
   "description": "Fix Mod5 as Heat",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 162,
   "name": "never_close_mod5_1",
   "description": "Never Close Module #5",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 571,
   "name": "fix_module6_cool_1",
   "description": "Fix Mod6 as Cool",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 572,
   "name": "fix_module6_heat_1",
   "description": "Fix Mod6 as Heat",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 253,
   "name": "never_close_mod6_1",
   "description": "Never Close Module #6",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 573,
   "name": "fix_module7_cool_1",
   "description": "Fix Mod7 as Cool",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 118,
   "name": "fix_module7_heat_1",
   "description": "Fix Mod7 as Heat",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 163,
   "name": "never_close_mod7_1",
   "description": "Never Close Module #7",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 293,
   "name": "use_ht_cl_mod_fract_1",
   "description": "Use Heat/Cool Module Fractions",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "AV",
   "instance": 274,
   "name": "fract_cool_mods_1",
   "description": "Fraction of Cool Mods vs Total Mods",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 253,
   "name": "fract_heat_mods_1",
   "description": "Fraction of Heat Mods vs Total Mods",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 124,
   "name": "fract_cool_cmpr_overshoot_1",
   "description": "Fraction of Cool Compressor PID Overshoot",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 181,
   "name": "fract_heat_cmpr_overshoot_1",
   "description": "Fraction of Heat Compressor PID Overshoot",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 28,
   "name": "inp_7_point_type_1",
   "description": "Input Chnl 7 Type",
   "units": "",
   "access": "W",
   "states": "None, Demand Lim Cl TrgRst, Demand Lim Max #Cmp"
  },
  {
   "type": "MV",
   "instance": 31,
   "name": "an_inp7_typ_1",
   "description": "AI7 Type Rem Cl Trg or Dem Lim",
   "units": "",
   "access": "W",
   "states": "NONE, 4-20 ma, 2-10VDC"
  },
  {
   "type": "BV",
   "instance": 827,
   "name": "man_sel_clg_dem_lim_1",
   "description": "Manual Select Cool Demand Limiting",
   "units": "",
   "access": "W",
   "states": "Off, On"
  },
  {
   "type": "AV",
   "instance": 693,
   "name": "voltin_clg_comp_dem_lim_1",
   "description": "Volts In for Cool Comp Demand Limiting",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 5,
   "name": "inp_1_5_point_type_1",
   "description": "Input Chnl 1-5 Type",
   "units": "",
   "access": "W",
   "states": "None, Demand Lim Ht TrgRst, Demand Lim Max #Cmp"
  },
  {
   "type": "MV",
   "instance": 4,
   "name": "an_inp1_5_typ_1",
   "description": "AI1-3 Type Rem Cl Trg or Dem Lim",
   "units": "",
   "access": "W",
   "states": "NONE, 4-20 ma, 2-10VDC"
  },
  {
   "type": "BV",
   "instance": 828,
   "name": "man_sel_htg_dem_lim_1",
   "description": "Manual Select Heat Demand Limiting",
   "units": "",
   "access": "W",
   "states": "Off, On"
  },
  {
   "type": "AV",
   "instance": 694,
   "name": "voltin_htg_comp_dem_lim_1",
   "description": "Volts In for Heat Comp Demand Limiting",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 25,
   "name": "clg_interval_1",
   "description": "Clg PID Interval",
   "units": "sec",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 75,
   "name": "use_calc_prop_integ_1",
   "description": "Use Calculated P and I",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "AV",
   "instance": 26,
   "name": "clg_p_gain_1",
   "description": "Clg PID P-gain",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 24,
   "name": "clg_i_gain_1",
   "description": "Clg PID I-gain",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 138,
   "name": "clg_rise_1",
   "description": "Clg PID Rise",
   "units": "sec",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 135,
   "name": "clg_fall_1",
   "description": "Clg PID Fall",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 843,
   "name": "use_double_rise_1",
   "description": "Use Rise Doubler",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "AV",
   "instance": 55,
   "name": "clg_dblrise_1",
   "description": "Clg PID Double Rise Amount",
   "units": "sec",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "max_cool_ramp_rate_1",
   "description": "MAX COOL RAMP RATE",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 132,
   "name": "clg_db1_1",
   "description": "Clg PID DB1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 617,
   "name": "pid_diff_fact_1",
   "description": "PID Differential Factor",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 306,
   "name": "use_auto_pid_reset_1",
   "description": "Use Automatic PID Reset Feature",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "AV",
   "instance": 287,
   "name": "delay_before_auto_pid_reset_1",
   "description": "Delay Before Auto PID Reset",
   "units": "sec",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 305,
   "name": "use_auto_pid_reset_alm_1",
   "description": "Use Automatic PID Reset Alarm",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "AV",
   "instance": 68,
   "name": "htg_interval_1",
   "description": "Htg PID Interval",
   "units": "sec",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 69,
   "name": "htg_p_gain_1",
   "description": "Htg PID P-gain",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 67,
   "name": "htg_i_gain_1",
   "description": "Htg PID I-gain",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 182,
   "name": "htg_rise_1",
   "description": "Htg PID Rise",
   "units": "sec",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 178,
   "name": "htg_fall_1",
   "description": "Htg PID Fall",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 56,
   "name": "htg_dblrise_1",
   "description": "Htg PID Double Rise Amount",
   "units": "sec",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "max_heat_ramp_rate_1",
   "description": "MAX HEAT RAMP RATE",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 174,
   "name": "htg_db1_1",
   "description": "Htg PID DB1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 34,
   "name": "mot_vlv_opt_5",
   "description": "Motorized Valve Options",
   "units": "",
   "access": "W",
   "states": "No Mot Vlvs, Evap Mot Vlvs Only, Cond&Evap Mot Vlvs"
  },
  {
   "type": "AV",
   "instance": 415,
   "name": "mod_cond_vlv_alm_delay_5",
   "description": "Module COND VLV ALM DELAY",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 416,
   "name": "mod_evap_vlv_alm_delay_5",
   "description": "Module EVAP VLV ALM DELAY",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 503,
   "name": "cdmv_interval_5",
   "description": "CDMV PID Interval",
   "units": "sec",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 505,
   "name": "cdmv_p_gain_5",
   "description": "CDMV PID P-gain",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 502,
   "name": "cdmv_i_gain_5",
   "description": "CDMV PID I-gain",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 500,
   "name": "cdmv_pid_db_5",
   "description": "CDMV PID Deadband",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 506,
   "name": "cdmv_pid_ramp_5",
   "description": "CDMV PID RAMP",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 386,
   "name": "evmv_interval_5",
   "description": "EVMV PID Interval",
   "units": "sec",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 388,
   "name": "evmv_p_gain_5",
   "description": "EVMV PID P-gain",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 385,
   "name": "evmv_i_gain_5",
   "description": "EVMV PID I-gain",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 383,
   "name": "evmv_pid_db_5",
   "description": "EVMV PID Deadband",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 389,
   "name": "evmv_pid_ramp_5",
   "description": "EVMV PID RAMP",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 387,
   "name": "evmv_pid_mnpct_5",
   "description": "EVMV PID Minimum Percent",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 845,
   "name": "use_hi_sh_cutout_5",
   "description": "Use Hi Superheat for Compr Cutout",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "AV",
   "instance": 592,
   "name": "mod_hp_pos_adj_5",
   "description": "Module Head Pressure Positive Adj",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 594,
   "name": "mod_sp_neg_adj_5",
   "description": "Module Suction Pressure Negative Adj",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 81,
   "name": "mod_min_cdmv_adj_heat_5",
   "description": "Module Minimum MV Adjustment Heat",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 79,
   "name": "cdmv_pid_mnpct_heat_5",
   "description": "CDMV PID Minimum Percent Heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 80,
   "name": "mod_min_cdmv_adj_cool_5",
   "description": "Module Minimum MV Adjustment Cool",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 78,
   "name": "cdmv_pid_mnpct_cool_5",
   "description": "CDMV PID Minimum Percent Cool",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 844,
   "name": "use_hi_hp_comp_5",
   "description": "Use Hi Head Pressure Compr for Low HP Ctrl",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "AV",
   "instance": 371,
   "name": "mod_defaulthp410_usehihp_5",
   "description": "Default HP R-410A Using High Head Pressure",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 372,
   "name": "mod_defaulthp410_uselowhp_5",
   "description": "Default HP R-410A Using Low Head Pressure",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 239,
   "name": "mod_defaulthp134_usehihp_5",
   "description": "Default HP R-134a Using High Head Pressure",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 368,
   "name": "mod_defaulthp134_uselowhp_5",
   "description": "Default HP R-134a Using Low Head Pressure",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 590,
   "name": "mod_default_hp_5",
   "description": "Module Default Head Pressure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 441,
   "name": "mod_default_sp_410_5",
   "description": "Module Default Suction Press 410a",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 440,
   "name": "mod_default_sp_134_5",
   "description": "Module Default Suction Press 134a",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 583,
   "name": "use_diff_pr_flow_sens_1",
   "description": "Use Diff Press Flow Sensors",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "AV",
   "instance": 227,
   "name": "max_delta_temp_ld_ht_5",
   "description": "Max Delta Temp- Load Heat",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 218,
   "name": "max_delta_temp_ld_cl_5",
   "description": "Max Delta Temp- Load Cool",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 254,
   "name": "max_delta_temp_src_5",
   "description": "Max Delta Temp- Source",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 90,
   "name": "diff_pr_trip_mult_5",
   "description": "Diff Pressure Trip Multiplier",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 874,
   "name": "use_pre_calc_dif_pr_setpt_1",
   "description": "Use Pre-Calc Diff Pr Cutout",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "AV",
   "instance": 622,
   "name": "lo_ld_cool_diff_pr_1",
   "description": "Lo LD Cool Diff Pressure",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 623,
   "name": "lo_ld_heat_diff_pr_1",
   "description": "Lo LD Heat Diff Pressure",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 139,
   "name": "lo_src_diff_pr_1",
   "description": "LO SRC Diff Press",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 130,
   "name": "act_lo_diff_press_ld_cl_1",
   "description": "Actual Low Diff Press Trip Load Cool",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 134,
   "name": "act_lo_diff_press_ld_ht_1",
   "description": "Actual Low Diff Press Trip Load Heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 586,
   "name": "act_lo_diff_press_src_1",
   "description": "Actual Low Diff Press Trip Source",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 206,
   "name": "est_watts_5",
   "description": "Estimated Watts",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 161,
   "name": "est_tons_5",
   "description": "Estimated Tons",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 115,
   "name": "est_kw_per_ton_5",
   "description": "Estimated Kw Per Ton",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 9,
   "name": "an_inp11_typ_1",
   "description": "AI11 Type",
   "units": "",
   "access": "W",
   "states": "4-20 ma, 0-10VDC, 0-5 VDC"
  },
  {
   "type": "AV",
   "instance": 86,
   "name": "min_scale_src_diff_pr_1",
   "description": "Min Source Diff Press Scale @ 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 57,
   "name": "max_scale_src_diff_pr_1",
   "description": "Max Source Diff Press Scale",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 6,
   "name": "an_inp8_typ_1",
   "description": "AI8 Type",
   "units": "",
   "access": "W",
   "states": "4-20 ma, 0-10VDC, 0-5 VDC"
  },
  {
   "type": "AV",
   "instance": 70,
   "name": "min_scale_cool_diff_pr_1",
   "description": "Min Cool Diff Press Scale @ 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 53,
   "name": "max_scale_cool_diff_pr_1",
   "description": "Max Cool Diff Press Scale",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 3,
   "name": "an_inp1-13_typ_1",
   "description": "AI1-13 Type",
   "units": "",
   "access": "W",
   "states": "4-20 ma, 0-10VDC, 0-5 VDC"
  },
  {
   "type": "AV",
   "instance": 85,
   "name": "min_scale_heat_diff_pr_1",
   "description": "Min Heat Diff Press Scale @ 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 54,
   "name": "max_scale_heat_diff_pr_1",
   "description": "Max Heat Diff Press Scale",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 303,
   "name": "min_dp_oor_offset_1",
   "description": "Min DP Scale Offset for OOR",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 302,
   "name": "max_dp_oor_offset_1",
   "description": "Max DP Scale Offset for OOR",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18,
   "name": "chwr_lo_lim_1",
   "description": "CHWR Enable Lo Limit",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "chwr_hi_lim_1",
   "description": "CHWR Enable Hi Limit",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 73,
   "name": "chws_low_lim_1",
   "description": "LO EVAP LVG TMP",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 64,
   "name": "chws_hi_lim_1",
   "description": "HI EVAP LVG TMP",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 200,
   "name": "cws_low_lim_1",
   "description": "LO CND LVG TMP",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 199,
   "name": "cws_hi_lim_1",
   "description": "HI COND LVG TMP",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 66,
   "name": "cwr_lo_lim_1",
   "description": "CWR Enable Lo Limit",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 63,
   "name": "cwr_hi_lim_1",
   "description": "CWR Enable Hi Limit",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 71,
   "name": "lo_ambient_tmp_1",
   "description": "LO AMBIENT TMP",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 62,
   "name": "hi_ambient_tmp_1",
   "description": "HI AMBIENT TMP",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 537,
   "name": "sws_lo_lim_1",
   "description": "SWS Enable Lo Limit",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 536,
   "name": "sws_hi_lim_1",
   "description": "SWS Enable Hi Limit",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 530,
   "name": "swr_lo_lim_1",
   "description": "SWR Enable Lo Limit",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 529,
   "name": "swr_hi_lim_1",
   "description": "SWR Enable Hi Limit",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 146,
   "name": "off_delay_time_1",
   "description": "OFF MODE DELAY TIME",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 75,
   "name": "mod_open_vlv_on_delay_5",
   "description": "Module Open VLV ON DELAY",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 587,
   "name": "mod_heat_vlv_on_delay_5",
   "description": "Module Heat VLV ON DELAY",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30,
   "name": "mod_cool_vlv_on_delay_5",
   "description": "Module Cool VLV ON DELAY",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 150,
   "name": "o562_1",
   "description": "Start-Up Delay",
   "units": "sec",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 149,
   "name": "n003_1",
   "description": "Stage Up Delay",
   "units": "sec",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 148,
   "name": "n006_1",
   "description": "Stage Down Delay",
   "units": "sec",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 51,
   "name": "cmprlead_refr_runtime_1",
   "description": "Compr Lead Refresh on Runtime",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 74,
   "name": "runtime_refresh_1",
   "description": "Runtime Refresh",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 250,
   "name": "safety_ind_delay2_5",
   "description": "SAFETY INDEX 2 DELAY STG DWN",
   "units": "sec",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 249,
   "name": "safety_ind_delay1_5",
   "description": "SAFETY INDEX 1 DELAY",
   "units": "sec",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 137,
   "name": "m01trimcool_5",
   "description": "Module 1 Trim Cool",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 172,
   "name": "m02trimcool_5",
   "description": "Module 2 Trim Cool",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 188,
   "name": "m03trimcool_5",
   "description": "Module 3 Trim Cool",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 198,
   "name": "m04trimcool_5",
   "description": "Module 4 Trim Cool",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 207,
   "name": "m05trimcool_5",
   "description": "Module 5 Trim Cool",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 217,
   "name": "m06trimcool_5",
   "description": "Module 6 Trim Cool",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 221,
   "name": "m07trimcool_5",
   "description": "Module 7 Trim Cool",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 139,
   "name": "m01trimheat_5",
   "description": "Module 1 Trim Heat",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 174,
   "name": "m02trimheat_5",
   "description": "Module 2 Trim Heat",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 191,
   "name": "m03trimheat_5",
   "description": "Module 3 Trim Heat",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 202,
   "name": "m04trimheat_5",
   "description": "Module 4 Trim Heat",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 212,
   "name": "m05trimheat_5",
   "description": "Module 5 Trim Heat",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 219,
   "name": "m06trimheat_5",
   "description": "Module 6 Trim Heat",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 225,
   "name": "m07trimheat_5",
   "description": "Module 7 Trim Heat",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  }
 ],
 "integration": {
  "summary": "Set the master controller DIP switches for the BMS port (MS/TP m protocol and baud), keep the device number at 516800, then set Control Source to BAS. Enable cooling and heating through the BAS enable points, write the leaving-water targets, and monitor unit mode, run commands and supply/return temperatures. Keep polling light: the IOM limits it to 50 points at 20-second intervals or slower.",
  "minimum_points": [
   {
    "ref": "MV 1",
    "name": "control_source_1",
    "why": "Control source: Dig Input, Keypad or BAS"
   },
   {
    "ref": "BV 576",
    "name": "enable_bas_cool_1",
    "why": "Cool enable from the BAS"
   },
   {
    "ref": "BV 577",
    "name": "enable_bas_heat_1",
    "why": "Heat enable from the BAS"
   },
   {
    "ref": "AV 41",
    "name": "chw_temp_stp_1",
    "why": "Cooling leaving water target (writable)"
   },
   {
    "ref": "AV 61",
    "name": "cw_temp_stp_1",
    "why": "Heating leaving water target (writable)"
   },
   {
    "ref": "MV 16",
    "name": "unit_mode_1",
    "why": "Unit mode / reason not running"
   },
   {
    "ref": "BV 574",
    "name": "run_cool_1",
    "why": "Chiller cool run command status"
   },
   {
    "ref": "BV 575",
    "name": "run_heat_1",
    "why": "Chiller heat run command status"
   },
   {
    "ref": "AV 17",
    "name": "chws_stat_1",
    "why": "Chilled water supply (leaving) temperature"
   },
   {
    "ref": "AV 42",
    "name": "cwr_stat_1",
    "why": "Heating water leaving temperature"
   }
  ],
  "enable": "Set the master panel LOCAL-OFF-REMOTE switch to Remote and turn Cool/Heat Mode BAS on; the bank then runs on the BAS command. Alternatives are a hard-wired remote enable relay (Digital Input mode) or keypad enable.",
  "heartbeat": null,
  "remote_sensors": "Remote cooling/heating targets can come in as analog inputs (input channel types 'Remote Cool Trg' / 'Remote Heat Trg', 4-20 mA or 2-10 VDC); the resulting values show in rem_chw_stp_stat_1 (AV 243) and rem_cw_stp_stat_1 (AV 246).",
  "setup": [
   "Default master board device number is 516800; ClimaCool says other numbers need custom programming.",
   "Port 1 is BACnet over ARC156 (Port 1 Mode jumper to ARC156); the BMS uses Port 2 with DIP 'BMS Port' ON and 'Enhanced Port 2a' OFF.",
   "DIP switches 4-5 set the BMS baud rate and 6-8 the protocol; use 'MS/TP m' for BACnet MS/TP.",
   "For BACnet IP set the IP-address DIP switch ON and configure the address in BACview under FN0 > IP; newer CoolLogic Touch panels use the Gig-E port for BACnet/IP."
  ],
  "gotchas": [
   "Poll no more than 50 points, no faster than every 20 seconds.",
   "When re-powering, the CoolLogic master must be the last device powered after the modules to restore communication.",
   "Many writable points are configuration values (limits, delays, PID settings); limit BMS writes to enables and setpoints."
  ]
 },
 "page": "https://easybacnet.com/bacnet-points-lists/climacool/shc-ondemand-uch-heat-pump",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
