{
 "manufacturer": "ClimateMaster",
 "manufacturer_slug": "climatemaster",
 "model": "Tranquility Large Water-to-Water (SWT) 20-80 ton",
 "model_slug": "tranquility-swt-large-water-to-water",
 "aliases": [
  "SWT",
  "Tranquility SWT",
  "ClimateMaster SWT R-454B",
  "ClimateMaster large water-to-water BACnet",
  "C97B0004N07"
 ],
 "equipment_type": "Modular water-to-water heat pump",
 "applies_to": "ClimateMaster Tranquility Large Water-to-Water (SWT) modules, 20-80 tons, R-454B, with the factory module controller.",
 "summary": "Each SWT module controller works under a bank controller and can be read by a BMS over BACnet MS/TP or BACnet IP (Gig-E port only). The 159-point list is mostly status: circuit pressures, temperatures, superheat and subcool, EEV positions, loop valves and flows, compressor status and run time, out-of-range sensor flags and alarms, plus manual-mode test commands and the bank's leaving-water targets.",
 "bacnet_transport": [
  "BACnet MS/TP",
  "BACnet IP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": true,
 "notes": [
  "The list has no read/write or units column. Access is inferred from the description: setpoints, targets, manual-mode controls, resets and enables are marked writable, everything else read-only.",
  "Descriptions are the list's own Description column; when the Name column says something different it is shown in brackets.",
  "Several points (EEV, valve, solenoid and reversing-valve 'Manual' objects) only act when the module is in manual mode.",
  "The list has some label slips that are kept as printed: c1_man_hgs_1 and c1_man_li_1 are both labelled Manual C1 Hot Gas Solenoid, c2_man_li_1 is labelled Manual C1 Liquid Injection, and BV:2174 c2_minimum_off_1 is labelled C1 Compressor Off Delay.",
  "AV:2239 manual_sysmode_1 and BV:2239 c1_disable_1 share instance 2239 in different object types, as printed.",
  "Object names end in _1 as printed."
 ],
 "source": {
  "title": "Tranquility Large Water-to-Water SWT Series - Installation, Operation & Maintenance Manual (Controller Points List)",
  "doc_number": "C97B0004N07",
  "revision_date": "2026-03-09",
  "url": "https://files.climatemaster.com/Commercial/Water-to-Water-Units/Tranquility/SWT/Resources/C97B0004N07-SWT-IOM.pdf"
 },
 "integration": {
  "summary": "Set the module controller address on its three rotary switches and choose MS/TP with the Comm Selector rotary (position 1), or use the Gig-E port for BACnet IP. The modules are run by their bank controller; a BMS mainly monitors module status and alarms and can read or adjust the bank's leaving-water targets.",
  "minimum_points": [
   {
    "ref": "AV 2156",
    "name": "cool_temp_stp_1",
    "why": "Bank chilled water target"
   },
   {
    "ref": "AV 2155",
    "name": "heat_temp_stp_1",
    "why": "Bank hot water target"
   },
   {
    "ref": "BV 2069",
    "name": "reset_alarms_1",
    "why": "Reset all module alarms"
   },
   {
    "ref": "BV 2073",
    "name": "module_run_1",
    "why": "Module running"
   },
   {
    "ref": "AV 2158",
    "name": "sysmode_1",
    "why": "Module mode"
   },
   {
    "ref": "BV 2074",
    "name": "module_ok_1",
    "why": "Module condition"
   },
   {
    "ref": "AV 2147",
    "name": "loop1_leaving_temp_1",
    "why": "Loop 1 leaving water temperature"
   },
   {
    "ref": "BV 2075",
    "name": "manager_lockout_alrm_1",
    "why": "Module locked out"
   },
   {
    "ref": "AV 2167",
    "name": "mod_act_mod_alarms_1",
    "why": "Active module alarms"
   }
  ],
  "enable": "BV 2076 chiller_run_1 is the module enable from the bank controller; the manual does not describe a separate BMS enable.",
  "heartbeat": "BV 2068 comm_lost_1 alarms when the module loses communication with the bank controller; BV 2152 mod_comm_tx_stat_1 shows the module's communication transmit status.",
  "remote_sensors": null,
  "setup": [
   "Address: set the hundreds, tens and ones rotary switches to the controller address (for example 0-0-1 for 001), before powering the unit.",
   "Comm Selector rotary switch at 1 = BACnet MS/TP.",
   "BACnet IP is only on the Gig-E Ethernet port; connect a CAT 5e cable there."
  ],
  "gotchas": [
   "Manual-mode objects override normal control; check BV 2210 manual_mode_1 and AV 2175 man_mode_remain_time_1 before leaving a module.",
   "The list gives no engineering units; check them on the device."
  ]
 },
 "points": [
  {
   "type": "AV",
   "instance": 2143,
   "name": "c1_cl_ll_temp_1",
   "description": "Circuit 1's Cooling Liquid Line Temperature (C1 Cooling Liquid Line Temperature)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2087,
   "name": "c1_cool_mode_subcool_1",
   "description": "Circuit 1's Subcool Temperature in Cool Mode (C1 Cool Mode SubCool)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2139,
   "name": "c1_disc_temp_1",
   "description": "Circuit 1's Discharge Temperature (C1 Discharge Temperature)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2135,
   "name": "c1_disc_pres_1",
   "description": "Circuit 1's Discharge Pressure (C1 Disch Pressure)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2145,
   "name": "c1_ht_ll_temp_1",
   "description": "Circuit 1's Heating Liquid Line Temperature (C1 Heating Liquid Line Temperature)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2088,
   "name": "c1_heat_mode_subcool_1",
   "description": "Circuit 1's Subcool Temperature in Heat Mode (C1 Heat Mode SubCool)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2163,
   "name": "c1_ll_pressure_1",
   "description": "Circuit 1's Liquid Line Pressure in Cool Mode (C1 Liquid Line Pressure)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2116,
   "name": "c1_ll_press_heat_1",
   "description": "Circuit 1's Liquid Line Pressure in Heat Mode (C1 Liquid Line Pressure Heat Stat)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2137,
   "name": "c1_suct_pres_1",
   "description": "Circuit 1's Suction Pressure (C1 Suction Pressure)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2141,
   "name": "c1_suct_temp_1",
   "description": "Circuit 1's Suction Temperature (C1 Suction Temperature)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2144,
   "name": "c2_cl_ll_temp_1",
   "description": "Circuit 2's Cooling Liquid Line Temperature (C2 Cooling Liquid Line Temperature)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2086,
   "name": "c2_cool_mode_subcool_1",
   "description": "Circuit 2's Subcool Temperature in Cool Mode (C2 Cool Mode SubCool)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2140,
   "name": "c2_disc_temp_1",
   "description": "Circuit 2's Discharge Temperature (C2 Discharge Temperature)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2136,
   "name": "c2_disc_pres_1",
   "description": "Circuit 2's Discharge Pressure (C2 Disch Pressure)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2146,
   "name": "c2_ht_ll_temp_1",
   "description": "Circuit 2's Heating Liquid Line Temperature (C2 Heating Liquid Line Temperature)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2089,
   "name": "c2_heat_mode_subcool_1",
   "description": "Circuit 2's Subcool Temperature in Heat Mode (C2 Heat Mode SubCool)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2164,
   "name": "c2_ll_pressure_1",
   "description": "Circuit 2's Liquid Line Pressure in Cool Mode (C2 Liquid Line Pressure)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2117,
   "name": "c2_ll_press_heat_1",
   "description": "Circuit 2's Liquid Line Pressure in Heat Mode (C2 Liquid Line PressureHeat Stat)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2138,
   "name": "c2_suct_pres_1",
   "description": "Circuit 2's Suction Pressure (C2 Suction Pressure)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2142,
   "name": "c2_suct_temp_1",
   "description": "Circuit 2's Suction Temperature (C2 Suction Temperature)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2035,
   "name": "c1_suc_superheat_1",
   "description": "Circuit 1's Suction Superheat Temperature (Calc C1 Suc Superheat)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2036,
   "name": "c2_suc_superheat_1",
   "description": "Circuit 2's Suction Superheat Temperature (Calc C2 Suc Superheat)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2160,
   "name": "chilled_design_delta_1",
   "description": "Chilled Water Design Delta",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2077,
   "name": "chiller_config_1",
   "description": "Circuit 1's Module Type (Chiller Module Type)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2037,
   "name": "c1_runtime_1",
   "description": "Compressor 1 Runtime (Comp 1 Runtime)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2039,
   "name": "c2_runtime_1",
   "description": "Compressor 2 Runtime (Comp 2 Runtime)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2161,
   "name": "cooling_type_1",
   "description": "Sets the Pressure Control Setpoints (Cooling Type)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2156,
   "name": "cool_temp_stp_1",
   "description": "Bank's Chilled Water Target Setpoint (COOL LVG TRG)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2004,
   "name": "exv1_man_percent_1",
   "description": "Circuit 1's EEV A Manual Percentage ONLY IN MANUAL Mode (EEV1 Manual Percentage)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2006,
   "name": "exv2_man_percent_1",
   "description": "Circuit 1's EEV A Manual Percentage ONLY IN MANUAL Mode (EEV2 Manual Percentage)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2240,
   "name": "exvb1_man_percent_1",
   "description": "Circuit 1's EEV B Manual Percentage ONLY IN MANUAL Mode (EEV B C1 Manual Percentage)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2241,
   "name": "exvb2_man_percent_1",
   "description": "Circuit 1's EEV B Manual Percentage ONLY IN MANUAL Mode (EEV B C2 Manual Percentage)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2371,
   "name": "exv_a_c1_val_pos_1",
   "description": "Circuit 1's EEV A Valve Position (EXVA C1 Valve position)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2372,
   "name": "exv_a_c2_val_pos_1",
   "description": "Circuit 2's EEV A Valve Position (EXVA C2 Valve position)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2242,
   "name": "exva_c1_sh_1",
   "description": "Circuit 1's EEV A Superheat (EXV A C1 Superheat)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2243,
   "name": "exva_c2_sh_1",
   "description": "Circuit 2's EEV A Superheat (EXV A C2 Superheat)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2373,
   "name": "exv_b_c1_val_pos_1",
   "description": "Circuit 1's EEV B Valve Position (EXVB C1 Valve position)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2374,
   "name": "exv_b_c2_val_pos_1",
   "description": "Circuit 2's EEV B Valve Position (EXVB C2 Valve position)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2244,
   "name": "exvb_c1_sh_1",
   "description": "Circuit 1's EEV B Superheat (EXV B C1 Superheat)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2245,
   "name": "exvb_c2_sh_1",
   "description": "Circuit 2's EEV B Superheat (EXV B C2 Superheat)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2155,
   "name": "heat_temp_stp_1",
   "description": "Hot Water Target Setpoint (HEAT LVG TRG)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2159,
   "name": "heating_design_delta_1",
   "description": "Hot Water Design Delta",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2114,
   "name": "loop2_man_percentage_1",
   "description": "Loop 2 Valve Manual Percentage ONLY IN MANUAL Mode (Local Loop 2 Manual Percentage)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2064,
   "name": "loop1_entering_temp_1",
   "description": "Loop1 Entering Water Temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2147,
   "name": "loop1_leaving_temp_1",
   "description": "Loop1 Leaving Water Temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2112,
   "name": "loop1_man_percentage_1",
   "description": "Loop 1 Valve Manual Percentage ONLY IN MANUAL Mode (Loop1 Manual Percentage)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2091,
   "name": "flow1_stat_1",
   "description": "Loop 1 Flow Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2020,
   "name": "loop1_mwv_out_1",
   "description": "Loop 1 Valve Position Control (Loop 1 Motorized Water Valve Output)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2084,
   "name": "loop1_mwv1_stat_1",
   "description": "Loop 1 Valve Position Status (Loop 1 MWV Status)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2093,
   "name": "flow2_stat_1",
   "description": "Loop 2 Flow Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2126,
   "name": "loop2_leaving_temp_1",
   "description": "Loop 2 Leaving Water Temperature (Loop 2 Leaving Water Temp)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2021,
   "name": "loop2_mwv_out_1",
   "description": "Loop 2 Valve Position Control (Loop 2 Motorized Water Valve Output)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2085,
   "name": "loop2_mwv1_stat_1",
   "description": "Loop 2 Valve Position Status (Loop 2 MWV 2 Status)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2175,
   "name": "man_mode_remain_time_1",
   "description": "Manual Mode Expiry Timer (Manual Mode Remaining Time)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2239,
   "name": "manual_sysmode_1",
   "description": "Manual Mode Status (Manual Module Mode)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2167,
   "name": "mod_act_mod_alarms_1",
   "description": "Module Active Alarms",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2166,
   "name": "mod_act_comp_alarms_1",
   "description": "Module Active Compressor Alarms",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2165,
   "name": "mod_act_oor_alarms_1",
   "description": "Module Active OOR Alarms",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2070,
   "name": "mod_unload_stat_1",
   "description": "Module Active Retries",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2151,
   "name": "mod_comm_rx_stat_1",
   "description": "Module Comm Read Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2157,
   "name": "mod_lead_lag_order_1",
   "description": "Module Lead Lag Order",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2158,
   "name": "sysmode_1",
   "description": "Module Mode",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2024,
   "name": "alarm_out_1",
   "description": "Alarm_Output",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2154,
   "name": "brine_used_1",
   "description": "Antifreeze",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2019,
   "name": "c1_exv_a_en_out_1",
   "description": "Circuit 1's EEV A Enable Status (C1 A EEV Enable Output)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2239,
   "name": "c1_disable_1",
   "description": "Circuit 1's Disable Status (C1 Disable)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2022,
   "name": "c1_en_out_1",
   "description": "Circuit 1's EEV B Enable Status (C1 Enable Output)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2071,
   "name": "c1_manual_1",
   "description": "C1 Manual Enable (C1 Manual)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2171,
   "name": "c1_min_runtime_1",
   "description": "Compressor 1 Minimum Required Runtime (C1 Minimum Run Time)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2174,
   "name": "c2_minimum_off_1",
   "description": "Compressor 2 Off Delay Elapsed (C1 Compressor Off Delay)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2031,
   "name": "c1_ref_iso_solenoid_1",
   "description": "Circuit 1's Refrigerant Isolation Solenoid Enable (C1 Ref Isolation Solenoid)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2067,
   "name": "c1_unload_1",
   "description": "Compressor 1 in Retry (C1 Retry)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2169,
   "name": "c1_rv_out_1",
   "description": "Circuit 1's Reversing Valve Enable (C1 RV Out)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2190,
   "name": "c1_shutdown_1",
   "description": "Circuit 1's Shutdown Status (C1 Shutdown Status)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2240,
   "name": "c2_disable_1",
   "description": "Compressor 2 Disabled (C2 Disable)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2148,
   "name": "c2_exv_a_en_out_1",
   "description": "Circuit 2's EEV A Enable Status (C2 EEV A Enable Output)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2023,
   "name": "c2_en_out_1",
   "description": "Circuit 2's EEV B Enable Status (C2 Enable Output)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2029,
   "name": "c2_exv_b_en_out_1",
   "description": "Circuit 2's Heat EEV (C2 Heat EEV)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2072,
   "name": "c2_manual_1",
   "description": "C2 Manual Enable (C2 Manual)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2172,
   "name": "c2_min_runtime_1",
   "description": "Compressor 2 Minimum Required Runtime (C2 Minimum Run Time)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2032,
   "name": "c2_ref_iso_solenoid_1",
   "description": "Circuit 2's Refrigerant Isolation Solenoid Enable (C2 Ref Isolation Solenoid Stat)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2041,
   "name": "reset_c2_runtime_1",
   "description": "Compressor 2 Runtime Reset (C2 Runtime Reset)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2170,
   "name": "c2_rv_out_1",
   "description": "Circuit 2's Reversing Valve Enable (C2 RV Out)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2191,
   "name": "c2_shutdown_1",
   "description": "Circuit 2's Shutdown Status (C2 Shutdown Status)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2076,
   "name": "chiller_run_1",
   "description": "Module enable from Bank (Chiller Run)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2168,
   "name": "clear_fault_history_1",
   "description": "Module Fault History Clear (Clear Fault History)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2123,
   "name": "comp1_fail_1",
   "description": "Compressor 1 Fail (Comp 1 Fail)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2054,
   "name": "comp_1_go_1",
   "description": "Compressor 1 Bank Command (Comp 1 Go Command)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2056,
   "name": "c1_stat_1",
   "description": "Compressor 1 Status (Comp 1 Status)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2055,
   "name": "comp_2_go_1",
   "description": "Compressor 2 Bank Command (Comp 2 Go Command)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2057,
   "name": "c2_stat_1",
   "description": "Compressor 2 Status (Comp 2 Status)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2040,
   "name": "comp2_fail_1",
   "description": "Compressor 2 Fail",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2173,
   "name": "c1_minimum_off_1",
   "description": "Compresor Required Minimum Off Time (Compressor Off Delay)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2005,
   "name": "exv1_manual_1",
   "description": "Circuit 1's EEV A Manual Control (EEV1 Manual Control)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2007,
   "name": "exv2_manual_1",
   "description": "Circuit 2's EEV A Manual Control (EEV2 Manual Control)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2242,
   "name": "exvb1_manual_1",
   "description": "Circuit 1's EEV B Manual Control (EEV B C1 Manual Control)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2243,
   "name": "exvb2_manual_1",
   "description": "Circuit 2's EEV B Manual Control (EEV B C2 Manual Control)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2000,
   "name": "bbvp_eev_c1_man_en_1",
   "description": "EEV A Fully Open Manual (EEV C1 Manual EN)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2001,
   "name": "bbvp_eev_c2_man_en_1",
   "description": "EEV B Fully Open Manual (EEV C2 Manual EN)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2162,
   "name": "fixed_disc_press_en_1",
   "description": "Fixed Head Pressure Control (Enable Fixed Head Pressure Control)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2177,
   "name": "enable_ftr_1",
   "description": "StandAlone Mode (Fail to Run Enable)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2209,
   "name": "lock_loop1_open_1",
   "description": "Lock Loop 1 Open",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2113,
   "name": "loop1_manual_1",
   "description": "Loop1 Manual Control",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2111,
   "name": "loop1_bypass_mod_1",
   "description": "Loop1 Valve Bypass Module",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2108,
   "name": "loop1_valve_status_1",
   "description": "Loop 1 Valve Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2115,
   "name": "loop2_manual_1",
   "description": "Loop 2 Manual Valve Control",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2109,
   "name": "loop2_valve_status_1",
   "description": "Loop 2 Valve Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2180,
   "name": "c1_man_hgs_1",
   "description": "Manual C1 Hot Gas Solenoid",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2002,
   "name": "c1_man_li_1",
   "description": "Manual C1 Hot Gas Solenoid",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2003,
   "name": "c2_man_li_1",
   "description": "Manual C1 Liquid Injection",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2184,
   "name": "c1_man_ref_iso_1",
   "description": "Manual C1 Refrigeration Isolation Solenoid",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2182,
   "name": "c1_man_rev_valve_1",
   "description": "Manual C1 Reversing Valve",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2181,
   "name": "c2_man_hgs_1",
   "description": "Manual C2 Hot Gas Solenoid",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2185,
   "name": "c2_man_ref_iso_1",
   "description": "Manual C2 Refrigeration Isolation Solenoid",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2183,
   "name": "c2_man_rev_valve_1",
   "description": "Manual C2 Reversing Valve",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2210,
   "name": "manual_mode_1",
   "description": "Operating Mode in Manual Mode (Manual Mode)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2152,
   "name": "mod_comm_tx_stat_1",
   "description": "Bank Module Communication Watchdog Timer (Module Communication Transmit Status)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2110,
   "name": "mot_wtr_vlv_fail_1",
   "description": "Motorized Valve Failure in Module (Module Failure Mot Valve)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2090,
   "name": "modflow1_1",
   "description": "Flow Detection on Loop 1 (Module Flow 1 Status)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2246,
   "name": "modflow2_1",
   "description": "Flow Detection on Loop 2 (Module Flow Status 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2074,
   "name": "module_ok_1",
   "description": "Module Condition (Module Ok)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2073,
   "name": "module_run_1",
   "description": "Module Run Status (Module Run)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2134,
   "name": "phase_stat_1",
   "description": "Module Phase Status (Phase OK Status)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2178,
   "name": "rds_alarm_1",
   "description": "Module RDS Alarm (RDS Alarm)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2069,
   "name": "reset_alarms_1",
   "description": "Reset All Module Alarms",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2049,
   "name": "c1_discharge_pressure_oor_1",
   "description": "Circuit 1 Discharge Pressure OOR (C1 Discharge Pressure OOR)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2605,
   "name": "c1_discharge_temperature_oor_1",
   "description": "Circuit 1 Discharge Temperature OOR (C1 Discharge Temperature OOR)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2062,
   "name": "c1_liquid_pressure_oor_1",
   "description": "Circuit 1 Liquid Line pressure OOR (C1 Liquid Line pressure OOR)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2060,
   "name": "c1_liquid_line_temp_oor_1",
   "description": "Circuit 1 Liquid Line Temp OOR (C1 Liquid Line Temp OOR)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2130,
   "name": "c1p2_oor_1",
   "description": "Circuit 1 Suction Pressure Out of Range (C1 Suction Pressure Out of Range)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2052,
   "name": "c1_suction_temperature_oor_1",
   "description": "Circuit 1 Suction Temperature OOR (C1 Suction Temperature OOR)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2050,
   "name": "c2_discharge_pressure_oor_1",
   "description": "Circuit 2 Discharge Pressure OOR (C2 Discharge Pressure OOR)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2051,
   "name": "c2_discharge_temperature_oor_1",
   "description": "Circuit 2 Discharge Temperature OOR (C2 Discharge Temperature OOR)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2063,
   "name": "c2lp_oor_1",
   "description": "Circuit 2 Liquid Line Press Out of Range (C2 Liquid Line Press Out of Range)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2061,
   "name": "c2_liquid_line_temperature_oor_1",
   "description": "Circuit 2 Liquid Line Temperature OOR (C2 Liquid Line Temperature OOR)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2131,
   "name": "c2p2_oor_1",
   "description": "Circuit 2 Suction Pressure Out of Range (C2 Suction Pressure Out of Range)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2053,
   "name": "c2_suction_temperature_oor_1",
   "description": "Circuit 2 Suction Temperature OOR (C2 Suction Temperature OOR)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2068,
   "name": "comm_lost_1",
   "description": "No communication with Bank alarm (Communications Alarm)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2132,
   "name": "c1_eev_comm_loss_alarm_1",
   "description": "Circuit 1 EEV Comm Loss Alarm (Compressor 1 EEV Comm Loss Alarm)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2045,
   "name": "c1_hi_disch_tmp_1",
   "description": "Circuit 1 High Discharge Temperature Alarm (Compressor 1 High Discharge Temp)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2048,
   "name": "c1_hi_pres_alm_1",
   "description": "Circuit 1 High Discharge Pressure Alarm (Compressor 1 High Pressure Alarm)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2046,
   "name": "c1_low_suc_pres_alm_1",
   "description": "Circuit 1 Low Suction Pressure Alarm (Compressor 1 Low Suction Pressure Alarm)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2042,
   "name": "c1_no_run_1",
   "description": "Compressor 1 NO-Run Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2133,
   "name": "c2_eev_comm_loss_alarm_1",
   "description": "Circuit 2 EEV Comm Loss Alarm (Compressor 2 EEV Comm Loss Alarm)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2044,
   "name": "c2_hi_disch_tmp_1",
   "description": "Circuit 2 High Discharge Temperature Alarm (Compressor 2 High Discharge Temp)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2047,
   "name": "c2_hi_pres_alm_1",
   "description": "Circuit 2 High Discharge Pressure Alarm (Compressor 2 High Pressure Alarm)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2118,
   "name": "c2_low_suc_pres_alm_1",
   "description": "Circuit 2 Low Suction Pressure Alarm (Compressor 2 Low Suction Pressure Alarm)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2043,
   "name": "c2_no_run_1",
   "description": "Compressor 2 NO-Run Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2106,
   "name": "loop1_valve_alarm_1",
   "description": "Loop 1 Motorized Valve Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2107,
   "name": "loop2_valve_alarm_1",
   "description": "Loop 2 Motorized Valve Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2094,
   "name": "module_flow1_alarm_1",
   "description": "Module Flow 1 Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2247,
   "name": "module_flow2_alarm_1",
   "description": "Module Flow 2 Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2075,
   "name": "manager_lockout_alrm_1",
   "description": "Module Locked Out (Module Lockout)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2120,
   "name": "phase_loss_alarm_1",
   "description": "Phase Loss Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2179,
   "name": "rds_shutdown_alarm_1",
   "description": "RDS Shutdown Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2186,
   "name": "vfd1_genfault_alm_1",
   "description": "VFD 1 General Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2188,
   "name": "vfd1_sto_alm_1",
   "description": "VFD 1 STO Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2187,
   "name": "vfd2_genfault_alm_1",
   "description": "VFD 2 General Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2189,
   "name": "vfd2_sto_alm_1",
   "description": "VFD 2 STO Alarm",
   "units": "",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/climatemaster/tranquility-swt-large-water-to-water",
 "note": "Re-typed from the manufacturer's public documentation (see source). Point availability varies by firmware and options; verify against the live device."
}
