{
 "manufacturer": "Condair",
 "manufacturer_slug": "condair",
 "model": "Condair RO-E (BACnet gateway board)",
 "model_slug": "ro-e-gateway-board",
 "aliases": [
  "Virtual_BCU_ROE",
  "RO-E ProtoCessor gateway",
  "RO-E+ gateway board",
  "2611780",
  "2611783"
 ],
 "equipment_type": "Reverse osmosis water treatment unit BACnet gateway",
 "applies_to": "Condair RO-E and RO-E+ reverse osmosis water treatment units with the optional BACnet IP (2611780) or BACnet MS/TP (2611783) gateway board.",
 "summary": "The Condair RO-E reverse osmosis unit, which feeds water to Condair humidifiers, can be put on BACnet IP or MS/TP with an optional ProtoCessor gateway board. The virtual device reports RO type, operating and service status, capacity, error code, pressures, permeate quality and flow, maintenance hours and valve states, and lets the BMS set the tank pressure band and reset errors.",
 "bacnet_transport": [
  "BACnet IP",
  "BACnet MS/TP"
 ],
 "firmware": null,
 "default_device_instance": 300,
 "access_inferred": false,
 "notes": [
  "These objects belong to the optional gateway board, not the RO-E's BACnet on-board interface; names and instances differ between the two.",
  "Object names are printed with spaces and with the type as a prefix (for example \"MI RO Type\"); AI 106 is printed as AI_ROPermeateConductivity.",
  "Pressure, flow and temperature units follow the Imperial/Metric setting in the RO-E controller.",
  "Conductivity and the drain valve are standard on the RO-E+ and optional on the RO-E; the permeate valve is RO-E+ only; permeate temperature, flow, outlet and concentrate valves are options.",
  "The device table gives instance 300 with a pointer to the gateway configuration section; MS/TP gateways default to Node_ID 1001 there."
 ],
 "source": {
  "title": "Gateway Board for BACnet and LonWorks - Supplemental Installation and Operation Manual (DL II, ME II, RS II and RO-E)",
  "doc_number": "2603584-F",
  "revision_date": "2026-07",
  "url": "https://www.condair.com/consense/bms-communication-ic-2.0/am_bms_interface_2603584_en.pdf"
 },
 "integration": {
  "summary": "The RO-E list is monitoring only, apart from the tank pressure band and an error reset. Map device status, service status and the error code, plus tank and inlet pressure; watch next maintenance and next disinfection for service planning.",
  "minimum_points": [
   {
    "ref": "AV 103",
    "name": "AV Error/Warning Reset",
    "why": "Reset errors and warnings"
   },
   {
    "ref": "MI 102",
    "name": "MI RO Device Status",
    "why": "Operating status"
   },
   {
    "ref": "AI 104",
    "name": "AI RO Tank Pressure",
    "why": "Tank pressure"
   },
   {
    "ref": "AI 103",
    "name": "AI RO Inlet Pressure",
    "why": "Inlet pressure"
   },
   {
    "ref": "AI 109",
    "name": "AI RO Next Maintenance",
    "why": "Hours to next maintenance"
   },
   {
    "ref": "MI 103",
    "name": "MI RO Service Status",
    "why": "Maintenance/warning/error status"
   },
   {
    "ref": "AI 101",
    "name": "AI Error Warning Code",
    "why": "Active error/warning code"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "Gateway BACnet IP defaults to 192.168.1.24/24 on boards built from February 2022 (10.232.72.172/16 before); set it in the FS-GUI web page on port 80.",
   "MS/TP gateways ship as master, MAC 127, 9600 baud, Node_ID (device instance) 1001; change them in the gateway's config.csv.",
   "FS-GUI login is admin plus the password on the board sticker; the manual recommends changing it and switching to HTTPS."
  ],
  "gotchas": [
   "Error codes are listed in the RO-E operation manual, not this addendum.",
   "Pressure, flow and temperature units change with the controller's Imperial/Metric setting."
  ]
 },
 "points": [
  {
   "type": "DEV",
   "instance": 300,
   "name": "Virtual_BCU_ROE",
   "description": "Water treatment RO-E virtual device",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 101,
   "name": "MI RO Type",
   "description": "RO type",
   "units": "",
   "access": "R",
   "states": "0=RO-E, 1=RO-E+"
  },
  {
   "type": "MI",
   "instance": 102,
   "name": "MI RO Device Status",
   "description": "RO operating status",
   "units": "",
   "access": "R",
   "states": "1=Initializing, 2=Diagnostic, 3=Stopped, 4=Hold, 5=Filling, 6=Standby, 7=Flushing, 8=Draining"
  },
  {
   "type": "MI",
   "instance": 103,
   "name": "MI RO Service Status",
   "description": "Maintenance and warning status",
   "units": "",
   "access": "R",
   "states": "1=No Info, 2=Warning, 3=Warning Sys, 4=Warning Commissioning, 5=Warning Activation, 6=Error, 7=Warning Disinfection"
  },
  {
   "type": "MI",
   "instance": 104,
   "name": "MI RO Capacity",
   "description": "Unit capacity",
   "units": "",
   "access": "R",
   "states": "1=20 l/h / 5.3 gal/hr, 2=40 l/h / 10.6 gal/hr, 3=100 l/h / 26.4 gal/hr, 4=200 l/h / 52.8 gal/hr, 5=300 l/h / 79.3 gal/hr"
  },
  {
   "type": "AI",
   "instance": 101,
   "name": "AI Error Warning Code",
   "description": "Active error/warning code, 0 = no error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 102,
   "name": "AI RO Next Disinfection",
   "description": "Days to next disinfection, 0-365",
   "units": "days",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 103,
   "name": "AI RO Inlet Pressure",
   "description": "Inlet pressure, 0-6 bar / 0-87 psi",
   "units": "bar or psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 104,
   "name": "AI RO Tank Pressure",
   "description": "Tank pressure, 0-6 bar / 0-87 psi",
   "units": "bar or psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 105,
   "name": "AI RO Membrane Pressure",
   "description": "Membrane pressure, 0-20 bar / 0-290 psi",
   "units": "bar or psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 106,
   "name": "AI_ROPermeateConductivity",
   "description": "Permeate conductivity, 0-100 µS/cm (RO-E+, option on RO-E)",
   "units": "µS/cm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 107,
   "name": "AI RO Permeate Temperature",
   "description": "Permeate temperature (optional)",
   "units": "°C or °F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 108,
   "name": "AI RO Permeate Flow",
   "description": "Permeate flow, 0-400 l/h (optional)",
   "units": "l/h or gal/h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 109,
   "name": "AI RO Next Maintenance",
   "description": "Hours to next maintenance, 0-4000",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 110,
   "name": "AI RO Operating Hours",
   "description": "Operating hours",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 101,
   "name": "AV RO Tank Pressure Start",
   "description": "Minimum tank pressure, 0-5 bar / 0-72.5 psi",
   "units": "bar or psi",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 102,
   "name": "AV RO Tank Pressure End",
   "description": "Maximum tank pressure, 0-5 bar / 0-72.5 psi",
   "units": "bar or psi",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 103,
   "name": "AV Error/Warning Reset",
   "description": "Reset errors and warnings",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 101,
   "name": "BI Inlet Valve",
   "description": "Y11 inlet valve",
   "units": "",
   "access": "R",
   "states": "0=Closed, 1=Open"
  },
  {
   "type": "BI",
   "instance": 102,
   "name": "BI Drain Valve",
   "description": "Y12 drain valve (RO-E+, option on RO-E)",
   "units": "",
   "access": "R",
   "states": "0=Open, 1=Closed"
  },
  {
   "type": "BI",
   "instance": 103,
   "name": "BI Outlet Valve",
   "description": "Y13 outlet valve (optional)",
   "units": "",
   "access": "R",
   "states": "0=Open, 1=Closed"
  },
  {
   "type": "BI",
   "instance": 104,
   "name": "BI Permeate Valve",
   "description": "Y15 permeate valve (RO-E+ only)",
   "units": "",
   "access": "R",
   "states": "0=Drain, 1=Tank"
  },
  {
   "type": "BI",
   "instance": 105,
   "name": "BI Concentrate Valve",
   "description": "Y16 concentrate valve (optional)",
   "units": "",
   "access": "R",
   "states": "0=Closed, 1=Open"
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/condair/ro-e-gateway-board",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
