{
 "manufacturer": "Contemporary Controls",
 "manufacturer_slug": "contemporary-controls",
 "model": "ABB ACH550 (DCU profile, 5305 = 1) via BASgatewayLX",
 "short_model": "BASgatewayLX ABB ACH550 DCU",
 "model_slug": "basgatewaylx-abb-ach550-dcu",
 "aliases": [
  "ACH550",
  "ACH550 DCU profile",
  "ABB_Drive_DCU_5305_is_1"
 ],
 "equipment_type": "Variable frequency drive (HVAC)",
 "applies_to": "ABB ACH550 HVAC drives on embedded fieldbus (Modbus RTU) with parameter 5305 = 1 (DCU profile), read by a BASgatewayLX.",
 "summary": "Gateway profile for the ABB ACH550 when its embedded fieldbus uses the DCU control profile: 609 objects (546 AI, 4 AO, 59 BI), 138 polled by default. Coil and status bits (STOP, START, RUNNING, FAULT, ALARM), the 16- and 32-bit control/status words, the actual signals and the whole parameter list are mapped. Four Analog Outputs write the control words and the two references.",
 "bacnet_transport": [
  "BACnet IP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": true,
 "notes": [
  "Built from Contemporary Controls' BASgatewayLX Modbus device profile ABB_Drive_DCU_5305_is_1_a_LX.csv; the profile maps the registers in the ACH550 user's manual (3AUA0000081823), embedded fieldbus section (https://www.ccontrols.com/support/dp/3AUA0000081823_REVC.pdf).",
  "Object instances are the ones this profile assigns when it is loaded into the gateway. A site that edited or rebuilt the profile may use different instances.",
  "Only 138 of the 609 rows are flagged for polling in the profile; the rest are served only after you tick them in the gateway. Their descriptions say \"not polled by default\".",
  "The CSV has no read/write column: Analog/Binary Inputs are read-only and Analog/Binary Outputs are commandable (priority array), which is how the gateway maps them (access inferred). Descriptions give the Modbus register each object reads.",
  "Some names appear more than once in the profile as published (INTEGRATION TIME; DERIVATION TIME; GAIN...); they are kept as printed and told apart by instance."
 ],
 "source": {
  "title": "BASgatewayLX Modbus device profile ABB_Drive_DCU_5305_is_1_a",
  "doc_number": "ABB_Drive_DCU_5305_is_1_a_LX.csv",
  "revision_date": null,
  "url": "https://www.ccontrols.com/support/dp/ABB_Drive_DCU_5305_is_1_a_LX.zip"
 },
 "integration": {
  "summary": "Set the drive for fieldbus control (EXT1 commands and reference = COMM) and 5305 = 1. With the DCU profile the drive takes start/stop from the ACH550 control word (AO 74, register 40031); write the speed reference to Reference 1 (AO 63). Read RUNNING, FAULT, ALARM and the actual values.",
  "minimum_points": [
   {
    "ref": "AO 74",
    "name": "ACH550 CONTROL WORD LSW",
    "why": "DCU control word, low word: start/stop, reset bits"
   },
   {
    "ref": "AO 63",
    "name": "Reference 1",
    "why": "Speed reference REF1"
   },
   {
    "ref": "BI 30",
    "name": "RUNNING",
    "why": "Drive running"
   },
   {
    "ref": "AI 90",
    "name": "OUTPUT FREQ",
    "why": "Output frequency, Hz"
   },
   {
    "ref": "AI 89",
    "name": "SPEED",
    "why": "Motor speed, rpm"
   },
   {
    "ref": "AI 91",
    "name": "CURRENT",
    "why": "Motor current, A"
   },
   {
    "ref": "AI 93",
    "name": "POWER",
    "why": "Output power, kW"
   },
   {
    "ref": "BI 43",
    "name": "ALARM",
    "why": "Any active alarm"
   },
   {
    "ref": "BI 42",
    "name": "FAULT",
    "why": "Drive tripped on a fault"
   },
   {
    "ref": "AI 144",
    "name": "FAULT WORD 1",
    "why": "Fault bits, word 1"
   }
  ],
  "enable": "Set EXT1 commands (parameter 1001) to 10 (COMM) and the speed reference source to COMM as the ACH550 manual describes, and parameter 5305 = 1. In this mode start/stop comes from register 40031 (AO 74), not 40001.",
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "The BASgatewayLX presents each Modbus device as its own virtual BACnet device on BACnet IP; give it a unique device instance and Modbus address (serial) or IP address (Modbus TCP) when you add it with this profile.",
   "One BASgatewayLX handles up to 100 Modbus devices and 1000 polled points in total, so leave unneeded rows unpolled."
  ],
  "gotchas": [
   "ACH550 parameter 5305 (EFB CTRL PROFILE) selects the control profile: 0 = ABB DRV LIM, 1 = DCU PROFILE, 2 = ABB DRV FULL. Load the BASgatewayLX profile that matches it.",
   "AO 62 (register 40001) is the ABB DRV control word; with 5305 = 1 the drive uses the ACH550 control word at 40031 (AO 74) instead.",
   "Unpolled rows do not appear as BACnet objects until enabled in the gateway's device profile page."
  ]
 },
 "points": [
  {
   "type": "BI",
   "instance": 1,
   "name": "STOP",
   "description": "Modbus 000001",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2,
   "name": "START",
   "description": "Modbus 000002",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 3,
   "name": "REVERSE",
   "description": "Modbus 000003",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 4,
   "name": "LOCAL",
   "description": "Modbus 000004",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 5,
   "name": "RESET",
   "description": "Modbus 000005",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 6,
   "name": "EXT2",
   "description": "Modbus 000006",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 7,
   "name": "RUN_DISABLE",
   "description": "Modbus 000007",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 8,
   "name": "STPMODE_R",
   "description": "Modbus 000008",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 9,
   "name": "STPMODE_EM",
   "description": "Modbus 000009",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 10,
   "name": "STPMODE_C",
   "description": "Modbus 000010",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 11,
   "name": "RAMP_2",
   "description": "Modbus 000011",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 12,
   "name": "RAMP_OUT_0",
   "description": "Modbus 000012",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 13,
   "name": "RAMP_HOLD",
   "description": "Modbus 000013",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 14,
   "name": "RAMP_IN_0",
   "description": "Modbus 000014",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 15,
   "name": "REQ_LOCALLOCK",
   "description": "Modbus 000015",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 16,
   "name": "TORQLIM2",
   "description": "Modbus 000016",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 17,
   "name": "FBLOCAL_CTL",
   "description": "Modbus 000017",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 18,
   "name": "FBLOCAL_REF",
   "description": "Modbus 000018",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 19,
   "name": "START_DISABLE1",
   "description": "Modbus 000019",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 20,
   "name": "START_DISABLE2",
   "description": "Modbus 000020",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 21,
   "name": "Relay Output 1",
   "description": "Modbus 000033",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 22,
   "name": "Relay Output 2",
   "description": "Modbus 000034",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 23,
   "name": "Relay Output 3",
   "description": "Modbus 000035",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 24,
   "name": "Relay Output 4",
   "description": "Modbus 000036",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 25,
   "name": "Relay Output 5",
   "description": "Modbus 000037",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 26,
   "name": "Relay Output 6",
   "description": "Modbus 000038",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 27,
   "name": "READY",
   "description": "Modbus 100001",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 28,
   "name": "ENABLED",
   "description": "Modbus 100002",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 29,
   "name": "STARTED",
   "description": "Modbus 100003",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 30,
   "name": "RUNNING",
   "description": "Modbus 100004",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 31,
   "name": "ZERO_SPEED",
   "description": "Modbus 100005",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 32,
   "name": "ACCELERATE",
   "description": "Modbus 100006",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 33,
   "name": "DECELERATE",
   "description": "Modbus 100007",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 34,
   "name": "AT_SETPOINT",
   "description": "Modbus 100008",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 35,
   "name": "LIMIT",
   "description": "Modbus 100009",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 36,
   "name": "SUPERVISION",
   "description": "Modbus 100010",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 37,
   "name": "REV_REF",
   "description": "Modbus 100011",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 38,
   "name": "REV_ACT",
   "description": "Modbus 100012",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 39,
   "name": "PANEL_LOCAL",
   "description": "Modbus 100013",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 40,
   "name": "FIELDBUS_LOCAL",
   "description": "Modbus 100014",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 41,
   "name": "EXT2_ACT",
   "description": "Modbus 100015",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 42,
   "name": "FAULT",
   "description": "Modbus 100016",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 43,
   "name": "ALARM",
   "description": "Modbus 100017",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 44,
   "name": "REQ_MAINT",
   "description": "Modbus 100018",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 45,
   "name": "DIRLOCK",
   "description": "Modbus 100019",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 46,
   "name": "LOCALLOCK",
   "description": "Modbus 100020",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 47,
   "name": "CTL_MODE",
   "description": "Modbus 100021",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 48,
   "name": "REQ_CTL",
   "description": "Modbus 100027",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 49,
   "name": "REQ_REF1",
   "description": "Modbus 100028",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 50,
   "name": "REQ_REF2",
   "description": "Modbus 100029",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 51,
   "name": "REQ_REF2EXT",
   "description": "Modbus 100030",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 52,
   "name": "ACK_STARTINH",
   "description": "Modbus 100031",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 53,
   "name": "ACK_OFF_ILCK",
   "description": "Modbus 100032",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 54,
   "name": "DI1",
   "description": "Modbus 100033",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 55,
   "name": "DI2",
   "description": "Modbus 100034",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 56,
   "name": "DI3",
   "description": "Modbus 100035",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 57,
   "name": "DI4",
   "description": "Modbus 100036",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 58,
   "name": "DI5",
   "description": "Modbus 100037",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 59,
   "name": "DI6",
   "description": "Modbus 100038",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 60,
   "name": "AI1",
   "description": "Modbus 300001",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 61,
   "name": "AI2",
   "description": "Modbus 300002",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 62,
   "name": "CONTROL WORD",
   "description": "Modbus 400001",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 63,
   "name": "Reference 1",
   "description": "Modbus 400002",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 64,
   "name": "Reference 2",
   "description": "Modbus 400003",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 65,
   "name": "STATUS WORD",
   "description": "Modbus 400004",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 66,
   "name": "Actual 1",
   "description": "Modbus 400005",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 67,
   "name": "Actual 2",
   "description": "Modbus 400006",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 68,
   "name": "Actual 3",
   "description": "Modbus 400007",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 69,
   "name": "Actual 4",
   "description": "Modbus 400008",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 70,
   "name": "Actual 5",
   "description": "Modbus 400009",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 71,
   "name": "Actual 6",
   "description": "Modbus 400010",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 72,
   "name": "Actual 7",
   "description": "Modbus 400011",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 73,
   "name": "Actual 8",
   "description": "Modbus 400012",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 74,
   "name": "ACH550 CONTROL WORD LSW",
   "description": "Modbus 400031",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 75,
   "name": "ACH550 CONTROL WORD MSW",
   "description": "Modbus 400032",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 76,
   "name": "ACH550 STATUS WORD LSW",
   "description": "Modbus 400033",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 77,
   "name": "ACH550 STATUS WORD MSW",
   "description": "Modbus 400034",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 78,
   "name": "LANGUAGE",
   "description": "Modbus 409901; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 79,
   "name": "APPLIC MACRO",
   "description": "Modbus 409902; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 80,
   "name": "MOTOR CTRL MODE",
   "description": "Modbus 409904; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 81,
   "name": "MOTOR NOM VOLT",
   "description": "Modbus 409905; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 82,
   "name": "MOTOR NOM CURR",
   "description": "Modbus 409906; not polled by default",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 83,
   "name": "MOTOR NOM FREQ",
   "description": "Modbus 409907; not polled by default",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 84,
   "name": "MOTOR NOM SPEED",
   "description": "Modbus 409908; not polled by default",
   "units": "rpm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 85,
   "name": "MOTOR NOM POWER",
   "description": "Modbus 409909; not polled by default",
   "units": "hp",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 86,
   "name": "ID RUN",
   "description": "Modbus 409910; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 87,
   "name": "MOTOR COSPHI",
   "description": "Modbus 409915; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 88,
   "name": "SPEED DIR",
   "description": "Modbus 400101",
   "units": "rpm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 89,
   "name": "SPEED",
   "description": "Modbus 400102",
   "units": "rpm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 90,
   "name": "OUTPUT FREQ",
   "description": "Modbus 400103",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 91,
   "name": "CURRENT",
   "description": "Modbus 400104",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 92,
   "name": "TORQUE",
   "description": "Modbus 400105",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 93,
   "name": "POWER",
   "description": "Modbus 400106",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 94,
   "name": "DC BUS VOLTAGE",
   "description": "Modbus 400107",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 95,
   "name": "OUTPUT VOLTAGE",
   "description": "Modbus 400109",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 96,
   "name": "DRIVE TEMP",
   "description": "Modbus 400110",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 97,
   "name": "EXTERNAL REF 1",
   "description": "Modbus 400111",
   "units": "rpm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 98,
   "name": "EXTERNAL REF 2",
   "description": "Modbus 400112",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 99,
   "name": "CTRL LOCATION",
   "description": "Modbus 400113",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 100,
   "name": "RUN TIME (R)",
   "description": "Modbus 400114",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 101,
   "name": "KWH COUNTER (R)",
   "description": "Modbus 400115",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 102,
   "name": "APPL BLK OUTPUT",
   "description": "Modbus 400116",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 103,
   "name": "DI 1-3 STATUS",
   "description": "Modbus 400118",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 104,
   "name": "DI 4-6 STATUS",
   "description": "Modbus 400119",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 105,
   "name": "AI 1",
   "description": "Modbus 400120",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 106,
   "name": "AI 2",
   "description": "Modbus 400121",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 107,
   "name": "RO 1-3 STATUS",
   "description": "Modbus 400122",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 108,
   "name": "RO 4-6 STATUS",
   "description": "Modbus 400123",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 109,
   "name": "AO 1",
   "description": "Modbus 400124",
   "units": "mA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 110,
   "name": "AO 2",
   "description": "Modbus 400125",
   "units": "mA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 111,
   "name": "PID 1 OUTPUT",
   "description": "Modbus 400126",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 112,
   "name": "PID 2 OUTPUT",
   "description": "Modbus 400127",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 113,
   "name": "PID 1 SETPNT",
   "description": "Modbus 400128",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 114,
   "name": "PID 2 SETPNT",
   "description": "Modbus 400129",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 115,
   "name": "PID 1 FBK",
   "description": "Modbus 400130",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 116,
   "name": "PID 2 FBK",
   "description": "Modbus 400131",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 117,
   "name": "PID 1 DEVIATION",
   "description": "Modbus 400132",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 118,
   "name": "PID 2 DEVIATION",
   "description": "Modbus 400133",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 119,
   "name": "COMM RO WORD",
   "description": "Modbus 400134",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 120,
   "name": "COMM VALUE 1",
   "description": "Modbus 400135",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 121,
   "name": "COMM VALUE 2",
   "description": "Modbus 400136",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 122,
   "name": "PROCESS VAR 1",
   "description": "Modbus 400137",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 123,
   "name": "PROCESS VAR 2",
   "description": "Modbus 400138",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 124,
   "name": "PROCESS VAR 3",
   "description": "Modbus 400139",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 125,
   "name": "RUN TIME",
   "description": "Modbus 400140",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 126,
   "name": "MWH COUNTER",
   "description": "Modbus 400141",
   "units": "MWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 127,
   "name": "REVOLUTION CNTR",
   "description": "Modbus 400142",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 128,
   "name": "DRIVE ON TIME HI",
   "description": "Modbus 400143",
   "units": "days",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 129,
   "name": "DRIVE ON TIME LO",
   "description": "Modbus 400144",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 130,
   "name": "MOTOR TEMP",
   "description": "Modbus 400145",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 131,
   "name": "CB TEMP",
   "description": "Modbus 400150",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 132,
   "name": "MOT THERM STRESS",
   "description": "Modbus 400153",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 133,
   "name": "PID COMM VALUE 1",
   "description": "Modbus 400158",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 134,
   "name": "PID COMM VALUE 2",
   "description": "Modbus 400159",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 135,
   "name": "SAVED KWH",
   "description": "Modbus 400174",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 136,
   "name": "SAVED MWH",
   "description": "Modbus 400175",
   "units": "MWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 137,
   "name": "SAVED AMOUNT 1",
   "description": "Modbus 400176",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 138,
   "name": "SAVED AMOUNT 2",
   "description": "Modbus 400177",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 139,
   "name": "SAVED CO2",
   "description": "Modbus 400178",
   "units": "tons",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 140,
   "name": "FB CMD WORD 1",
   "description": "Modbus 400301",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 141,
   "name": "FB CMD WORD 2",
   "description": "Modbus 400302",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 142,
   "name": "FB STS WORD 1",
   "description": "Modbus 400303",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 143,
   "name": "FB STS WORD 2",
   "description": "Modbus 400304",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 144,
   "name": "FAULT WORD 1",
   "description": "Modbus 400305",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 145,
   "name": "FAULT WORD 2",
   "description": "Modbus 400306",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 146,
   "name": "FAULT WORD 3",
   "description": "Modbus 400307",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 147,
   "name": "ALARM WORD 1",
   "description": "Modbus 400308",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 148,
   "name": "ALARM WORD 2",
   "description": "Modbus 400309",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 149,
   "name": "LAST FAULT",
   "description": "Modbus 400401; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 150,
   "name": "FAULT TIME 1",
   "description": "Modbus 400402; not polled by default",
   "units": "days",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 151,
   "name": "FAULT TIME 2",
   "description": "Modbus 400403; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 152,
   "name": "SPEED AT FLT",
   "description": "Modbus 400404; not polled by default",
   "units": "rpm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 153,
   "name": "FREQ AT FLT",
   "description": "Modbus 400405; not polled by default",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 154,
   "name": "VOLTAGE AT FLT",
   "description": "Modbus 400406; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 155,
   "name": "CURRENT AT FLT",
   "description": "Modbus 400407; not polled by default",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 156,
   "name": "TORQUE AT FLT",
   "description": "Modbus 400408; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 157,
   "name": "STATUS AT FLT",
   "description": "Modbus 400409; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 158,
   "name": "DI 1-3 AT FLT",
   "description": "Modbus 400410; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 159,
   "name": "DI 4-6 AT FLT",
   "description": "Modbus 400411; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 160,
   "name": "PREVIOUS FAULT 1",
   "description": "Modbus 400412; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 161,
   "name": "PREVIOUS FAULT 2",
   "description": "Modbus 400413; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 162,
   "name": "EXT1 COMMANDS",
   "description": "Modbus 401001; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 163,
   "name": "EXT2 COMMANDS",
   "description": "Modbus 401002; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 164,
   "name": "DIRECTION",
   "description": "Modbus 401003; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 165,
   "name": "KEYPAD REF SEL",
   "description": "Modbus 401101; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 166,
   "name": "EXT1/EXT2 SEL",
   "description": "Modbus 401102; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 167,
   "name": "REF1 SELECT",
   "description": "Modbus 401103; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 168,
   "name": "REF1 MIN",
   "description": "Modbus 401104; not polled by default",
   "units": "rpm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 169,
   "name": "REF1 MAX",
   "description": "Modbus 401105; not polled by default",
   "units": "rpm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 170,
   "name": "REF2 SELECT",
   "description": "Modbus 401106; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 171,
   "name": "REF2 MIN",
   "description": "Modbus 401107; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 172,
   "name": "REF2 MAX",
   "description": "Modbus 401108; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 173,
   "name": "CONST SPEED SEL",
   "description": "Modbus 401201; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 174,
   "name": "CONST SPEED 1",
   "description": "Modbus 401202; not polled by default",
   "units": "rpm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 175,
   "name": "CONST SPEED 2",
   "description": "Modbus 401203; not polled by default",
   "units": "rpm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 176,
   "name": "CONST SPEED 3",
   "description": "Modbus 401204; not polled by default",
   "units": "rpm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 177,
   "name": "CONST SPEED 4",
   "description": "Modbus 401205; not polled by default",
   "units": "rpm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 178,
   "name": "CONST SPEED 5",
   "description": "Modbus 401206; not polled by default",
   "units": "rpm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 179,
   "name": "CONST SPEED 6",
   "description": "Modbus 401207; not polled by default",
   "units": "rpm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 180,
   "name": "CONST SPEED 7",
   "description": "Modbus 401208; not polled by default",
   "units": "rpm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 181,
   "name": "TIMED MODE SEL",
   "description": "Modbus 401209; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 182,
   "name": "MINIMUM AI1",
   "description": "Modbus 401301; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 183,
   "name": "MAXIMUM AI1",
   "description": "Modbus 401302; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 184,
   "name": "FILTER AI1",
   "description": "Modbus 401303; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 185,
   "name": "MINIMUM AI2",
   "description": "Modbus 401304; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 186,
   "name": "MAXIMUM AI2",
   "description": "Modbus 401305; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 187,
   "name": "FILTER AI2",
   "description": "Modbus 401306; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 188,
   "name": "RELAY OUTPUT 1",
   "description": "Modbus 401401; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 189,
   "name": "RELAY OUTPUT 2",
   "description": "Modbus 401402; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 190,
   "name": "RELAY OUTPUT 3",
   "description": "Modbus 401403; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 191,
   "name": "RO 1 ON DELAY",
   "description": "Modbus 401404; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 192,
   "name": "RO 1 OFF DELAY",
   "description": "Modbus 401405; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 193,
   "name": "RO 2 ON DELAY",
   "description": "Modbus 401406; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 194,
   "name": "RO 2 OFF DELAY",
   "description": "Modbus 401407; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 195,
   "name": "RO 3 ON DELAY",
   "description": "Modbus 401408; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 196,
   "name": "RO 3 OFF DELAY",
   "description": "Modbus 401409; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 197,
   "name": "RELAY OUTPUT 4",
   "description": "Modbus 401410; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 198,
   "name": "RELAY OUTPUT 5",
   "description": "Modbus 401411; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 199,
   "name": "RELAY OUTPUT 6",
   "description": "Modbus 401412; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 200,
   "name": "RO 4 ON DELAY",
   "description": "Modbus 401413; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 201,
   "name": "RO 4 OFF DELAY",
   "description": "Modbus 401414; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 202,
   "name": "RO 5 ON DELAY",
   "description": "Modbus 401415; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 203,
   "name": "RO 5 OFF DELAY",
   "description": "Modbus 401416; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 204,
   "name": "RO 6 ON DELAY",
   "description": "Modbus 401417; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 205,
   "name": "RO 6 OFF DELAY",
   "description": "Modbus 401418; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 206,
   "name": "AO1 CONTENT SEL",
   "description": "Modbus 401501; not polled by default",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 207,
   "name": "AO1 CONTENT MIN",
   "description": "Modbus 401502; not polled by default",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 208,
   "name": "AO1 CONTENT MAX",
   "description": "Modbus 401503; not polled by default",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 209,
   "name": "MINIMUM AO1",
   "description": "Modbus 401504; not polled by default",
   "units": "mA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 210,
   "name": "MAXIMUM AO1",
   "description": "Modbus 401505; not polled by default",
   "units": "mA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 211,
   "name": "FILTER AO1",
   "description": "Modbus 401506; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 212,
   "name": "AO2 CONTENT SEL",
   "description": "Modbus 401507; not polled by default",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 213,
   "name": "AO2 CONTENT MIN",
   "description": "Modbus 401508; not polled by default",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 214,
   "name": "AO2 CONTENT MAX",
   "description": "Modbus 401509; not polled by default",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 215,
   "name": "MINIMUM AO2",
   "description": "Modbus 401510; not polled by default",
   "units": "mA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 216,
   "name": "MAXIMUM AO2",
   "description": "Modbus 401511; not polled by default",
   "units": "mA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 217,
   "name": "FILTER AO2",
   "description": "Modbus 401512; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 218,
   "name": "RUN ENABLE",
   "description": "Modbus 401601; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 219,
   "name": "PARAMETER LOCK",
   "description": "Modbus 401602; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 220,
   "name": "PASS CODE",
   "description": "Modbus 401603; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 221,
   "name": "FAULT RESET sEL",
   "description": "Modbus 401604; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 222,
   "name": "USER PAR SET CHG",
   "description": "Modbus 401605; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 223,
   "name": "LOCAL LOCK",
   "description": "Modbus 401606; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 224,
   "name": "PARAM SAVE",
   "description": "Modbus 401607; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 225,
   "name": "START ENABLE 1",
   "description": "Modbus 401608; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 226,
   "name": "START ENABLE 2",
   "description": "Modbus 401609; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 227,
   "name": "DISPLAY ALARMS",
   "description": "Modbus 401610; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 228,
   "name": "PARAMETER VIEW",
   "description": "Modbus 401611; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 229,
   "name": "FAN CONTROL",
   "description": "Modbus 401612; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 230,
   "name": "FAULT RESET",
   "description": "Modbus 401613; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 231,
   "name": "OVERRIDE SEL",
   "description": "Modbus 401701; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 232,
   "name": "OVERRIDE FREQ",
   "description": "Modbus 401702; not polled by default",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 233,
   "name": "OVERRIDE SPEED",
   "description": "Modbus 401703; not polled by default",
   "units": "rpm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 234,
   "name": "OVERR PASS CODE",
   "description": "Modbus 401704; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 235,
   "name": "OVERRIDE",
   "description": "Modbus 401705; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 236,
   "name": "OVERRIDE DIR",
   "description": "Modbus 401706; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 237,
   "name": "OVERRIDE REF",
   "description": "Modbus 401707; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 238,
   "name": "MINIMUM SPEED",
   "description": "Modbus 402001; not polled by default",
   "units": "rpm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 239,
   "name": "MAXIMUM SPEED",
   "description": "Modbus 402002; not polled by default",
   "units": "rpm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 240,
   "name": "MAX CURRENT",
   "description": "Modbus 402003; not polled by default",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 241,
   "name": "UNDERVOLT CTRL",
   "description": "Modbus 402006; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 242,
   "name": "MINIMUM FREQ",
   "description": "Modbus 402007; not polled by default",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 243,
   "name": "MAXIMUM FREQ",
   "description": "Modbus 402008; not polled by default",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 244,
   "name": "MIN TORQUE SEL",
   "description": "Modbus 402013; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 245,
   "name": "MAX TORQUE SEL",
   "description": "Modbus 402014; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 246,
   "name": "MIN TORQUE 1",
   "description": "Modbus 402015; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 247,
   "name": "MIN TORQUE 2",
   "description": "Modbus 402016; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 248,
   "name": "MAX TORQUE 1",
   "description": "Modbus 402017; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 249,
   "name": "MAX TORQUE 2",
   "description": "Modbus 402018; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 250,
   "name": "START FUNCTION",
   "description": "Modbus 402101; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 251,
   "name": "STOP FUNCTION",
   "description": "Modbus 402102; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 252,
   "name": "DC MAGN TIME",
   "description": "Modbus 402103; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 253,
   "name": "DC HOLD CTL",
   "description": "Modbus 402104; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 254,
   "name": "DC HOLD SPEED",
   "description": "Modbus 402105; not polled by default",
   "units": "rpm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 255,
   "name": "DC CURR REF",
   "description": "Modbus 402106; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 256,
   "name": "DC BRAKE TIME",
   "description": "Modbus 402107; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 257,
   "name": "START INHIBIT",
   "description": "Modbus 402108; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 258,
   "name": "EMERG STOP SEL",
   "description": "Modbus 402109; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 259,
   "name": "TORQ BOOST CURR",
   "description": "Modbus 402110; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 260,
   "name": "START DELAY",
   "description": "Modbus 402113; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 261,
   "name": "ACC/DEC 1/2 SEL",
   "description": "Modbus 402201; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 262,
   "name": "ACCELER TIME 1",
   "description": "Modbus 402202; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 263,
   "name": "DECELER TIME 1",
   "description": "Modbus 402203; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 264,
   "name": "RAMP SHAPE 1",
   "description": "Modbus 402204; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 265,
   "name": "ACCELER TIME 2",
   "description": "Modbus 402205; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 266,
   "name": "DECELER TIME 2",
   "description": "Modbus 402206; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 267,
   "name": "RAMP SHAPE 2",
   "description": "Modbus 402207; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 268,
   "name": "EMERG DEC TIME",
   "description": "Modbus 402208; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 269,
   "name": "RAMP INPUT 0",
   "description": "Modbus 402209; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 270,
   "name": "PROP GAIN",
   "description": "Modbus 402301; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 271,
   "name": "INTEGRATION TIME",
   "description": "Modbus 402302; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 272,
   "name": "DERIVATION TIME",
   "description": "Modbus 402303; not polled by default",
   "units": "ms",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 273,
   "name": "ACC COMPENSATION",
   "description": "Modbus 402304; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 274,
   "name": "AUTOTUNE RUN",
   "description": "Modbus 402305; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 275,
   "name": "CRIT SPEED SEL",
   "description": "Modbus 402501; not polled by default",
   "units": "rpm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 276,
   "name": "CRIT SPEED 1 LO",
   "description": "Modbus 402502; not polled by default",
   "units": "rpm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 277,
   "name": "CRIT SPEED 1 HI",
   "description": "Modbus 402503; not polled by default",
   "units": "rpm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 278,
   "name": "CRIT SPEED 2 LO",
   "description": "Modbus 402504; not polled by default",
   "units": "rpm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 279,
   "name": "CRIT SPEED 2 HI",
   "description": "Modbus 402505; not polled by default",
   "units": "rpm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 280,
   "name": "CRIT SPEED 3 LO",
   "description": "Modbus 402506; not polled by default",
   "units": "rpm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 281,
   "name": "CRIT SPEED 3 HI",
   "description": "Modbus 402507; not polled by default",
   "units": "rpm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 282,
   "name": "FLUX OPT ENABLE",
   "description": "Modbus 402601; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 283,
   "name": "FLUX BRAKING",
   "description": "Modbus 402602; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 284,
   "name": "IR COMP VOLT",
   "description": "Modbus 402603; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 285,
   "name": "IR COMP FREQ",
   "description": "Modbus 402604; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 286,
   "name": "U/F RATIO",
   "description": "Modbus 402605; not polled by default",
   "units": "kHz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 287,
   "name": "SWITCHING FREQ",
   "description": "Modbus 402606; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 288,
   "name": "SWITCH FREQ CTRL",
   "description": "Modbus 402607; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 289,
   "name": "SLIP COMP RATIO",
   "description": "Modbus 402608; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 290,
   "name": "NOISE SMOOTHING",
   "description": "Modbus 402609; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 291,
   "name": "DC STABILIZER",
   "description": "Modbus 402619; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 292,
   "name": "OVERMODULATION",
   "description": "Modbus 402625; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 293,
   "name": "COOLING FAN TRIG",
   "description": "Modbus 402901; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 294,
   "name": "COOLING FAN ACT",
   "description": "Modbus 402902; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 295,
   "name": "REVOLUTION TRIG",
   "description": "Modbus 402903; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 296,
   "name": "REVOLUTION ACT",
   "description": "Modbus 402904; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 297,
   "name": "RUN TIME TRIG",
   "description": "Modbus 402905; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 298,
   "name": "RUN TIME ACT",
   "description": "Modbus 402906; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 299,
   "name": "USER MWh TRIG",
   "description": "Modbus 402907; not polled by default",
   "units": "MWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 300,
   "name": "USER MWh ACT",
   "description": "Modbus 402908; not polled by default",
   "units": "MWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 301,
   "name": "AI<MIN FUNCTION",
   "description": "Modbus 403001; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 302,
   "name": "PANEL COMM ERR",
   "description": "Modbus 403002; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 303,
   "name": "EXTERNAL FAULT 1",
   "description": "Modbus 403003; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 304,
   "name": "EXTERNAL FAULT 2",
   "description": "Modbus 403004; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 305,
   "name": "MOT THERM PROT",
   "description": "Modbus 403005; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 306,
   "name": "MOT THERM TIME",
   "description": "Modbus 403006; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 307,
   "name": "MOT LOAD CURVE",
   "description": "Modbus 403007; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 308,
   "name": "ZERO SPEED LOAD",
   "description": "Modbus 403008; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 309,
   "name": "BREAK POINT FREQ",
   "description": "Modbus 403009; not polled by default",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 310,
   "name": "STALL FUNCTION",
   "description": "Modbus 403010; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 311,
   "name": "STALL FREQUENCY",
   "description": "Modbus 403011; not polled by default",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 312,
   "name": "STALL TIME",
   "description": "Modbus 403012; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 313,
   "name": "EARTH FAULT",
   "description": "Modbus 403017; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 314,
   "name": "COMM FAULT FUNC",
   "description": "Modbus 403018; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 315,
   "name": "COMM FAULT TIME",
   "description": "Modbus 403019; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 316,
   "name": "AI1 FAULT LIMIT",
   "description": "Modbus 403021; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 317,
   "name": "AI2 FAULT LIMIT",
   "description": "Modbus 403022; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 318,
   "name": "WIRING FAULT",
   "description": "Modbus 403023; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 319,
   "name": "CB TEMP FAULT",
   "description": "Modbus 403024; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 320,
   "name": "EARTH FAULT LVL",
   "description": "Modbus 403028; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 321,
   "name": "NUMBER OF TRIALS",
   "description": "Modbus 403101; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 322,
   "name": "TRIAL TIME",
   "description": "Modbus 403102; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 323,
   "name": "DELAY TIME",
   "description": "Modbus 403103; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 324,
   "name": "AR OVERCURRENT",
   "description": "Modbus 403104; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 325,
   "name": "AR OVERVOLTAGE",
   "description": "Modbus 403105; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 326,
   "name": "AR UNDERVOLTAGE",
   "description": "Modbus 403106; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 327,
   "name": "AR AI<MIN",
   "description": "Modbus 403107; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 328,
   "name": "AR EXTERNAL FLT",
   "description": "Modbus 403108; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 329,
   "name": "SUPERV 1 PARAM",
   "description": "Modbus 403201; not polled by default",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 330,
   "name": "SUPERV 1 LIM LO",
   "description": "Modbus 403202; not polled by default",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 331,
   "name": "SUPERV 1 LIM HI",
   "description": "Modbus 403203; not polled by default",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 332,
   "name": "SUPERV 2 PARAM",
   "description": "Modbus 403204; not polled by default",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 333,
   "name": "SUPERV 2 LIM LO",
   "description": "Modbus 403205; not polled by default",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 334,
   "name": "SUPERV 2 LIM HI",
   "description": "Modbus 403206; not polled by default",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 335,
   "name": "SUPERV 3 PARAM",
   "description": "Modbus 403207; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 336,
   "name": "SUPERV 3 LIM LO",
   "description": "Modbus 403208; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 337,
   "name": "SUPERV 3 LIM HI",
   "description": "Modbus 403209; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 338,
   "name": "FIRMWARE",
   "description": "Modbus 403301; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 339,
   "name": "LOADING PACKAGE",
   "description": "Modbus 403302; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 340,
   "name": "TEST DATE",
   "description": "Modbus 403303; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 341,
   "name": "DRIVE RATING",
   "description": "Modbus 403304; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 342,
   "name": "PARAMETER TABLE",
   "description": "Modbus 403305; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 343,
   "name": "SIGNAL1 PARAM",
   "description": "Modbus 403401; not polled by default",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 344,
   "name": "SIGNAL1 MIN",
   "description": "Modbus 403402; not polled by default",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 345,
   "name": "SIGNAL1 MAX",
   "description": "Modbus 403403; not polled by default",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 346,
   "name": "OUTPUT1 DSP FORM",
   "description": "Modbus 403404; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 347,
   "name": "OUTPUT1 UNIT",
   "description": "Modbus 403405; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 348,
   "name": "OUTPUT1 MIN",
   "description": "Modbus 403406; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 349,
   "name": "OUTPUT1 MAX",
   "description": "Modbus 403407; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 350,
   "name": "SIGNAL2 PARAM",
   "description": "Modbus 403408; not polled by default",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 351,
   "name": "SIGNAL2 MIN",
   "description": "Modbus 403409; not polled by default",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 352,
   "name": "SIGNAL2 MAX",
   "description": "Modbus 403410; not polled by default",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 353,
   "name": "OUTPUT2 DSP FORM",
   "description": "Modbus 403411; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 354,
   "name": "OUTPUT2 UNIT",
   "description": "Modbus 403412; not polled by default",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 355,
   "name": "OUTPUT2 MIN",
   "description": "Modbus 403413; not polled by default",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 356,
   "name": "OUTPUT2 MAX",
   "description": "Modbus 403414; not polled by default",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 357,
   "name": "SIGNAL3 PARAM",
   "description": "Modbus 403415; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 358,
   "name": "SIGNAL3 MIN",
   "description": "Modbus 403416; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 359,
   "name": "SIGNAL3 MAX",
   "description": "Modbus 403417; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 360,
   "name": "OUTPUT3 DSP FORM",
   "description": "Modbus 403418; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 361,
   "name": "OUTPUT3 UNIT",
   "description": "Modbus 403419; not polled by default",
   "units": "mA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 362,
   "name": "OUTPUT3 MIN",
   "description": "Modbus 403420; not polled by default",
   "units": "mA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 363,
   "name": "OUTPUT3 MAX",
   "description": "Modbus 403421; not polled by default",
   "units": "mA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 364,
   "name": "SENSOR TYPE",
   "description": "Modbus 403501; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 365,
   "name": "INPUT SELECTION",
   "description": "Modbus 403502; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 366,
   "name": "ALARM LIMIT",
   "description": "Modbus 403503; not polled by default",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 367,
   "name": "FAULT LIMIT",
   "description": "Modbus 403504; not polled by default",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 368,
   "name": "TIMERS ENABLE",
   "description": "Modbus 403601; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 369,
   "name": "START TIME 1",
   "description": "Modbus 403602; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 370,
   "name": "STOP TIME 1",
   "description": "Modbus 403603; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 371,
   "name": "START DAY 1",
   "description": "Modbus 403604; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 372,
   "name": "STOP DAY 1",
   "description": "Modbus 403605; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 373,
   "name": "START TIME 2",
   "description": "Modbus 403606; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 374,
   "name": "STOP TIME 2",
   "description": "Modbus 403607; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 375,
   "name": "START DAY 2",
   "description": "Modbus 403608; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 376,
   "name": "STOP DAY 2",
   "description": "Modbus 403609; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 377,
   "name": "START TIME 3",
   "description": "Modbus 403610; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 378,
   "name": "STOP TIME 3",
   "description": "Modbus 403611; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 379,
   "name": "START DAY 3",
   "description": "Modbus 403612; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 380,
   "name": "STOP DAY 3",
   "description": "Modbus 403613; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 381,
   "name": "START TIME 4",
   "description": "Modbus 403614; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 382,
   "name": "STOP TIME 4",
   "description": "Modbus 403615; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 383,
   "name": "START DAY 4",
   "description": "Modbus 403616; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 384,
   "name": "STOP DAY 4",
   "description": "Modbus 403617; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 385,
   "name": "BOOSTER SEL",
   "description": "Modbus 403622; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 386,
   "name": "BOOSTER TIME",
   "description": "Modbus 403623; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 387,
   "name": "TIMED FUNC 1 SRC",
   "description": "Modbus 403626; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 388,
   "name": "TIMED FUNC 2 SRC",
   "description": "Modbus 403627; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 389,
   "name": "TIMED FUNC 3 SRC",
   "description": "Modbus 403628; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 390,
   "name": "TIMED FUNC 4 SRC",
   "description": "Modbus 403629; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 391,
   "name": "USER LOAD C MODE",
   "description": "Modbus 403701; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 392,
   "name": "USER LOAD C FUNC",
   "description": "Modbus 403702; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 393,
   "name": "USER LOAD C TIME",
   "description": "Modbus 403703; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 394,
   "name": "LOAD FREQ 1",
   "description": "Modbus 403704; not polled by default",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 395,
   "name": "LOAD TORQ LOW 1",
   "description": "Modbus 403705; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 396,
   "name": "LOAD TORQ HIGH 1",
   "description": "Modbus 403706; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 397,
   "name": "LOAD FREQ 2",
   "description": "Modbus 403707; not polled by default",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 398,
   "name": "LOAD TORQ LOW 2",
   "description": "Modbus 403708; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 399,
   "name": "LOAD TORQ HIGH 2",
   "description": "Modbus 403709; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 400,
   "name": "LOAD FREQ 3",
   "description": "Modbus 403710; not polled by default",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 401,
   "name": "LOAD TORQ LOW 3",
   "description": "Modbus 403711; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 402,
   "name": "LOAD TORQ HIGH 3",
   "description": "Modbus 403712; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 403,
   "name": "LOAD FREQ 4",
   "description": "Modbus 403713; not polled by default",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 404,
   "name": "LOAD TORQ LOW 4",
   "description": "Modbus 403714; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 405,
   "name": "LOAD TORQ HIGH 4",
   "description": "Modbus 403715; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 406,
   "name": "LOAD FREQ 5",
   "description": "Modbus 403716; not polled by default",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 407,
   "name": "LOAD TORQ LOW 5",
   "description": "Modbus 403717; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 408,
   "name": "LOAD TORQ HIGH 5",
   "description": "Modbus 403718; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 409,
   "name": "GAIN",
   "description": "Modbus 404001; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 410,
   "name": "INTEGRATION TIME",
   "description": "Modbus 404002; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 411,
   "name": "DERIVATION TIME",
   "description": "Modbus 404003; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 412,
   "name": "PID DERIV FILTER",
   "description": "Modbus 404004; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 413,
   "name": "ERROR VALUE INV",
   "description": "Modbus 404005; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 414,
   "name": "UNITS",
   "description": "Modbus 404006; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 415,
   "name": "UNIT SCALE",
   "description": "Modbus 404007; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 416,
   "name": "0% VALUE",
   "description": "Modbus 404008; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 417,
   "name": "100% VALUE",
   "description": "Modbus 404009; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 418,
   "name": "SET POINT SEL",
   "description": "Modbus 404010; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 419,
   "name": "INTERNAL SETPNT",
   "description": "Modbus 404011; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 420,
   "name": "SETPOINT MIN",
   "description": "Modbus 404012; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 421,
   "name": "SETPOINT MAX",
   "description": "Modbus 404013; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 422,
   "name": "FBK SEL",
   "description": "Modbus 404014; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 423,
   "name": "FBK MULTIPLIER",
   "description": "Modbus 404015; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 424,
   "name": "ACT1 INPUT",
   "description": "Modbus 404016; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 425,
   "name": "ACT2 INPUT",
   "description": "Modbus 404017; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 426,
   "name": "ACT1 MINIMUM",
   "description": "Modbus 404018; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 427,
   "name": "ACT1 MAXIMUM",
   "description": "Modbus 404019; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 428,
   "name": "ACT2 MINIMUM",
   "description": "Modbus 404020; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 429,
   "name": "ACT2 MAXIMUM",
   "description": "Modbus 404021; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 430,
   "name": "SLEEP SELECTION",
   "description": "Modbus 404022; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 431,
   "name": "PID SLEEP LEVEL",
   "description": "Modbus 404023; not polled by default",
   "units": "rpm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 432,
   "name": "PID SLEEP DELAY",
   "description": "Modbus 404024; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 433,
   "name": "WAKE-UP DEV",
   "description": "Modbus 404025; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 434,
   "name": "WAKE-UP DELAY",
   "description": "Modbus 404026; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 435,
   "name": "PID 1 PARAM SET",
   "description": "Modbus 404027; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 436,
   "name": "GAIN",
   "description": "Modbus 404101; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 437,
   "name": "INTEGRATION TIME",
   "description": "Modbus 404102; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 438,
   "name": "DERIVATION TIME",
   "description": "Modbus 404103; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 439,
   "name": "PID DERIV FILTER",
   "description": "Modbus 404104; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 440,
   "name": "ERROR VALUE INV",
   "description": "Modbus 404105; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 441,
   "name": "UNITS",
   "description": "Modbus 404106; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 442,
   "name": "UNIT SCALE",
   "description": "Modbus 404107; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 443,
   "name": "0% VALUE",
   "description": "Modbus 404108; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 444,
   "name": "100% VALUE",
   "description": "Modbus 404109; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 445,
   "name": "SET POINT SEL",
   "description": "Modbus 404110; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 446,
   "name": "INTERNAL SETPNT",
   "description": "Modbus 404111; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 447,
   "name": "SETPOINT MIN",
   "description": "Modbus 404112; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 448,
   "name": "SETPOINT MAX",
   "description": "Modbus 404113; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 449,
   "name": "FBK SEL",
   "description": "Modbus 404114; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 450,
   "name": "FBK MULTIPLIER",
   "description": "Modbus 404115; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 451,
   "name": "ACT1 INPUT",
   "description": "Modbus 404116; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 452,
   "name": "ACT2 INPUT",
   "description": "Modbus 404117; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 453,
   "name": "ACT1 MINIMUM",
   "description": "Modbus 404118; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 454,
   "name": "ACT1 MAXIMUM",
   "description": "Modbus 404119; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 455,
   "name": "ACT2 MINIMUM",
   "description": "Modbus 404120; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 456,
   "name": "ACT2 MAXIMUM",
   "description": "Modbus 404121; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 457,
   "name": "SLEEP SELECTION",
   "description": "Modbus 404122; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 458,
   "name": "PID SLEEP LEVEL",
   "description": "Modbus 404123; not polled by default",
   "units": "rpm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 459,
   "name": "PID SLEEP DELAY",
   "description": "Modbus 404124; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 460,
   "name": "WAKE-UP DEV",
   "description": "Modbus 404125; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 461,
   "name": "WAKE-UP DELAY",
   "description": "Modbus 404126; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 462,
   "name": "GAIN",
   "description": "Modbus 404201; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 463,
   "name": "INTEGRATION TIME",
   "description": "Modbus 404202; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 464,
   "name": "DERIVATION TIME",
   "description": "Modbus 404203; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 465,
   "name": "PID DERIV FILTER",
   "description": "Modbus 404204; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 466,
   "name": "ERROR VALUE INV",
   "description": "Modbus 404205; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 467,
   "name": "UNITS",
   "description": "Modbus 404206; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 468,
   "name": "UNIT SCALE",
   "description": "Modbus 404207; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 469,
   "name": "0% VALUE",
   "description": "Modbus 404208; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 470,
   "name": "100% VALUE",
   "description": "Modbus 404209; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 471,
   "name": "SET POINT SEL",
   "description": "Modbus 404210; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 472,
   "name": "INTERNAL SETPNT",
   "description": "Modbus 404211; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 473,
   "name": "SETPOINT MIN",
   "description": "Modbus 404212; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 474,
   "name": "SETPOINT MAX",
   "description": "Modbus 404213; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 475,
   "name": "FBK SEL",
   "description": "Modbus 404214; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 476,
   "name": "FBK MULTIPLIER",
   "description": "Modbus 404215; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 477,
   "name": "ACT1 INPUT",
   "description": "Modbus 404216; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 478,
   "name": "ACT2 INPUT",
   "description": "Modbus 404217; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 479,
   "name": "ACT1 MINIMUM",
   "description": "Modbus 404218; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 480,
   "name": "ACT1 MAXIMUM",
   "description": "Modbus 404219; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 481,
   "name": "ACT2 MINIMUM",
   "description": "Modbus 404220; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 482,
   "name": "ACT2 MAXIMUM",
   "description": "Modbus 404221; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 483,
   "name": "ACTIVATE",
   "description": "Modbus 404228; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 484,
   "name": "OFFSET",
   "description": "Modbus 404229; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 485,
   "name": "TRIM MODE",
   "description": "Modbus 404230; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 486,
   "name": "TRIM SCALE",
   "description": "Modbus 404231; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 487,
   "name": "CORRECTION SRC",
   "description": "Modbus 404232; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 488,
   "name": "ENERGY PRICE",
   "description": "Modbus 404502; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 489,
   "name": "CO2 CONV FACTOR",
   "description": "Modbus 404507; not polled by default",
   "units": "MWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 490,
   "name": "PUMP POWER",
   "description": "Modbus 404508; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 491,
   "name": "ENERGY RESET",
   "description": "Modbus 404509; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 492,
   "name": "FBA TYPE",
   "description": "Modbus 405101; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 493,
   "name": "FB PAR 02",
   "description": "Modbus 405102; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 494,
   "name": "FB PAR 03",
   "description": "Modbus 405103; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 495,
   "name": "FB PAR 04",
   "description": "Modbus 405104; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 496,
   "name": "FB PAR 05",
   "description": "Modbus 405105; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 497,
   "name": "FB PAR 06",
   "description": "Modbus 405106; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 498,
   "name": "FB PAR 07",
   "description": "Modbus 405107; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 499,
   "name": "FB PAR 08",
   "description": "Modbus 405108; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 500,
   "name": "FB PAR 09",
   "description": "Modbus 405109; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 501,
   "name": "FB PAR 10",
   "description": "Modbus 405110; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 502,
   "name": "FB PAR 11",
   "description": "Modbus 405111; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 503,
   "name": "FB PAR 12",
   "description": "Modbus 405112; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 504,
   "name": "FB PAR 13",
   "description": "Modbus 405113; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 505,
   "name": "FB PAR 14",
   "description": "Modbus 405114; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 506,
   "name": "FB PAR 15",
   "description": "Modbus 405115; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 507,
   "name": "FB PAR 16",
   "description": "Modbus 405116; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 508,
   "name": "FB PAR 17",
   "description": "Modbus 405117; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 509,
   "name": "FB PAR 18",
   "description": "Modbus 405118; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 510,
   "name": "FB PAR 19",
   "description": "Modbus 405119; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 511,
   "name": "FB PAR 20",
   "description": "Modbus 405120; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 512,
   "name": "FB PAR 21",
   "description": "Modbus 405121; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 513,
   "name": "FB PAR 22",
   "description": "Modbus 405122; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 514,
   "name": "FB PAR 23",
   "description": "Modbus 405123; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 515,
   "name": "FB PAR 24",
   "description": "Modbus 405124; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 516,
   "name": "FB PAR 25",
   "description": "Modbus 405125; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 517,
   "name": "FB PAR 26",
   "description": "Modbus 405126; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 518,
   "name": "FBA PAR REFRESH",
   "description": "Modbus 405127; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 519,
   "name": "FILE CPI FW REV",
   "description": "Modbus 405128; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 520,
   "name": "FILE CONFIG ID",
   "description": "Modbus 405129; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 521,
   "name": "FILE CONFIG REV",
   "description": "Modbus 405130; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 522,
   "name": "FBA STATUS",
   "description": "Modbus 405131; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 523,
   "name": "FBA CPI FW REV",
   "description": "Modbus 405132; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 524,
   "name": "FBA APPL FW REV",
   "description": "Modbus 405133; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 525,
   "name": "STATION ID",
   "description": "Modbus 405201; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 526,
   "name": "BAUD RATE",
   "description": "Modbus 405202; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 527,
   "name": "PARITY",
   "description": "Modbus 405203; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 528,
   "name": "OK MESSAGES",
   "description": "Modbus 405204; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 529,
   "name": "PARITY ERRORS",
   "description": "Modbus 405205; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 530,
   "name": "FRAME ERRORS",
   "description": "Modbus 405206; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 531,
   "name": "BUFFER OVERRUNS",
   "description": "Modbus 405207; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 532,
   "name": "CRC ERRORS",
   "description": "Modbus 405208; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 533,
   "name": "EFB PROTOCOL ID",
   "description": "Modbus 405301; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 534,
   "name": "EFB STATION ID",
   "description": "Modbus 405302; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 535,
   "name": "EFB BAUD RATE",
   "description": "Modbus 405303; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 536,
   "name": "EFB PARITY",
   "description": "Modbus 405304; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 537,
   "name": "EFB CTRL PROFILE",
   "description": "Modbus 405305; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 538,
   "name": "EFB OK MESSAGES",
   "description": "Modbus 405306; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 539,
   "name": "EFB CRC ERRORS",
   "description": "Modbus 405307; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 540,
   "name": "EFB UART ERRORS",
   "description": "Modbus 405308; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 541,
   "name": "EFB STATUS",
   "description": "Modbus 405309; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 542,
   "name": "EFB PAR 10",
   "description": "Modbus 405310; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 543,
   "name": "EFB PAR 11",
   "description": "Modbus 405311; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 544,
   "name": "EFB PAR 12",
   "description": "Modbus 405312; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 545,
   "name": "EFB PAR 13",
   "description": "Modbus 405313; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 546,
   "name": "EFB PAR 14",
   "description": "Modbus 405314; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 547,
   "name": "EFB PAR 15",
   "description": "Modbus 405315; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 548,
   "name": "EFB PAR 16",
   "description": "Modbus 405316; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 549,
   "name": "EFB PAR 17",
   "description": "Modbus 405317; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 550,
   "name": "EFB PAR 18",
   "description": "Modbus 405318; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 551,
   "name": "EFB PAR 19",
   "description": "Modbus 405319; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 552,
   "name": "EFB PAR 20",
   "description": "Modbus 405320; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 553,
   "name": "PVL SIGNAL",
   "description": "Modbus 406401; not polled by default",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 554,
   "name": "PVL FILTER TIME",
   "description": "Modbus 406402; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 555,
   "name": "LOGGERS RESET",
   "description": "Modbus 406403; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 556,
   "name": "AL2 SIGNAL",
   "description": "Modbus 406404; not polled by default",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 557,
   "name": "AL2 SIGNAL BASE",
   "description": "Modbus 406405; not polled by default",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 558,
   "name": "PEAK VALUE",
   "description": "Modbus 406406; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 559,
   "name": "PEAK TIME 1",
   "description": "Modbus 406407; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 560,
   "name": "PEAK TIME 2",
   "description": "Modbus 406408; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 561,
   "name": "CURRENT AT PEAK",
   "description": "Modbus 406409; not polled by default",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 562,
   "name": "UDC AT PEAK",
   "description": "Modbus 406410; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 563,
   "name": "FREQ AT PEAK",
   "description": "Modbus 406411; not polled by default",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 564,
   "name": "TIME OF RESET 1",
   "description": "Modbus 406412; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 565,
   "name": "TIME OF RESET 2",
   "description": "Modbus 406413; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 566,
   "name": "AL1RANGE0TO10",
   "description": "Modbus 406414; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 567,
   "name": "AL1RANGE10TO20",
   "description": "Modbus 406415; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 568,
   "name": "AL1RANGE20TO30",
   "description": "Modbus 406416; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 569,
   "name": "AL1RANGE30TO40",
   "description": "Modbus 406417; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 570,
   "name": "AL1RANGE40TO50",
   "description": "Modbus 406418; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 571,
   "name": "AL1RANGE50TO60",
   "description": "Modbus 406419; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 572,
   "name": "AL1RANGE60TO70",
   "description": "Modbus 406420; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 573,
   "name": "AL1RANGE70TO80",
   "description": "Modbus 406421; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 574,
   "name": "AL1RANGE80TO90",
   "description": "Modbus 406422; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 575,
   "name": "AL1RANGE90TO",
   "description": "Modbus 406423; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 576,
   "name": "AL2RANGE0TO10",
   "description": "Modbus 406424; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 577,
   "name": "AL2RANGE10TO20",
   "description": "Modbus 406425; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 578,
   "name": "AL2RANGE20TO30",
   "description": "Modbus 406426; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 579,
   "name": "AL2RANGE30TO40",
   "description": "Modbus 406427; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 580,
   "name": "AL2RANGE40TO50",
   "description": "Modbus 406428; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 581,
   "name": "AL2RANGE50TO60",
   "description": "Modbus 406429; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 582,
   "name": "AL2RANGE60TO70",
   "description": "Modbus 406430; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 583,
   "name": "AL2RANGE70TO80",
   "description": "Modbus 406431; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 584,
   "name": "AL2RANGE80TO90",
   "description": "Modbus 406432; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 585,
   "name": "AL2RANGE90TO",
   "description": "Modbus 406433; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 586,
   "name": "REFERENCE STEP 1",
   "description": "Modbus 408103; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 587,
   "name": "REFERENCE STEP 2",
   "description": "Modbus 408104; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 588,
   "name": "REFERENCE STEP 3",
   "description": "Modbus 408105; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 589,
   "name": "START FREQ 1",
   "description": "Modbus 408109; not polled by default",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 590,
   "name": "START FREQ 2",
   "description": "Modbus 408110; not polled by default",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 591,
   "name": "START FREQ 3",
   "description": "Modbus 408111; not polled by default",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 592,
   "name": "LOW FREQ 1",
   "description": "Modbus 408112; not polled by default",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 593,
   "name": "LOW FREQ 2",
   "description": "Modbus 408113; not polled by default",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 594,
   "name": "LOW FREQ 3",
   "description": "Modbus 408114; not polled by default",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 595,
   "name": "AUX MOT START D",
   "description": "Modbus 408115; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 596,
   "name": "AUX MOT STOP D",
   "description": "Modbus 408116; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 597,
   "name": "NR OF AUX MOT",
   "description": "Modbus 408117; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 598,
   "name": "AUTOCHNG INTERV",
   "description": "Modbus 408118; not polled by default",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 599,
   "name": "AUTOCHNG LEVEL",
   "description": "Modbus 408119; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 600,
   "name": "INTERLOCKS",
   "description": "Modbus 408120; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 601,
   "name": "REG BYPASS CTRL",
   "description": "Modbus 408121; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 602,
   "name": "PFA START DELAY",
   "description": "Modbus 408122; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 603,
   "name": "PFA ENABLE",
   "description": "Modbus 408123; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 604,
   "name": "ACC IN AUX STOP",
   "description": "Modbus 408124; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 605,
   "name": "DEC IN AUX START",
   "description": "Modbus 408125; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 606,
   "name": "TMED AUTOCHNG",
   "description": "Modbus 408126; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 607,
   "name": "MOTORS",
   "description": "Modbus 408127; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 608,
   "name": "AUX START ORDER",
   "description": "Modbus 408128; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 609,
   "name": "COMM PROT SEL",
   "description": "Modbus 409802; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-abb-ach550-dcu",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
