{
 "manufacturer": "Contemporary Controls",
 "manufacturer_slug": "contemporary-controls",
 "model": "ASCO Power Manager Xp via BASgatewayLX",
 "short_model": "BASgatewayLX ASCO Power Manager Xp",
 "model_slug": "basgatewaylx-asco-power-manager-xp",
 "aliases": [
  "ASCO 5210",
  "Power Manager Xp",
  "ASCO PMXp",
  "ASCO Power Manager"
 ],
 "equipment_type": "Power meter (transfer switch power manager)",
 "applies_to": "ASCO Power Manager Xp metering modules on ASCO transfer switches, read over Modbus by a BASgatewayLX.",
 "summary": "Gateway profile for the ASCO Power Manager Xp: 356 objects (110 AI, 98 AO, 44 BI, 104 BO), all polled. It reads phase and average voltages, currents, kW, kVAR, kVA and PF, frequency, normal and emergency kWh/kVARh, demand, switch positions, digital inputs and the 12 setpoint alarm states; outputs set nominal ratings, digital outputs, the clock and alarm acknowledges.",
 "bacnet_transport": [
  "BACnet IP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": true,
 "notes": [
  "Built from Contemporary Controls' BASgatewayLX Modbus device profile Asco_Power_Manage_Xp_a_LX.csv; the profile maps the registers in the ASCO Power Manager Modbus register list (https://www.ccontrols.com/support/dp/Asco_Power_Mgr.pdf).",
  "Object instances are the ones this profile assigns when it is loaded into the gateway. A site that edited or rebuilt the profile may use different instances.",
  "All 356 rows are flagged for polling in the profile, so every object is served to BACnet once the profile is loaded.",
  "The CSV has no read/write column: Analog/Binary Inputs are read-only and Analog/Binary Outputs are commandable (priority array), which is how the gateway maps them (access inferred). Descriptions give the Modbus register each object reads.",
  "Some names appear more than once in the profile as published (Line to line average voltage; Average current; Active Power total...); they are kept as printed and told apart by instance."
 ],
 "source": {
  "title": "BASgatewayLX Modbus device profile Asco_Power_Manage_Xp_a",
  "doc_number": "Asco_Power_Manage_Xp_a_LX.csv",
  "revision_date": null,
  "url": "https://www.ccontrols.com/support/dp/Asco_Power_Mgr_.zip"
 },
 "integration": {
  "summary": "Read the electrical totals, the normal and emergency energy registers and the switch position word.",
  "minimum_points": [
   {
    "ref": "AI 20",
    "name": "Active Power total",
    "why": "Total active power"
   },
   {
    "ref": "AI 8",
    "name": "Line to line average voltage",
    "why": "Average line-line voltage"
   },
   {
    "ref": "AI 14",
    "name": "Average current",
    "why": "Average current"
   },
   {
    "ref": "AI 28",
    "name": "Power Factor total",
    "why": "Total power factor"
   },
   {
    "ref": "AI 33",
    "name": "Frequency on phase VA",
    "why": "Frequency"
   },
   {
    "ref": "AI 34",
    "name": "Normal kWH Import",
    "why": "Normal source kWh import"
   },
   {
    "ref": "AI 45",
    "name": "Emerg kWH Import",
    "why": "Emergency source kWh import"
   },
   {
    "ref": "AI 71",
    "name": "Main auxiliary Switch positions",
    "why": "Main/auxiliary switch positions"
   },
   {
    "ref": "AI 101",
    "name": "Health status word",
    "why": "Health status word"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "The BASgatewayLX presents each Modbus device as its own virtual BACnet device on BACnet IP; give it a unique device instance and Modbus address (serial) or IP address (Modbus TCP) when you add it with this profile.",
   "One BASgatewayLX handles up to 100 Modbus devices and 1000 polled points in total, so leave unneeded rows unpolled."
  ],
  "gotchas": [
   "Nominal voltage/current/kW/frequency outputs (AO 41-44) are meter setup values; don't write them cyclically."
  ]
 },
 "points": [
  {
   "type": "AI",
   "instance": 1,
   "name": "Phase A line to neutral voltage",
   "description": "Modbus 400011",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "Phase B line to neutral voltage",
   "description": "Modbus 400012",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "Phase C line to neutral voltage",
   "description": "Modbus 400013",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "Line to neutral average voltage",
   "description": "Modbus 400014",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "A-B line to line voltage",
   "description": "Modbus 400015",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "B-C line to line voltage",
   "description": "Modbus 400016",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7,
   "name": "C-A line to line voltage",
   "description": "Modbus 400017",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "Line to line average voltage",
   "description": "Modbus 400018",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 9,
   "name": "Line to line voltage unbalance",
   "description": "Modbus 400019",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10,
   "name": "Line to neutral voltage unbalance",
   "description": "Modbus 400020",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11,
   "name": "Phase A current",
   "description": "Modbus 400021",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 12,
   "name": "Phase B current",
   "description": "Modbus 400022",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13,
   "name": "Phase C current",
   "description": "Modbus 400023",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14,
   "name": "Average current",
   "description": "Modbus 400024",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 15,
   "name": "Current unbalance",
   "description": "Modbus 400025",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 16,
   "name": "CT4 or neutral current",
   "description": "Modbus 400026",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 17,
   "name": "Active Power phase A",
   "description": "Modbus 400031",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 18,
   "name": "Active Power phase B",
   "description": "Modbus 400032",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 19,
   "name": "Active Power phase C",
   "description": "Modbus 400033",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 20,
   "name": "Active Power total",
   "description": "Modbus 400034",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21,
   "name": "Reactive Power phase A",
   "description": "Modbus 400035",
   "units": "kVAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 22,
   "name": "Reactive Power phase B",
   "description": "Modbus 400036",
   "units": "kVAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 23,
   "name": "Reactive Power phase C",
   "description": "Modbus 400037",
   "units": "kVAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 24,
   "name": "Reactive Power total",
   "description": "Modbus 400038",
   "units": "kVAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 25,
   "name": "Power Factor phase A",
   "description": "Modbus 400039",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 26,
   "name": "Power Factor phase B",
   "description": "Modbus 400040",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 27,
   "name": "Power Factor phase C",
   "description": "Modbus 400041",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 28,
   "name": "Power Factor total",
   "description": "Modbus 400042",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 29,
   "name": "volt-ampere Power phase A",
   "description": "Modbus 400043",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 30,
   "name": "volt-ampere Power phase B",
   "description": "Modbus 400044",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 31,
   "name": "volt-ampere Power phase C",
   "description": "Modbus 400045",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 32,
   "name": "volt-ampere Power total",
   "description": "Modbus 400046",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 33,
   "name": "Frequency on phase VA",
   "description": "Modbus 400048",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 34,
   "name": "Normal kWH Import",
   "description": "Modbus 400051",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 35,
   "name": "Normal kWH Export",
   "description": "Modbus 400053",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 36,
   "name": "Normal kWH Net",
   "description": "Modbus 400055",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 37,
   "name": "Normal kVarH Import",
   "description": "Modbus 400057",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 38,
   "name": "Normal kVarH Export",
   "description": "Modbus 400059",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 39,
   "name": "Normal kVarH Net",
   "description": "Modbus 400061",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 40,
   "name": "Normal kVAH Net",
   "description": "Modbus 400063",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 41,
   "name": "Nominal Voltage",
   "description": "Modbus 400065",
   "units": "V",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 42,
   "name": "Nominal Current",
   "description": "Modbus 400066",
   "units": "A",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 43,
   "name": "Nominal kW Capacity",
   "description": "Modbus 400067",
   "units": "kW",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 44,
   "name": "Nominal Freq 0– 60Hz 1–50Hz",
   "description": "Modbus 400068",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 45,
   "name": "Emerg kWH Import",
   "description": "Modbus 400071",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 46,
   "name": "Emerg kWH Export",
   "description": "Modbus 400073",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 47,
   "name": "Emerg kWH Net",
   "description": "Modbus 400075",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 48,
   "name": "Emerg kVarH Import",
   "description": "Modbus 400077",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 49,
   "name": "Emerg kVarH Export",
   "description": "Modbus 400079",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 50,
   "name": "Emerg kVarH Net",
   "description": "Modbus 400081",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 51,
   "name": "Emerg kVAH Net",
   "description": "Modbus 400083",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 52,
   "name": "Active Power (Watts) total",
   "description": "Modbus 400087",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 53,
   "name": "Instantaneous Watt Demand",
   "description": "Modbus 400088",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 54,
   "name": "Maximum Watt Demand",
   "description": "Modbus 400089",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 55,
   "name": "Active Power (Watts) total",
   "description": "Modbus 400090",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 56,
   "name": "Average current",
   "description": "Modbus 400091",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 57,
   "name": "Line to line average voltage",
   "description": "Modbus 400092",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 58,
   "name": "Frequency on phase VA",
   "description": "Modbus 400093",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 59,
   "name": "General purpose digital inputs 1",
   "description": "Modbus 400094 bit 0",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 60,
   "name": "General purpose digital inputs 2",
   "description": "Modbus 400094 bit 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 61,
   "name": "General purpose digital inputs 3",
   "description": "Modbus 400094 bit 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 62,
   "name": "General purpose digital inputs 4",
   "description": "Modbus 400094 bit 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 63,
   "name": "General purpose digital inputs 5",
   "description": "Modbus 400094 bit 4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 64,
   "name": "General purpose digital inputs 6",
   "description": "Modbus 400094 bit 5",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 65,
   "name": "General purpose digital inputs 7",
   "description": "Modbus 400094 bit 6",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 66,
   "name": "General purpose digital inputs 8",
   "description": "Modbus 400094 bit 7",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 67,
   "name": "General purpose digital outputs 1",
   "description": "Modbus 400095 bit 0",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 68,
   "name": "General purpose digital outputs 2",
   "description": "Modbus 400095 bit 1",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 69,
   "name": "General purpose digital outputs 3",
   "description": "Modbus 400095 bit 2",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 70,
   "name": "General purpose digital outputs 4",
   "description": "Modbus 400095 bit 3",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 71,
   "name": "Main auxiliary Switch positions",
   "description": "Modbus 400096",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 72,
   "name": "Active Power total",
   "description": "Modbus 400097",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 73,
   "name": "Reactive Power total",
   "description": "Modbus 400098",
   "units": "kVAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 74,
   "name": "volt-ampere Power total",
   "description": "Modbus 400099",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 75,
   "name": "Power Factor total",
   "description": "Modbus 400100",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 76,
   "name": "Frequency on phase VA",
   "description": "Modbus 400101",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 77,
   "name": "Software Version string Char 1 and 2",
   "description": "Modbus 400102",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 78,
   "name": "Software Version string Char 3 and 4",
   "description": "Modbus 400103",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 79,
   "name": "Software Version string Char 5 and 6",
   "description": "Modbus 400104",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 80,
   "name": "Software Version string Char 7 and 8",
   "description": "Modbus 400105",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 81,
   "name": "Software Version string Char 9 and 10",
   "description": "Modbus 400106",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 82,
   "name": "Software Version string Char 11 and 12",
   "description": "Modbus 400107",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 83,
   "name": "Software Build Date string Char 11 and 12",
   "description": "Modbus 400108",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 84,
   "name": "Software Build Date string Char 11 and 12",
   "description": "Modbus 400109",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 85,
   "name": "Software Build Date string Char 11 and 12",
   "description": "Modbus 400110",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 86,
   "name": "Software Build Date string Char 11 and 12",
   "description": "Modbus 400111",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 87,
   "name": "Software Build Date string Char 11 and 12",
   "description": "Modbus 400112",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 88,
   "name": "Software Build Date string Char 11 and 12",
   "description": "Modbus 400113",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 89,
   "name": "Device Serial Number Char 1 and 2",
   "description": "Modbus 400114",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 90,
   "name": "Device Serial Number Char 3 and 4",
   "description": "Modbus 400115",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 91,
   "name": "Device Serial Number Char 5 and 6",
   "description": "Modbus 400116",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 92,
   "name": "Device Serial Number Char 7 and 8",
   "description": "Modbus 400117",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 93,
   "name": "Device Serial Number Char 9 and 10",
   "description": "Modbus 400118",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 94,
   "name": "Device Serial Number Char 11 and 12",
   "description": "Modbus 400119",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 95,
   "name": "Device Model Number Char 1 and 2",
   "description": "Modbus 400120",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 96,
   "name": "Device Model Number Char 1 and 2",
   "description": "Modbus 400121",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 97,
   "name": "Device Model Number Char 1 and 2",
   "description": "Modbus 400122",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 98,
   "name": "Device Model Number Char 1 and 2",
   "description": "Modbus 400123",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 99,
   "name": "Device Model Number Char 1 and 2",
   "description": "Modbus 400124",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 100,
   "name": "Device Model Number Char 1 and 2",
   "description": "Modbus 400125",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 101,
   "name": "Health status word",
   "description": "Modbus 400127",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 102,
   "name": "Setpoint #1 Output Status Normal/Tripped",
   "description": "Modbus 400128 bit 0",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 103,
   "name": "Setpoint #1 Acknowledge State Ack/Pendg",
   "description": "Modbus 400128 bit 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 104,
   "name": "Setpoint #2 Output Status Normal/Tripped",
   "description": "Modbus 400128 bit 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 105,
   "name": "Setpoint #2 Acknowledge State Ack/Pendg",
   "description": "Modbus 400128 bit 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 106,
   "name": "Setpoint #3 Output Status Normal/Tripped",
   "description": "Modbus 400128 bit 4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 107,
   "name": "Setpoint #3 Acknowledge State Ack/Pendg",
   "description": "Modbus 400128 bit 5",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 108,
   "name": "Setpoint #4 Output Status Normal/Tripped",
   "description": "Modbus 400128 bit 6",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 109,
   "name": "Setpoint #4 Acknowledge State Ack/Pendg",
   "description": "Modbus 400128 bit 7",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 110,
   "name": "Setpoint #5 Output Status Normal/Tripped",
   "description": "Modbus 400128 bit 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 111,
   "name": "Setpoint #5 Acknowledge State Ack/Pendg",
   "description": "Modbus 400128 bit 9",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 112,
   "name": "Setpoint #6 Output Status Normal/Tripped",
   "description": "Modbus 400128 bit 10",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 113,
   "name": "Setpoint #6 Acknowledge State Ack/Pendg",
   "description": "Modbus 400128 bit 11",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 114,
   "name": "Setpoint #7 Output Status Normal/Tripped",
   "description": "Modbus 400128 bit 12",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 115,
   "name": "Setpoint #7 Acknowledge State Ack/Pendg",
   "description": "Modbus 400128 bit 13",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 116,
   "name": "Setpoint #8 Output Status Normal/Tripped",
   "description": "Modbus 400128 bit 14",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 117,
   "name": "Setpoint #8 Acknowledge State Ack/Pendg",
   "description": "Modbus 400128 bit 15",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 118,
   "name": "Setpoint #9 Output Status Normal/Tripped",
   "description": "Modbus 400129 bit 0",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 119,
   "name": "Setpoint #9 Acknowledge State Ack/Pendg",
   "description": "Modbus 400129 bit 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 120,
   "name": "Setpoint #10 Output Status Normal/Tripped",
   "description": "Modbus 400129 bit 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 121,
   "name": "Setpoint #10 Acknowledge State Ack/Pendg",
   "description": "Modbus 400129 bit 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 122,
   "name": "Setpoint #11 Output Status Normal/Tripped",
   "description": "Modbus 400129 bit 4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 123,
   "name": "Setpoint #11 Acknowledge State Ack/Pendg",
   "description": "Modbus 400129 bit 5",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 124,
   "name": "Setpoint #12 Output Status Normal/Tripped",
   "description": "Modbus 400129 bit 6",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 125,
   "name": "Setpoint #12 Acknowledge State Ack/Pendg",
   "description": "Modbus 400129 bit 7",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 126,
   "name": "kW Demand Setpoint Status Normal/Trip",
   "description": "Modbus 400129 bit 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 127,
   "name": "Active Power (Watts) total",
   "description": "Modbus 400130",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 128,
   "name": "Instantaneous Watt Demand",
   "description": "Modbus 400131",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 129,
   "name": "Maximum Watt Demand",
   "description": "Modbus 400132",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 130,
   "name": "Maximum Watt Demand Date",
   "description": "Modbus 400133",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 131,
   "name": "Maximum Watt Demand Month",
   "description": "Modbus 400134",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 132,
   "name": "Maximum Watt Demand Year",
   "description": "Modbus 400135",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 133,
   "name": "Maximum Watt Demand Hour",
   "description": "Modbus 400136",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 134,
   "name": "Maximum Watt Demand Minute",
   "description": "Modbus 400137",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 135,
   "name": "Power Manager Hours",
   "description": "Modbus 400141",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 136,
   "name": "Power Manager Minutes",
   "description": "Modbus 400142",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 137,
   "name": "Power Manager Year",
   "description": "Modbus 400143",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 138,
   "name": "Power Manager Month",
   "description": "Modbus 400144",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 139,
   "name": "Power Manager Day of Month",
   "description": "Modbus 400145",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 140,
   "name": "Power Manager Day of Week (0-S 1-M etc)",
   "description": "Modbus 400146",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 141,
   "name": "Setpoint #1 Output Alarm Acknowledge",
   "description": "Modbus 400148 bit 0",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 142,
   "name": "Setpoint #2 Output Alarm Acknowledge",
   "description": "Modbus 400148 bit 1",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 143,
   "name": "Setpoint #3 Output Alarm Acknowledge",
   "description": "Modbus 400148 bit 2",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 144,
   "name": "Setpoint #4 Output Alarm Acknowledge",
   "description": "Modbus 400148 bit 3",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 145,
   "name": "Setpoint #5 Output Alarm Acknowledge",
   "description": "Modbus 400148 bit 4",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 146,
   "name": "Setpoint #6 Output Alarm Acknowledge",
   "description": "Modbus 400148 bit 5",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 147,
   "name": "Setpoint #7 Output Alarm Acknowledge",
   "description": "Modbus 400148 bit 6",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 148,
   "name": "Setpoint #8 Output Alarm Acknowledge",
   "description": "Modbus 400148 bit 7",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 149,
   "name": "Setpoint #9 Output Alarm Acknowledge",
   "description": "Modbus 400148 bit 8",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 150,
   "name": "Setpoint #10 Output Alarm Acknowledge",
   "description": "Modbus 400148 bit 9",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 151,
   "name": "Setpoint #11 Output Alarm Acknowledge",
   "description": "Modbus 400148 bit 10",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 152,
   "name": "Setpoint #12 Output Alarm Acknowledge",
   "description": "Modbus 400148 bit 11",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 153,
   "name": "Number of Unread Event Log Entries",
   "description": "Modbus 400149",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 154,
   "name": "Event Number (0 – The Latest One)",
   "description": "Modbus 400150",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 155,
   "name": "Event Year",
   "description": "Modbus 400151",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 156,
   "name": "Event Month",
   "description": "Modbus 400152",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 157,
   "name": "Event Month Day",
   "description": "Modbus 400153",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 158,
   "name": "Event Week Day",
   "description": "Modbus 400154",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 159,
   "name": "Event Hour",
   "description": "Modbus 400155",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 160,
   "name": "Event Minute",
   "description": "Modbus 400156",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 161,
   "name": "Event Second",
   "description": "Modbus 400157",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 162,
   "name": "Event Parameter",
   "description": "Modbus 400158",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 163,
   "name": "Event Cause: 0-Reset 1-Tripped 2-Acknowled",
   "description": "Modbus 400159",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 164,
   "name": "Device 86 Active?",
   "description": "Modbus 400160 bit 0",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 165,
   "name": "Device 86 State",
   "description": "Modbus 400160 bit 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 166,
   "name": "Device 86 Hold",
   "description": "Modbus 400160 bit 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 167,
   "name": "System Type",
   "description": "Modbus 400200",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 168,
   "name": "Source Mode",
   "description": "Modbus 400201",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 169,
   "name": "Potential Transformer Ratio",
   "description": "Modbus 400202",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 170,
   "name": "Current Transformer Ratio",
   "description": "Modbus 400203",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 171,
   "name": "4th Current Input Transformer Ratio",
   "description": "Modbus 400204",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 172,
   "name": "SCI comm. port (J5) protocol",
   "description": "Modbus 400205",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 173,
   "name": "SCI comm. port (J5) baud rate",
   "description": "Modbus 400206",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 174,
   "name": "SCI comm. port (J5) device address",
   "description": "Modbus 400207",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 175,
   "name": "485 comm. port (J1) protocol",
   "description": "Modbus 400208",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 176,
   "name": "485 comm. port (J1) baud rate",
   "description": "Modbus 400209",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 177,
   "name": "485 comm. port (J1) device address",
   "description": "Modbus 400210",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 178,
   "name": "Language selection",
   "description": "Modbus 400211",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 179,
   "name": "Demand Window size (in minutes)",
   "description": "Modbus 400212",
   "units": "min",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 180,
   "name": "Demand Subinterval size (fixed at 1 minute)",
   "description": "Modbus 400213",
   "units": "min",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 181,
   "name": "Resets Inst. Max. demand registers",
   "description": "Modbus 400214",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 182,
   "name": "Clears Energy registers to 0",
   "description": "Modbus 400215",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 183,
   "name": "Setpoint configuration settings A",
   "description": "Modbus 400230",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 184,
   "name": "Setpoint configuration settings B",
   "description": "Modbus 400231",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 185,
   "name": "Setpoint configuration settings C",
   "description": "Modbus 400232",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 186,
   "name": "Setpoint configuration settings D",
   "description": "Modbus 400233",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 187,
   "name": "Setpoint configuration settings E",
   "description": "Modbus 400234",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 188,
   "name": "Setpoint configuration settings F",
   "description": "Modbus 400235",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 189,
   "name": "Setpoint#1 Number",
   "description": "Modbus 400236",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 190,
   "name": "Setpoint#1 Parameter",
   "description": "Modbus 400237",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 191,
   "name": "Setpoint#1 Trip Level",
   "description": "Modbus 400238",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 192,
   "name": "Setpoint #1Trip TimeDelay",
   "description": "Modbus 400239",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 193,
   "name": "Setpoint#1 Reset Level",
   "description": "Modbus 400240",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 194,
   "name": "Setpoint#1 Reset Time delay",
   "description": "Modbus 400241",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 195,
   "name": "Setpoint#1 Digital Output :DO1",
   "description": "Modbus 400242 bit 0",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 196,
   "name": "Setpoint#1 Digital Output :DO2",
   "description": "Modbus 400242 bit 1",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 197,
   "name": "Setpoint#1 Digital Output :DO3",
   "description": "Modbus 400242 bit 2",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 198,
   "name": "Setpoint#1 Digital Output :DO4",
   "description": "Modbus 400242 bit 3",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 199,
   "name": "Setpoint#1 Digital Output :DO1 To DO4",
   "description": "Modbus 400242 bit 4",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 200,
   "name": "Setpoint#1 Output No Acknowledg/Acknowledg",
   "description": "Modbus 400242 bit 5",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 201,
   "name": "Setpoint#1 Output Status Setpoint#1 Normal/Tripped",
   "description": "Modbus 400242 bit 6",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 202,
   "name": "Setpoint#1Previous Acknowledge/Pending",
   "description": "Modbus 400242 bit 7",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 203,
   "name": "Setpoint#2 Number",
   "description": "Modbus 400243",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 204,
   "name": "Setpoint#2 Parameter",
   "description": "Modbus 400244",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 205,
   "name": "Setpoint#2 Trip Level",
   "description": "Modbus 400245",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 206,
   "name": "Setpoint #2Trip TimeDelay",
   "description": "Modbus 400246",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 207,
   "name": "Setpoint#2 Reset Level",
   "description": "Modbus 400247",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 208,
   "name": "Setpoint#2 Reset Time delay",
   "description": "Modbus 400248",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 209,
   "name": "Setpoint#2 Digital Output :DO1",
   "description": "Modbus 400249 bit 0",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 210,
   "name": "Setpoint#2 Digital Output :DO2",
   "description": "Modbus 400249 bit 1",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 211,
   "name": "Setpoint#2 Digital Output :DO3",
   "description": "Modbus 400249 bit 2",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 212,
   "name": "Setpoint#2 Digital Output :DO4",
   "description": "Modbus 400249 bit 3",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 213,
   "name": "Setpoint#2 Digital Output :DO1 To DO4",
   "description": "Modbus 400249 bit 4",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 214,
   "name": "Setpoint#2 Output No Acknowledg/Acknowledg",
   "description": "Modbus 400249 bit 5",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 215,
   "name": "Setpoint#2 Output Status Setpoint#2 Normal/Tripped",
   "description": "Modbus 400249 bit 6",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 216,
   "name": "Setpoint#2 Previous Acknowledge/Pending",
   "description": "Modbus 400249 bit 7",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 217,
   "name": "Setpoint#3 Number",
   "description": "Modbus 400250",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 218,
   "name": "Setpoint#3 Parameter",
   "description": "Modbus 400251",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 219,
   "name": "Setpoint#3 Trip Level",
   "description": "Modbus 400252",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 220,
   "name": "Setpoint #3Trip TimeDelay",
   "description": "Modbus 400253",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 221,
   "name": "Setpoint#3 Reset Level",
   "description": "Modbus 400254",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 222,
   "name": "Setpoint#3 Reset Time delay",
   "description": "Modbus 400255",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 223,
   "name": "Setpoint#3 Digital Output :DO1",
   "description": "Modbus 400256 bit 0",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 224,
   "name": "Setpoint#3 Digital Output :DO2",
   "description": "Modbus 400256 bit 1",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 225,
   "name": "Setpoint#3 Digital Output :DO3",
   "description": "Modbus 400256 bit 2",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 226,
   "name": "Setpoint#3 Digital Output :DO4",
   "description": "Modbus 400256 bit 3",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 227,
   "name": "Setpoint#3 Digital Output :DO1 To DO4",
   "description": "Modbus 400256 bit 4",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 228,
   "name": "Setpoint#3 Output No Acknowledg/Acknowledg",
   "description": "Modbus 400256 bit 5",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 229,
   "name": "Setpoint#3 Output Status Setpoint#3 Normal/Tripped",
   "description": "Modbus 400256 bit 6",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 230,
   "name": "Setpoint#3 Previous Acknowledge/Pending",
   "description": "Modbus 400256 bit 7",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 231,
   "name": "Setpoint#4 Number",
   "description": "Modbus 400257",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 232,
   "name": "Setpoint#4 Parameter",
   "description": "Modbus 400258",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 233,
   "name": "Setpoint#4 Trip Level",
   "description": "Modbus 400259",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 234,
   "name": "Setpoint #4Trip TimeDelay",
   "description": "Modbus 400260",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 235,
   "name": "Setpoint#4 Reset Level",
   "description": "Modbus 400261",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 236,
   "name": "Setpoint#4 Reset Time delay",
   "description": "Modbus 400262",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 237,
   "name": "Setpoint#4 Digital Output :DO1",
   "description": "Modbus 400263 bit 0",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 238,
   "name": "Setpoint#4 Digital Output :DO2",
   "description": "Modbus 400263 bit 1",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 239,
   "name": "Setpoint#4 Digital Output :DO3",
   "description": "Modbus 400263 bit 2",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 240,
   "name": "Setpoint#4 Digital Output :DO4",
   "description": "Modbus 400263 bit 3",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 241,
   "name": "Setpoint#4 Digital Output :DO1 To DO4",
   "description": "Modbus 400263 bit 4",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 242,
   "name": "Setpoint#4 Output No Acknowledg/Acknowledg",
   "description": "Modbus 400263 bit 5",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 243,
   "name": "Setpoint#4 Output Status Setpoint#4 Normal/Tripped",
   "description": "Modbus 400263 bit 6",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 244,
   "name": "Setpoint#4 Previous Acknowledge/Pending",
   "description": "Modbus 400263 bit 7",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 245,
   "name": "Setpoint#5 Number",
   "description": "Modbus 400264",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 246,
   "name": "Setpoint#5 Parameter",
   "description": "Modbus 400265",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 247,
   "name": "Setpoint#5 Trip Level",
   "description": "Modbus 400266",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 248,
   "name": "Setpoint #5Trip TimeDelay",
   "description": "Modbus 400267",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 249,
   "name": "Setpoint#5 Reset Level",
   "description": "Modbus 400268",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 250,
   "name": "Setpoint#5 Reset Time delay",
   "description": "Modbus 400269",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 251,
   "name": "Setpoint#5 Digital Output :DO1",
   "description": "Modbus 400270 bit 0",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 252,
   "name": "Setpoint#5 Digital Output :DO2",
   "description": "Modbus 400270 bit 1",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 253,
   "name": "Setpoint#5 Digital Output :DO3",
   "description": "Modbus 400270 bit 2",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 254,
   "name": "Setpoint#5 Digital Output :DO4",
   "description": "Modbus 400270 bit 3",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 255,
   "name": "Setpoint#5 Digital Output :DO1 To DO4",
   "description": "Modbus 400270 bit 4",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 256,
   "name": "Setpoint#5 Output No Acknowledg/Acknowledg",
   "description": "Modbus 400270 bit 5",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 257,
   "name": "Setpoint#5 Output Status Setpoint#5 Normal/Tripped",
   "description": "Modbus 400270 bit 6",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 258,
   "name": "Setpoint#5 Previous Acknowledge/Pending",
   "description": "Modbus 400270 bit 7",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 259,
   "name": "Setpoint#6 Number",
   "description": "Modbus 400271",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 260,
   "name": "Setpoint#6 Parameter",
   "description": "Modbus 400272",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 261,
   "name": "Setpoint#6 Trip Level",
   "description": "Modbus 400273",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 262,
   "name": "Setpoint #6Trip TimeDelay",
   "description": "Modbus 400274",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 263,
   "name": "Setpoint#6 Reset Level",
   "description": "Modbus 400275",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 264,
   "name": "Setpoint#6 Reset Time delay",
   "description": "Modbus 400276",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 265,
   "name": "Setpoint#6 Digital Output :DO1",
   "description": "Modbus 400277 bit 0",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 266,
   "name": "Setpoint#6 Digital Output :DO2",
   "description": "Modbus 400277 bit 1",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 267,
   "name": "Setpoint#6 Digital Output :DO3",
   "description": "Modbus 400277 bit 2",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 268,
   "name": "Setpoint#6 Digital Output :DO4",
   "description": "Modbus 400277 bit 3",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 269,
   "name": "Setpoint#6 Digital Output :DO1 To DO4",
   "description": "Modbus 400277 bit 4",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 270,
   "name": "Setpoint#6 Output No Acknowledg/Acknowledg",
   "description": "Modbus 400277 bit 5",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 271,
   "name": "Setpoint#6 Output Status Setpoint#6 Normal/Tripped",
   "description": "Modbus 400277 bit 6",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 272,
   "name": "Setpoint#6 Previous Acknowledge/Pending",
   "description": "Modbus 400277 bit 7",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 273,
   "name": "Setpoint#7 Number",
   "description": "Modbus 400278",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 274,
   "name": "Setpoint#7 Parameter",
   "description": "Modbus 400279",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 275,
   "name": "Setpoint#7 Trip Level",
   "description": "Modbus 400280",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 276,
   "name": "Setpoint #7Trip TimeDelay",
   "description": "Modbus 400281",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 277,
   "name": "Setpoint#7 Reset Level",
   "description": "Modbus 400282",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 278,
   "name": "Setpoint#7 Reset Time delay",
   "description": "Modbus 400283",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 279,
   "name": "Setpoint#7 Digital Output :DO1",
   "description": "Modbus 400284 bit 0",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 280,
   "name": "Setpoint#7 Digital Output :DO2",
   "description": "Modbus 400284 bit 1",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 281,
   "name": "Setpoint#7 Digital Output :DO3",
   "description": "Modbus 400284 bit 2",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 282,
   "name": "Setpoint#7 Digital Output :DO4",
   "description": "Modbus 400284 bit 3",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 283,
   "name": "Setpoint#7 Digital Output :DO1 To DO4",
   "description": "Modbus 400284 bit 4",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 284,
   "name": "Setpoint#7 Output No Acknowledg/Acknowledg",
   "description": "Modbus 400284 bit 5",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 285,
   "name": "Setpoint#7 Output Status Setpoint#7 Normal/Tripped",
   "description": "Modbus 400284 bit 6",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 286,
   "name": "Setpoint#7 Previous Acknowledge/Pending",
   "description": "Modbus 400284 bit 7",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 287,
   "name": "Setpoint#8 Number",
   "description": "Modbus 400285",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 288,
   "name": "Setpoint#8 Parameter",
   "description": "Modbus 400286",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 289,
   "name": "Setpoint#8 Trip Level",
   "description": "Modbus 400287",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 290,
   "name": "Setpoint #8Trip TimeDelay",
   "description": "Modbus 400288",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 291,
   "name": "Setpoint#8 Reset Level",
   "description": "Modbus 400289",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 292,
   "name": "Setpoint#8 Reset Time delay",
   "description": "Modbus 400290",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 293,
   "name": "Setpoint#8 Digital Output :DO1",
   "description": "Modbus 400291 bit 0",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 294,
   "name": "Setpoint#8 Digital Output :DO2",
   "description": "Modbus 400291 bit 1",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 295,
   "name": "Setpoint#8 Digital Output :DO3",
   "description": "Modbus 400291 bit 2",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 296,
   "name": "Setpoint#8 Digital Output :DO4",
   "description": "Modbus 400291 bit 3",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 297,
   "name": "Setpoint#8 Digital Output :DO1 To DO4",
   "description": "Modbus 400291 bit 4",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 298,
   "name": "Setpoint#8 Output No Acknowledg/Acknowledg",
   "description": "Modbus 400291 bit 5",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 299,
   "name": "Setpoint#8 Output Status Setpoint#8 Normal/Tripped",
   "description": "Modbus 400291 bit 6",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 300,
   "name": "Setpoint#8 Previous Acknowledge/Pending",
   "description": "Modbus 400291 bit 7",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 301,
   "name": "Setpoint#9 Number",
   "description": "Modbus 400292",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 302,
   "name": "Setpoint#9 Parameter",
   "description": "Modbus 400293",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 303,
   "name": "Setpoint#9 Trip Level",
   "description": "Modbus 400294",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 304,
   "name": "Setpoint #9Trip TimeDelay",
   "description": "Modbus 400295",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 305,
   "name": "Setpoint#9 Reset Level",
   "description": "Modbus 400296",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 306,
   "name": "Setpoint#9 Reset Time delay",
   "description": "Modbus 400297",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 307,
   "name": "Setpoint#9 Digital Output :DO1",
   "description": "Modbus 400298 bit 0",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 308,
   "name": "Setpoint#9 Digital Output :DO2",
   "description": "Modbus 400298 bit 1",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 309,
   "name": "Setpoint#9 Digital Output :DO3",
   "description": "Modbus 400298 bit 2",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 310,
   "name": "Setpoint#9 Digital Output :DO4",
   "description": "Modbus 400298 bit 3",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 311,
   "name": "Setpoint#9 Digital Output :DO1 To DO4",
   "description": "Modbus 400298 bit 4",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 312,
   "name": "Setpoint#9 Output No Acknowledg/Acknowledg",
   "description": "Modbus 400298 bit 5",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 313,
   "name": "Setpoint#9 Output Status Setpoint#9 Normal/Tripped",
   "description": "Modbus 400298 bit 6",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 314,
   "name": "Setpoint#9 Previous Acknowledge/Pending",
   "description": "Modbus 400298 bit 7",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 315,
   "name": "Setpoint#10 Number",
   "description": "Modbus 400299",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 316,
   "name": "Setpoint#10 Parameter",
   "description": "Modbus 400300",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 317,
   "name": "Setpoint#10 Trip Level",
   "description": "Modbus 400301",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 318,
   "name": "Setpoint #10Trip TimeDelay",
   "description": "Modbus 400302",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 319,
   "name": "Setpoint#10 Reset Level",
   "description": "Modbus 400303",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 320,
   "name": "Setpoint#10 Reset Time delay",
   "description": "Modbus 400304",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 321,
   "name": "Setpoint#10 Digital Output :DO1",
   "description": "Modbus 400305 bit 0",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 322,
   "name": "Setpoint#10 Digital Output :DO2",
   "description": "Modbus 400305 bit 1",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 323,
   "name": "Setpoint#10 Digital Output :DO3",
   "description": "Modbus 400305 bit 2",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 324,
   "name": "Setpoint#10 Digital Output :DO4",
   "description": "Modbus 400305 bit 3",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 325,
   "name": "Setpoint#10 Digital Output :DO1 To DO4",
   "description": "Modbus 400305 bit 4",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 326,
   "name": "Setpoint#10 Output No Acknowledg/Acknowledg",
   "description": "Modbus 400305 bit 5",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 327,
   "name": "Setpoint#10 Output Status Setpoint#10 Normal/Tripped",
   "description": "Modbus 400305 bit 6",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 328,
   "name": "Setpoint#10 Previous Acknowledge/Pending",
   "description": "Modbus 400305 bit 7",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 329,
   "name": "Setpoint#11 Number",
   "description": "Modbus 400306",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 330,
   "name": "Setpoint#11 Parameter",
   "description": "Modbus 400307",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 331,
   "name": "Setpoint#11 Trip Level",
   "description": "Modbus 400308",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 332,
   "name": "Setpoint #11Trip TimeDelay",
   "description": "Modbus 400309",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 333,
   "name": "Setpoint#11 Reset Level",
   "description": "Modbus 400310",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 334,
   "name": "Setpoint#11 Reset Time delay",
   "description": "Modbus 400311",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 335,
   "name": "Setpoint#11 Digital Output :DO1",
   "description": "Modbus 400312 bit 0",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 336,
   "name": "Setpoint#11 Digital Output :DO2",
   "description": "Modbus 400312 bit 1",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 337,
   "name": "Setpoint#11 Digital Output :DO3",
   "description": "Modbus 400312 bit 2",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 338,
   "name": "Setpoint#11 Digital Output :DO4",
   "description": "Modbus 400312 bit 3",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 339,
   "name": "Setpoint#11 Digital Output :DO1 To DO4",
   "description": "Modbus 400312 bit 4",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 340,
   "name": "Setpoint#11 Output No Acknowledg/Acknowledg",
   "description": "Modbus 400312 bit 5",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 341,
   "name": "Setpoint#11 Output Status Setpoint#11 Normal/Tripped",
   "description": "Modbus 400312 bit 6",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 342,
   "name": "Setpoint#11 Previous Acknowledge/Pending",
   "description": "Modbus 400312 bit 7",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 343,
   "name": "Setpoint#12 Number",
   "description": "Modbus 400313",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 344,
   "name": "Setpoint#12 Parameter",
   "description": "Modbus 400314",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 345,
   "name": "Setpoint#12 Trip Level",
   "description": "Modbus 400315",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 346,
   "name": "Setpoint #12Trip TimeDelay",
   "description": "Modbus 400316",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 347,
   "name": "Setpoint#12 Reset Level",
   "description": "Modbus 400317",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 348,
   "name": "Setpoint#12 Reset Time delay",
   "description": "Modbus 400318",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 349,
   "name": "Setpoint#12 Digital Output :DO1",
   "description": "Modbus 400319 bit 0",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 350,
   "name": "Setpoint#12 Digital Output :DO2",
   "description": "Modbus 400319 bit 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 351,
   "name": "Setpoint#12 Digital Output :DO3",
   "description": "Modbus 400319 bit 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 352,
   "name": "Setpoint#12 Digital Output :DO4",
   "description": "Modbus 400319 bit 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 353,
   "name": "Setpoint#12 Digital Output :DO1 To DO4",
   "description": "Modbus 400319 bit 4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 354,
   "name": "Setpoint#12 Output No Acknowledg/Acknowledg",
   "description": "Modbus 400319 bit 5",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 355,
   "name": "Setpoint#12 Output Status Setpoint#12 Normal/Tripped",
   "description": "Modbus 400319 bit 6",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 356,
   "name": "Setpoint#12 Previous Acknowledge/Pending",
   "description": "Modbus 400319 bit 7",
   "units": "",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-asco-power-manager-xp",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
