{
 "manufacturer": "Contemporary Controls",
 "manufacturer_slug": "contemporary-controls",
 "model": "Caterpillar ATC 300+ transfer switch controller via BASgatewayLX",
 "short_model": "BASgatewayLX Cat ATC 300+",
 "model_slug": "basgatewaylx-caterpillar-atc-300-plus",
 "aliases": [
  "ATC 300+",
  "ATC300+",
  "Cat ATS controller",
  "Eaton ATC-300+"
 ],
 "equipment_type": "Automatic transfer switch controller",
 "applies_to": "Caterpillar transfer switches with the ATC 300+ controller on Modbus, read by a BASgatewayLX.",
 "summary": "Gateway profile for the Cat ATC 300+: 111 objects (79 AI, 18 BI, 14 BO), 91 polled by default. Inputs give source available/connected, test and sync states, relay states, lockout and inhibit flags, timers, pickup/dropout settings, source voltages and frequencies, run and connect times, transfer count and primary status. Test, go-to-emergency, retransfer and counter resets are unpolled Binary Outputs.",
 "bacnet_transport": [
  "BACnet IP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": true,
 "notes": [
  "Built from Contemporary Controls' BASgatewayLX Modbus device profile Cat_ATC300_plus_a_LX.csv; the profile maps the registers in the ATC 300+ Modbus register list (https://www.ccontrols.com/support/dp/CAT_ATC300plus.pdf).",
  "Object instances are the ones this profile assigns when it is loaded into the gateway. A site that edited or rebuilt the profile may use different instances.",
  "Only 91 of the 111 rows are flagged for polling in the profile; the rest are served only after you tick them in the gateway. Their descriptions say \"not polled by default\".",
  "The CSV has no read/write column: Analog/Binary Inputs are read-only and Analog/Binary Outputs are commandable (priority array), which is how the gateway maps them (access inferred). Descriptions give the Modbus register each object reads.",
  "Some names appear more than once in the profile as published (Manual Retransfer); they are kept as printed and told apart by instance."
 ],
 "source": {
  "title": "BASgatewayLX Modbus device profile Cat_ATC300_plus_a",
  "doc_number": "Cat_ATC300_plus_a_LX.csv",
  "revision_date": null,
  "url": "https://www.ccontrols.com/support/dp/Cat_ATC300_Plus2.zip"
 },
 "integration": {
  "summary": "Read Source 1/2 available and connected, ATS in test and the generator start relay. Enable the test and transfer command outputs only if the BMS is meant to run ATS tests.",
  "minimum_points": [
   {
    "ref": "BI 1",
    "name": "Source 1 Available",
    "why": "Source 1 available"
   },
   {
    "ref": "BI 2",
    "name": "Source 2 Available",
    "why": "Source 2 available"
   },
   {
    "ref": "BI 3",
    "name": "Source 1 Connected",
    "why": "Source 1 connected"
   },
   {
    "ref": "BI 4",
    "name": "Source 2 Connected",
    "why": "Source 2 connected"
   },
   {
    "ref": "BI 5",
    "name": "ATS In Test",
    "why": "ATS in test"
   },
   {
    "ref": "BI 13",
    "name": "Gen Start Relay",
    "why": "Generator start relay"
   },
   {
    "ref": "AI 66",
    "name": "S1 Vab",
    "why": "Source 1 voltage A-B"
   },
   {
    "ref": "AI 70",
    "name": "S2 Vab",
    "why": "Source 2 voltage A-B"
   },
   {
    "ref": "BI 12",
    "name": "Alarm Relay",
    "why": "Alarm relay"
   },
   {
    "ref": "BI 14",
    "name": "Lockout",
    "why": "Lockout"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "The BASgatewayLX presents each Modbus device as its own virtual BACnet device on BACnet IP; give it a unique device instance and Modbus address (serial) or IP address (Modbus TCP) when you add it with this profile.",
   "One BASgatewayLX handles up to 100 Modbus devices and 1000 polled points in total, so leave unneeded rows unpolled."
  ],
  "gotchas": [
   "Unpolled rows do not appear as BACnet objects until enabled in the gateway's device profile page."
  ]
 },
 "points": [
  {
   "type": "BI",
   "instance": 1,
   "name": "Source 1 Available",
   "description": "Modbus 001000",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2,
   "name": "Source 2 Available",
   "description": "Modbus 001001",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 3,
   "name": "Source 1 Connected",
   "description": "Modbus 001002",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 4,
   "name": "Source 2 Connected",
   "description": "Modbus 001003",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 5,
   "name": "ATS In Test",
   "description": "Modbus 001004",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 6,
   "name": "ATS Waiting for Sync",
   "description": "Modbus 001005",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 7,
   "name": "K1 Relay",
   "description": "Modbus 001006",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 8,
   "name": "K2 Relay",
   "description": "Modbus 001007",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 9,
   "name": "K3 Relay",
   "description": "Modbus 001008",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 10,
   "name": "K4 Relay",
   "description": "Modbus 001009",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 11,
   "name": "Pretransfer Relay",
   "description": "Modbus 001010",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 12,
   "name": "Alarm Relay",
   "description": "Modbus 001011",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 13,
   "name": "Gen Start Relay",
   "description": "Modbus 001012",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 14,
   "name": "Lockout",
   "description": "Modbus 102000",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 15,
   "name": "Go To Source 2",
   "description": "Modbus 102001",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 16,
   "name": "Monitor Mode",
   "description": "Modbus 102002",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 17,
   "name": "Manual Retransfer",
   "description": "Modbus 102003",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 18,
   "name": "Emergency Inhibit",
   "description": "Modbus 102004",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 19,
   "name": "TDES timer",
   "description": "Modbus 403001",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 20,
   "name": "TONE timer",
   "description": "Modbus 403002",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21,
   "name": "TDEN timer",
   "description": "Modbus 403003",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 22,
   "name": "TDEC timer",
   "description": "Modbus 403004",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 23,
   "name": "Nominal Frequency",
   "description": "Modbus 403005",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 24,
   "name": "Nominal Voltage",
   "description": "Modbus 403006",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 25,
   "name": "S1 Undervoltage Dropout",
   "description": "Modbus 403007",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 26,
   "name": "S2 Undervoltage Dropout",
   "description": "Modbus 403008",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 27,
   "name": "S1 Undervoltage Pickup",
   "description": "Modbus 403009",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 28,
   "name": "S2 Undervoltage Pickup",
   "description": "Modbus 403010",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 29,
   "name": "S1 Overvoltage Dropout",
   "description": "Modbus 403011",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 30,
   "name": "S2 Overvoltage Dropout",
   "description": "Modbus 403012",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 31,
   "name": "S1 Overvoltage Pickup",
   "description": "Modbus 403013",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 32,
   "name": "S2 Overvoltage Pickup",
   "description": "Modbus 403014",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 33,
   "name": "S1 Underfrequency Dropout",
   "description": "Modbus 403015",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 34,
   "name": "S2 Underfrequency Dropout",
   "description": "Modbus 403016",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 35,
   "name": "S1 Underfrequency Pickup",
   "description": "Modbus 403017",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 36,
   "name": "S2 Underfrequency Pickup",
   "description": "Modbus 403018",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 37,
   "name": "S1 Overfrequency Dropout",
   "description": "Modbus 403019",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 38,
   "name": "S2 Overfrequency Dropout",
   "description": "Modbus 403020",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 39,
   "name": "S1 Overfrequency Pickup",
   "description": "Modbus 403021",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 40,
   "name": "S2 Overfrequency Pickup",
   "description": "Modbus 403022",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 41,
   "name": "TDN timer",
   "description": "Modbus 403024",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 42,
   "name": "Modbus Baud Rate",
   "description": "Modbus 403025",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 43,
   "name": "Modbus Address",
   "description": "Modbus 403026",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 44,
   "name": "Plant Exerciser Interval",
   "description": "Modbus 403027",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 45,
   "name": "Plant Exerciser Load Transfer",
   "description": "Modbus 403028",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 46,
   "name": "Plant Exerciser Day",
   "description": "Modbus 403029",
   "units": "days",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 47,
   "name": "Plant Exerciser Hour",
   "description": "Modbus 403030",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 48,
   "name": "Plant Exerciser Minute",
   "description": "Modbus 403031",
   "units": "min",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 49,
   "name": "Test Mode",
   "description": "Modbus 403032",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 50,
   "name": "Engine Run Time",
   "description": "Modbus 403033",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 51,
   "name": "Pretransfer timer",
   "description": "Modbus 403034",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 52,
   "name": "Number of Generators",
   "description": "Modbus 403035",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 53,
   "name": "Three phase / Single Phase",
   "description": "Modbus 403036",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 54,
   "name": "Voltage Unbalance On/Off",
   "description": "Modbus 403037",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 55,
   "name": "Voltage Unbalance Dropout",
   "description": "Modbus 403038",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 56,
   "name": "Voltage Unbalance Pickup",
   "description": "Modbus 403039",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 57,
   "name": "Voltage Unbalance Delay",
   "description": "Modbus 403040",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 58,
   "name": "TDEF timer",
   "description": "Modbus 403041",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 59,
   "name": "In-phase Transition On/Off",
   "description": "Modbus 403042",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 60,
   "name": "In-phase Transition Freq Difference",
   "description": "Modbus 403043",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 61,
   "name": "Synchronization timer",
   "description": "Modbus 403044",
   "units": "min",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 62,
   "name": "Phase Reversal On/Off",
   "description": "Modbus 403045",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 63,
   "name": "Daylight Savings Time Auto Adjust",
   "description": "Modbus 403046",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 64,
   "name": "Manual Re-transfer On/Off",
   "description": "Modbus 403047",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 65,
   "name": "Display Language",
   "description": "Modbus 403048",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 66,
   "name": "S1 Vab",
   "description": "Modbus 306145",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 67,
   "name": "S1 Vbc",
   "description": "Modbus 306146",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 68,
   "name": "S1 VcA",
   "description": "Modbus 306147",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 69,
   "name": "S1 Freq",
   "description": "Modbus 306148",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 70,
   "name": "S2 Vab",
   "description": "Modbus 306149",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 71,
   "name": "S2 Vbc",
   "description": "Modbus 306150",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 72,
   "name": "S2 VcA",
   "description": "Modbus 306151",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 73,
   "name": "S2 Freq",
   "description": "Modbus 306152",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 74,
   "name": "IDES Timer",
   "description": "Modbus 306153",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 75,
   "name": "TONE Timer",
   "description": "Modbus 306154",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 76,
   "name": "TDEN Timer",
   "description": "Modbus 306155",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 77,
   "name": "TDEC Timer",
   "description": "Modbus 306156",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 78,
   "name": "TDN Timer",
   "description": "Modbus 306157",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 79,
   "name": "TDEF Timer",
   "description": "Modbus 306158",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 80,
   "name": "Pretransfer Timer",
   "description": "Modbus 306159",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 81,
   "name": "Engine Run Timer",
   "description": "Modbus 306160",
   "units": "min",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 82,
   "name": "Sync Timer",
   "description": "Modbus 306161",
   "units": "min",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 83,
   "name": "S2 Engine Run Time",
   "description": "Modbus 306162",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 84,
   "name": "S1 Connect Time",
   "description": "Modbus 306163",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 85,
   "name": "S2 Connect Time",
   "description": "Modbus 306164",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 86,
   "name": "S1 Available Time",
   "description": "Modbus 306165",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 87,
   "name": "S2 Available Time",
   "description": "Modbus 306166",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 88,
   "name": "Load Energized Time",
   "description": "Modbus 306167",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 89,
   "name": "Primary Status",
   "description": "Modbus 306168",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 90,
   "name": "Number of Transfers",
   "description": "Modbus 306169",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 91,
   "name": "Cause of Latest Event",
   "description": "Modbus 306170",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 92,
   "name": "Product ID",
   "description": "Modbus 306171; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 93,
   "name": "Hardware Revision",
   "description": "Modbus 306172; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 94,
   "name": "Firmware Version",
   "description": "Modbus 306173; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 95,
   "name": "Firmware Revision",
   "description": "Modbus 306174; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 96,
   "name": "Serial Number - high",
   "description": "Modbus 306175; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 97,
   "name": "Serial Number - low",
   "description": "Modbus 306176; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 98,
   "name": "Reset Number of Transfers",
   "description": "Modbus 005000; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 99,
   "name": "Reset S1 Available Time",
   "description": "Modbus 005001; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 100,
   "name": "Reset S1 Connect Time",
   "description": "Modbus 005002; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 101,
   "name": "Reset S2 Available Time",
   "description": "Modbus 005003; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 102,
   "name": "Reset S2 Connect Time",
   "description": "Modbus 005004; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 103,
   "name": "Reset S2 Engine Run Time",
   "description": "Modbus 005005; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 104,
   "name": "Reset Load Energized Time",
   "description": "Modbus 005006; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 105,
   "name": "Reset Transfer Status",
   "description": "Modbus 005007; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 106,
   "name": "Initiate ATS Test",
   "description": "Modbus 005008; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 107,
   "name": "Cancel ATS Test",
   "description": "Modbus 005009; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 108,
   "name": "Bypass TDNE/TDEN",
   "description": "Modbus 005010; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 109,
   "name": "Manual Retransfer",
   "description": "Modbus 005011; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 110,
   "name": "Go To Emergency",
   "description": "Modbus 005012; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 111,
   "name": "Cancel Go To Emergency",
   "description": "Modbus 005013; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-caterpillar-atc-300-plus",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
