{
 "manufacturer": "Contemporary Controls",
 "manufacturer_slug": "contemporary-controls",
 "model": "Eaton IQ 250 / IQ 260 via BASgatewayLX",
 "short_model": "BASgatewayLX Eaton IQ 250/260",
 "model_slug": "basgatewaylx-eaton-iq-250-260",
 "aliases": [
  "IQ 250",
  "IQ 260",
  "IQ250",
  "IQ260",
  "Eaton IQ meter"
 ],
 "equipment_type": "Power and energy meter",
 "applies_to": "Eaton IQ 250 and IQ 260 electronic power meters on Modbus, read by a BASgatewayLX.",
 "summary": "Gateway profile for the Eaton IQ 250/260: 168 Analog Inputs, 27 polled by default (voltages, currents, W/VAR/VA, PF and frequency). Energy, demand, THD and min/max values are in the profile but unpolled.",
 "bacnet_transport": [
  "BACnet IP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": true,
 "notes": [
  "Built from Contemporary Controls' BASgatewayLX Modbus device profile Eaton_IQ_250_260_bLX.csv; the profile maps the registers in the maker's Modbus register document (https://www.ccontrols.com/support/dp/IQ250.pdf).",
  "Object instances are the ones this profile assigns when it is loaded into the gateway. A site that edited or rebuilt the profile may use different instances.",
  "Only 27 of the 168 rows are flagged for polling in the profile; the rest are served only after you tick them in the gateway. Their descriptions say \"not polled by default\".",
  "The CSV has no read/write column: Analog/Binary Inputs are read-only and Analog/Binary Outputs are commandable (priority array), which is how the gateway maps them (access inferred). Descriptions give the Modbus register each object reads.",
  "Some names appear more than once in the profile as published (Uncompensated VAR-hours Positive); they are kept as printed and told apart by instance."
 ],
 "source": {
  "title": "BASgatewayLX Modbus device profile Eaton_IQ_250_260",
  "doc_number": "Eaton_IQ_250_260_bLX.csv",
  "revision_date": null,
  "url": "https://www.ccontrols.com/support/dp/Eaton_IQ_250_260.zip"
 },
 "integration": {
  "summary": "Map total watts (3-phase), delivered energy (Wh) and voltage A-B first. The listed objects are read-only.",
  "minimum_points": [
   {
    "ref": "AI 10",
    "name": "Watts 3-Ph total",
    "why": "Total watts (3-phase)"
   },
   {
    "ref": "AI 38",
    "name": "W-hours Delivered",
    "why": "Delivered energy (Wh)"
   },
   {
    "ref": "AI 4",
    "name": "Volts A-B",
    "why": "Voltage A-B"
   },
   {
    "ref": "AI 1",
    "name": "Volts A-N",
    "why": "Voltage A-N"
   },
   {
    "ref": "AI 7",
    "name": "Amps A",
    "why": "Current A"
   },
   {
    "ref": "AI 13",
    "name": "Power Factor 3-Ph total",
    "why": "Total power factor"
   },
   {
    "ref": "AI 14",
    "name": "Frequency",
    "why": "Frequency"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "The BASgatewayLX presents each Modbus device as its own virtual BACnet device on BACnet IP; give it a unique device instance and Modbus address (serial) or IP address (Modbus TCP) when you add it with this profile.",
   "One BASgatewayLX handles up to 100 Modbus devices and 1000 polled points in total, so leave unneeded rows unpolled."
  ],
  "gotchas": [
   "Energy registers (AI 37+) are unpolled by default; enable them for kWh trending.",
   "Unpolled rows do not appear as BACnet objects until enabled in the gateway's device profile page."
  ]
 },
 "points": [
  {
   "type": "AI",
   "instance": 1,
   "name": "Volts A-N",
   "description": "Modbus 401000",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "Volts B-N",
   "description": "Modbus 401002",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "Volts C-N",
   "description": "Modbus 401004",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "Volts A-B",
   "description": "Modbus 401006",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "Volts B-C",
   "description": "Modbus 401008",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "Volts C-A",
   "description": "Modbus 401010",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7,
   "name": "Amps A",
   "description": "Modbus 401012",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "Amps B",
   "description": "Modbus 401014",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 9,
   "name": "Amps C",
   "description": "Modbus 401016",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10,
   "name": "Watts 3-Ph total",
   "description": "Modbus 401018",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11,
   "name": "VARs 3-Ph total",
   "description": "Modbus 401020",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 12,
   "name": "VAs 3-Ph total",
   "description": "Modbus 401022",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13,
   "name": "Power Factor 3-Ph total",
   "description": "Modbus 401024",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14,
   "name": "Frequency",
   "description": "Modbus 401026",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 15,
   "name": "Neutral Current",
   "description": "Modbus 401028",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 16,
   "name": "Watts Phase A",
   "description": "Modbus 401030",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 17,
   "name": "Watts Phase B",
   "description": "Modbus 401032",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 18,
   "name": "Watts Phase C",
   "description": "Modbus 401034",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 19,
   "name": "VARs Phase A",
   "description": "Modbus 401036",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 20,
   "name": "VARs Phase B",
   "description": "Modbus 401038",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21,
   "name": "VARs Phase C",
   "description": "Modbus 401040",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 22,
   "name": "VAs Phase A",
   "description": "Modbus 401042",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 23,
   "name": "VAs Phase B",
   "description": "Modbus 401044",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 24,
   "name": "VAs Phase C",
   "description": "Modbus 401046",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 25,
   "name": "Power Factor Phase A",
   "description": "Modbus 401048",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 26,
   "name": "Power Factor Phase B",
   "description": "Modbus 401050",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 27,
   "name": "Power Factor Phase C",
   "description": "Modbus 401052",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 28,
   "name": "Symmetrical Component Magnitude 0 Seq",
   "description": "Modbus 401054; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 29,
   "name": "Symmetrical Component Magnitude + Seq",
   "description": "Modbus 401056; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 30,
   "name": "Symmetrical Component Magnitude - Seq",
   "description": "Modbus 401058; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 31,
   "name": "Symmetrical Component Phase 0 Seq",
   "description": "Modbus 401060; not polled by default",
   "units": "° (phase)",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 32,
   "name": "Symmetrical Component Phase + Seq",
   "description": "Modbus 401061; not polled by default",
   "units": "° (phase)",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 33,
   "name": "Symmetrical Component Phase - Seq",
   "description": "Modbus 401062; not polled by default",
   "units": "° (phase)",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 34,
   "name": "Unbalance 0 sequence component",
   "description": "Modbus 401063; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 35,
   "name": "Unbalance -sequence component",
   "description": "Modbus 401064; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 36,
   "name": "Current Unbalance",
   "description": "Modbus 401065; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 37,
   "name": "W-hours Received",
   "description": "Modbus 401500; not polled by default",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 38,
   "name": "W-hours Delivered",
   "description": "Modbus 401502; not polled by default",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 39,
   "name": "W-hours Net",
   "description": "Modbus 401504; not polled by default",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 40,
   "name": "W-hours Total",
   "description": "Modbus 401506; not polled by default",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 41,
   "name": "VAR-hours Positive",
   "description": "Modbus 401508; not polled by default",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 42,
   "name": "VAR-hours Negative",
   "description": "Modbus 401510; not polled by default",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 43,
   "name": "VAR-hours Net",
   "description": "Modbus 401512; not polled by default",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 44,
   "name": "VAR-hours Total",
   "description": "Modbus 401514; not polled by default",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 45,
   "name": "VA-hours Total",
   "description": "Modbus 401516; not polled by default",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 46,
   "name": "W-hours Received Phase A",
   "description": "Modbus 401518; not polled by default",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 47,
   "name": "W-hours Received Phase B",
   "description": "Modbus 401520; not polled by default",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 48,
   "name": "W-hours Received Phase C",
   "description": "Modbus 401522; not polled by default",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 49,
   "name": "W-hours Delivered Phase A",
   "description": "Modbus 401524; not polled by default",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 50,
   "name": "W-hours Delivered Phase B",
   "description": "Modbus 401526; not polled by default",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 51,
   "name": "W-hours Delivered Phase C",
   "description": "Modbus 401528; not polled by default",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 52,
   "name": "W-hours Net Phase A",
   "description": "Modbus 401530; not polled by default",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 53,
   "name": "W-hours Net Phase B",
   "description": "Modbus 401532; not polled by default",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 54,
   "name": "W-hours Net Phase C",
   "description": "Modbus 401534; not polled by default",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 55,
   "name": "W-hours Total Phase A",
   "description": "Modbus 401536; not polled by default",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 56,
   "name": "W-hours Total Phase B",
   "description": "Modbus 401538; not polled by default",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 57,
   "name": "W-hours Total Phase C",
   "description": "Modbus 401540; not polled by default",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 58,
   "name": "VAR-hours Positive Phase A",
   "description": "Modbus 401542; not polled by default",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 59,
   "name": "VAR-hours Positive Phase B",
   "description": "Modbus 401544; not polled by default",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 60,
   "name": "VAR-hours Positive Phase C",
   "description": "Modbus 401546; not polled by default",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 61,
   "name": "VAR-hours Negative Phase A",
   "description": "Modbus 401548; not polled by default",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 62,
   "name": "VAR-hours Negative Phase B",
   "description": "Modbus 401550; not polled by default",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 63,
   "name": "VAR-hours Negative Phase C",
   "description": "Modbus 401552; not polled by default",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 64,
   "name": "VAR-hours Net Phase A",
   "description": "Modbus 401554; not polled by default",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 65,
   "name": "VAR-hours Net Phase B",
   "description": "Modbus 401556; not polled by default",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 66,
   "name": "VAR-hours Net Phase C",
   "description": "Modbus 401558; not polled by default",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 67,
   "name": "VAR-hours Total Phase A",
   "description": "Modbus 401560; not polled by default",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 68,
   "name": "VAR-hours Total Phase B",
   "description": "Modbus 401562; not polled by default",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 69,
   "name": "VAR-hours Total Phase C",
   "description": "Modbus 401564; not polled by default",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 70,
   "name": "VA-hours Phase A",
   "description": "Modbus 401566; not polled by default",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 71,
   "name": "VA-hours Phase B",
   "description": "Modbus 401568; not polled by default",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 72,
   "name": "VA-hours Phase C",
   "description": "Modbus 401570; not polled by default",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 73,
   "name": "Amps A Average",
   "description": "Modbus 402000; not polled by default",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 74,
   "name": "Amps B Average",
   "description": "Modbus 402002; not polled by default",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 75,
   "name": "Amps C Average",
   "description": "Modbus 402004; not polled by default",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 76,
   "name": "Positive Watts 3-Ph Average",
   "description": "Modbus 402006; not polled by default",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 77,
   "name": "Positive VARs 3-Ph Average",
   "description": "Modbus 402008; not polled by default",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 78,
   "name": "Negative Watts 3-Ph Average",
   "description": "Modbus 402010; not polled by default",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 79,
   "name": "Negative VARs 3-Ph Average",
   "description": "Modbus 402012; not polled by default",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 80,
   "name": "VAs 3-Ph Average",
   "description": "Modbus 402014; not polled by default",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 81,
   "name": "Positive PF 3-Ph Average",
   "description": "Modbus 402016; not polled by default",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 82,
   "name": "Negative PF 3-PF Average",
   "description": "Modbus 402018; not polled by default",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 83,
   "name": "Neutral Current Average",
   "description": "Modbus 402020; not polled by default",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 84,
   "name": "Positive Watts Phase A Average",
   "description": "Modbus 402022; not polled by default",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 85,
   "name": "Positive Watts Phase B Average",
   "description": "Modbus 402024; not polled by default",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 86,
   "name": "Positive Watts Phase C Average",
   "description": "Modbus 402026; not polled by default",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 87,
   "name": "Positive VARs Phase A Average",
   "description": "Modbus 402028; not polled by default",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 88,
   "name": "Positive VARs Phase B Average",
   "description": "Modbus 402030; not polled by default",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 89,
   "name": "Positive VARs Phase C Average",
   "description": "Modbus 402032; not polled by default",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 90,
   "name": "Negative Watts Phase A Average",
   "description": "Modbus 402034; not polled by default",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 91,
   "name": "Negative Watts Phase B Average",
   "description": "Modbus 402036; not polled by default",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 92,
   "name": "Negative Watts Phase C Average",
   "description": "Modbus 402038; not polled by default",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 93,
   "name": "Negative VARs Phase A Average",
   "description": "Modbus 402040; not polled by default",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 94,
   "name": "Negative VARs Phase B Average",
   "description": "Modbus 402042; not polled by default",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 95,
   "name": "Negative VARs Phase C Average",
   "description": "Modbus 402044; not polled by default",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 96,
   "name": "VAs Phase A Average",
   "description": "Modbus 402046; not polled by default",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 97,
   "name": "VAs Phase B Average",
   "description": "Modbus 402048; not polled by default",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 98,
   "name": "VAs Phase C Average",
   "description": "Modbus 402050; not polled by default",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 99,
   "name": "Positive PF Phase A Average",
   "description": "Modbus 402052; not polled by default",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 100,
   "name": "Positive PF Phase B Average",
   "description": "Modbus 402054; not polled by default",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 101,
   "name": "Positive PF Phase C Average",
   "description": "Modbus 402056; not polled by default",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 102,
   "name": "Negative PF Phase A Average",
   "description": "Modbus 402058; not polled by default",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 103,
   "name": "Negative PF Phase B Average",
   "description": "Modbus 402060; not polled by default",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 104,
   "name": "Negative PF Phase C Average",
   "description": "Modbus 402062; not polled by default",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 105,
   "name": "Uncompensated Watts 3-Ph total",
   "description": "Modbus 403000; not polled by default",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 106,
   "name": "Uncompensated VARs 3-Ph total",
   "description": "Modbus 403002; not polled by default",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 107,
   "name": "Uncompensated VAs 3-Ph total",
   "description": "Modbus 403004; not polled by default",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 108,
   "name": "Uncompensated Power Factor 3-Ph total",
   "description": "Modbus 403006; not polled by default",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 109,
   "name": "Uncompensated Watts Phase A",
   "description": "Modbus 403008; not polled by default",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 110,
   "name": "Uncompensated Watts Phase B",
   "description": "Modbus 403010; not polled by default",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 111,
   "name": "Uncompensated Watts Phase C",
   "description": "Modbus 403012; not polled by default",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 112,
   "name": "Uncompensated VARs Phase A",
   "description": "Modbus 403014; not polled by default",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 113,
   "name": "Uncompensated VARs Phase B",
   "description": "Modbus 403016; not polled by default",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 114,
   "name": "Uncompensated VARs Phase C",
   "description": "Modbus 403018; not polled by default",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 115,
   "name": "Uncompensated VAs Phase A",
   "description": "Modbus 403020; not polled by default",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 116,
   "name": "Uncompensated VAs Phase B",
   "description": "Modbus 403022; not polled by default",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 117,
   "name": "Uncompensated VAs Phase C",
   "description": "Modbus 403024; not polled by default",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 118,
   "name": "Uncompensated Power Factor Phase A",
   "description": "Modbus 403026; not polled by default",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 119,
   "name": "Uncompensated Power Factor Phase B",
   "description": "Modbus 403028; not polled by default",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 120,
   "name": "Uncompensated Power Factor Phase C",
   "description": "Modbus 403030; not polled by default",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 121,
   "name": "Uncompensated W-hours Received",
   "description": "Modbus 403032; not polled by default",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 122,
   "name": "Uncompensated W-hours Delivered",
   "description": "Modbus 403034; not polled by default",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 123,
   "name": "Uncompensated W-hours Net",
   "description": "Modbus 403036; not polled by default",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 124,
   "name": "Uncompensated W-hours Total",
   "description": "Modbus 403038; not polled by default",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 125,
   "name": "Uncompensated VAR-hours Positive",
   "description": "Modbus 403040; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 126,
   "name": "Uncompensated VAR-hours Positive",
   "description": "Modbus 403042; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 127,
   "name": "Uncompensated VAR-hours Net",
   "description": "Modbus 403044; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 128,
   "name": "Uncompensated VAR-hours Total",
   "description": "Modbus 403046; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 129,
   "name": "Uncompensated VA-hours Total",
   "description": "Modbus 403048; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 130,
   "name": "Uncompensated W-hours Received Phase A",
   "description": "Modbus 403050; not polled by default",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 131,
   "name": "Uncompensated W-hours Received Phase B",
   "description": "Modbus 403052; not polled by default",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 132,
   "name": "Uncompensated W-hours Received Phase C",
   "description": "Modbus 403054; not polled by default",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 133,
   "name": "Uncompensated W-hours Delivered Phase A",
   "description": "Modbus 403056; not polled by default",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 134,
   "name": "Uncompensated W-hours Delivered Phase B",
   "description": "Modbus 403058; not polled by default",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 135,
   "name": "Uncompensated W-hours Delivered Phase C",
   "description": "Modbus 403060; not polled by default",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 136,
   "name": "Uncompensated W-hours Net Phase A",
   "description": "Modbus 403062; not polled by default",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 137,
   "name": "Uncompensated W-hours Net Phase B",
   "description": "Modbus 403064; not polled by default",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 138,
   "name": "Uncompensated W-hours Net Phase C",
   "description": "Modbus 403066; not polled by default",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 139,
   "name": "Uncompensated W-hours Total Phase A",
   "description": "Modbus 403068; not polled by default",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 140,
   "name": "Uncompensated W-hours Total Phase B",
   "description": "Modbus 403070; not polled by default",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 141,
   "name": "Uncompensated W-hours Total Phase C",
   "description": "Modbus 403072; not polled by default",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 142,
   "name": "Uncompensated VAR-hours Positive Phase A",
   "description": "Modbus 403074; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 143,
   "name": "Uncompensated VAR-hours Positive Phase B",
   "description": "Modbus 403076; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 144,
   "name": "Uncompensated VAR-hours Positive Phase C",
   "description": "Modbus 403078; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 145,
   "name": "Uncompensated VAR-hours Negative Phase A",
   "description": "Modbus 403080; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 146,
   "name": "Uncompensated VAR-hours Negative Phase B",
   "description": "Modbus 403082; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 147,
   "name": "Uncompensated VAR-hours Negative Phase C",
   "description": "Modbus 403084; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 148,
   "name": "Uncompensated VAR-hours Net Phase A",
   "description": "Modbus 403086; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 149,
   "name": "Uncompensated VAR-hours Net Phase B",
   "description": "Modbus 403088; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 150,
   "name": "Uncompensated VAR-hours Net Phase C",
   "description": "Modbus 403090; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 151,
   "name": "Uncompensated VAR-hours Total Phase A",
   "description": "Modbus 403092; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 152,
   "name": "Uncompensated VAR-hours Total Phase B",
   "description": "Modbus 403094; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 153,
   "name": "Uncompensated VAR-hours Total Phase C",
   "description": "Modbus 403096; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 154,
   "name": "Uncompensated VA-hours Phase A",
   "description": "Modbus 403098; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 155,
   "name": "Uncompensated VA-hours Phase B",
   "description": "Modbus 403100; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 156,
   "name": "Uncompensated VA-hours Phase C",
   "description": "Modbus 403102; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 157,
   "name": "Phase Angle Phase A Current",
   "description": "Modbus 404100; not polled by default",
   "units": "° (phase)",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 158,
   "name": "Phase Angle Phase B Current",
   "description": "Modbus 404102; not polled by default",
   "units": "° (phase)",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 159,
   "name": "Phase Angle Phase C Current",
   "description": "Modbus 404104; not polled by default",
   "units": "° (phase)",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 160,
   "name": "Phase Angle Angle Volts A-B",
   "description": "Modbus 404106; not polled by default",
   "units": "°",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 161,
   "name": "Phase Angle Angle Volts B-C",
   "description": "Modbus 404108; not polled by default",
   "units": "°",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 162,
   "name": "Phase Angle Angle Volts C-A",
   "description": "Modbus 404110; not polled by default",
   "units": "°",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 163,
   "name": "Volts A-N %THD",
   "description": "Modbus 406000; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 164,
   "name": "Volts B-N %THD",
   "description": "Modbus 406001; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 165,
   "name": "Volts C-N %THD",
   "description": "Modbus 406002; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 166,
   "name": "Amps A %THD",
   "description": "Modbus 406003; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 167,
   "name": "Amps B %THD",
   "description": "Modbus 406004; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 168,
   "name": "Amps C %THD",
   "description": "Modbus 406005; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-eaton-iq-250-260",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
