{
 "manufacturer": "Contemporary Controls",
 "manufacturer_slug": "contemporary-controls",
 "model": "Eaton RS-485 PONI (IQ product network interface) via BASgatewayLX",
 "short_model": "BASgatewayLX Eaton RS485 PONI",
 "model_slug": "basgatewaylx-eaton-poni-485",
 "aliases": [
  "PONI",
  "RS485 PONI",
  "Eaton IQ PONI",
  "Cutler-Hammer PONI"
 ],
 "equipment_type": "Power and energy meter",
 "applies_to": "Eaton (Cutler-Hammer) IQ meters and trip units with an RS-485 PONI Modbus card, read by a BASgatewayLX (LO/HI word order).",
 "summary": "Gateway profile for an Eaton RS-485 PONI: 106 Analog Inputs, 44 polled by default. It reads primary status and cause, phase, ground and neutral currents, voltages, peak current demands, real/reactive/apparent power, power factors and frequency; energy registers are unpolled.",
 "bacnet_transport": [
  "BACnet IP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": true,
 "notes": [
  "Built from Contemporary Controls' BASgatewayLX Modbus device profile Eaton_RS485_PONI_LO_HI_b_LX.csv; the profile maps the registers in the maker's Modbus register document (https://www.ccontrols.com/support/dp/EatonPONI.pdf).",
  "Object instances are the ones this profile assigns when it is loaded into the gateway. A site that edited or rebuilt the profile may use different instances.",
  "Only 44 of the 106 rows are flagged for polling in the profile; the rest are served only after you tick them in the gateway. Their descriptions say \"not polled by default\".",
  "The CSV has no read/write column: Analog/Binary Inputs are read-only and Analog/Binary Outputs are commandable (priority array), which is how the gateway maps them (access inferred). Descriptions give the Modbus register each object reads.",
  "Some names appear more than once in the profile as published (Frequency); they are kept as printed and told apart by instance."
 ],
 "source": {
  "title": "BASgatewayLX Modbus device profile Eaton_RS485_PONI_LO_HI_b",
  "doc_number": "Eaton_RS485_PONI_LO_HI_b_LX.csv",
  "revision_date": null,
  "url": "https://www.ccontrols.com/support/dp/Eaton_RS485_PONI_LO_HI_b_LX.zip"
 },
 "integration": {
  "summary": "Map primary status and cause and 3-phase real power first. The listed objects are read-only.",
  "minimum_points": [
   {
    "ref": "AI 1",
    "name": "Primary Status",
    "why": "Primary status"
   },
   {
    "ref": "AI 2",
    "name": "Primary Cause",
    "why": "Primary cause"
   },
   {
    "ref": "AI 23",
    "name": "Real 3 Phase Power",
    "why": "Real power, 3-phase"
   },
   {
    "ref": "AI 59",
    "name": "Real Energy Forward",
    "why": "Real energy forward"
   },
   {
    "ref": "AI 12",
    "name": "LL Average",
    "why": "Average line-line voltage"
   },
   {
    "ref": "AI 8",
    "name": "Current Avg",
    "why": "Average current"
   },
   {
    "ref": "AI 26",
    "name": "Power Factor Displacement 3 Phase",
    "why": "Displacement power factor"
   },
   {
    "ref": "AI 28",
    "name": "Frequency",
    "why": "Frequency"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "The BASgatewayLX presents each Modbus device as its own virtual BACnet device on BACnet IP; give it a unique device instance and Modbus address (serial) or IP address (Modbus TCP) when you add it with this profile.",
   "One BASgatewayLX handles up to 100 Modbus devices and 1000 polled points in total, so leave unneeded rows unpolled."
  ],
  "gotchas": [
   "Unpolled rows do not appear as BACnet objects until enabled in the gateway's device profile page."
  ]
 },
 "points": [
  {
   "type": "AI",
   "instance": 1,
   "name": "Primary Status",
   "description": "Modbus 404609",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "Primary Cause",
   "description": "Modbus 404610",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "Current A",
   "description": "Modbus 404611",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "Current B",
   "description": "Modbus 404613",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "Current C",
   "description": "Modbus 404615",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "Current G",
   "description": "Modbus 404617",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7,
   "name": "Current N",
   "description": "Modbus 404619",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "Current Avg",
   "description": "Modbus 404621",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 9,
   "name": "Voltage AB",
   "description": "Modbus 404623",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10,
   "name": "Voltage AC",
   "description": "Modbus 404625",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11,
   "name": "Voltage CA",
   "description": "Modbus 404627",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 12,
   "name": "LL Average",
   "description": "Modbus 404629",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13,
   "name": "Voltage AN",
   "description": "Modbus 404631",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14,
   "name": "Voltage BN",
   "description": "Modbus 404633",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 15,
   "name": "Voltage CN",
   "description": "Modbus 404635",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 16,
   "name": "Voltage LN",
   "description": "Modbus 404637",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 17,
   "name": "Voltage NG",
   "description": "Modbus 404639",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 18,
   "name": "Peak Current Demand A",
   "description": "Modbus 404641",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 19,
   "name": "Peak Current Demand B",
   "description": "Modbus 404643",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 20,
   "name": "Peak Current Demand C",
   "description": "Modbus 404645",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21,
   "name": "Peak Current Demand G",
   "description": "Modbus 404647",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 22,
   "name": "Peak Current Demand N",
   "description": "Modbus 404649",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 23,
   "name": "Real 3 Phase Power",
   "description": "Modbus 404651",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 24,
   "name": "Reactive 3 Phase Power",
   "description": "Modbus 404653",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 25,
   "name": "Apparent 3 Phase Power",
   "description": "Modbus 404655",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 26,
   "name": "Power Factor Displacement 3 Phase",
   "description": "Modbus 404657",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 27,
   "name": "Power Factor Apparent",
   "description": "Modbus 404659",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 28,
   "name": "Frequency",
   "description": "Modbus 404661",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 29,
   "name": "K-Factor",
   "description": "Modbus 404663; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 30,
   "name": "THD Factor",
   "description": "Modbus 404665; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 31,
   "name": "Power Phase A",
   "description": "Modbus 404667",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 32,
   "name": "Power Phase B",
   "description": "Modbus 404669",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 33,
   "name": "Power Phase C",
   "description": "Modbus 404671",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 34,
   "name": "Reactive Power Phase A",
   "description": "Modbus 404673",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 35,
   "name": "Reactive Power Phase B",
   "description": "Modbus 404675",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 36,
   "name": "Reactive Power Phase C",
   "description": "Modbus 404677",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 37,
   "name": "Apparent Power Phase A",
   "description": "Modbus 404679",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 38,
   "name": "Apparent Power Phase B",
   "description": "Modbus 404681",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 39,
   "name": "Apparent Power Phase C",
   "description": "Modbus 404683",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 40,
   "name": "Power Factor Displacement A",
   "description": "Modbus 404685",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 41,
   "name": "Power Factor Displacement B",
   "description": "Modbus 404687",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 42,
   "name": "Power Factor Displacement C",
   "description": "Modbus 404689",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 43,
   "name": "Power Factor Apparent A",
   "description": "Modbus 404691",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 44,
   "name": "Power Factor Apparent B",
   "description": "Modbus 404693",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 45,
   "name": "Power Factor Apparent C",
   "description": "Modbus 404695",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 46,
   "name": "Power Peak Demand",
   "description": "Modbus 404697",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 47,
   "name": "Source 1 Voltage AB",
   "description": "Modbus 404699; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 48,
   "name": "Source 1 Voltage BC",
   "description": "Modbus 404701; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 49,
   "name": "Source 1 Voltage CA",
   "description": "Modbus 404703; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 50,
   "name": "Source 1 Frequency",
   "description": "Modbus 404705; not polled by default",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 51,
   "name": "Source 2 Voltage AB",
   "description": "Modbus 404707; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 52,
   "name": "Source 2 Voltage BC",
   "description": "Modbus 404709; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 53,
   "name": "Source 2 Voltage CA",
   "description": "Modbus 404711; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 54,
   "name": "Source 2 Frequency",
   "description": "Modbus 404713; not polled by default",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 55,
   "name": "Power Real 3 Phase",
   "description": "Modbus 404715; not polled by default",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 56,
   "name": "Power Factor",
   "description": "Modbus 404717; not polled by default",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 57,
   "name": "Product ID",
   "description": "Modbus 404719; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 58,
   "name": "Frequency",
   "description": "Modbus 404721; not polled by default",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 59,
   "name": "Real Energy Forward",
   "description": "Modbus 404723; not polled by default",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 60,
   "name": "Real Energy Reverse",
   "description": "Modbus 404725; not polled by default",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 61,
   "name": "Reactive Energy Net - KWh",
   "description": "Modbus 404727; not polled by default",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 62,
   "name": "Reactive Energy Lead - KVARh",
   "description": "Modbus 404729; not polled by default",
   "units": "kVARh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 63,
   "name": "Reactive Energy Lag - KVARh",
   "description": "Modbus 404731; not polled by default",
   "units": "kVARh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 64,
   "name": "Reactive Energy Net - KVARh",
   "description": "Modbus 404733; not polled by default",
   "units": "kVARh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 65,
   "name": "Energy Apparent",
   "description": "Modbus 404735; not polled by default",
   "units": "kVARh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 66,
   "name": "Motor Phase Unbalance",
   "description": "Modbus 404737; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 67,
   "name": "Motor Thermal Capacity",
   "description": "Modbus 404739; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 68,
   "name": "Temperature Winding 1",
   "description": "Modbus 404741; not polled by default",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 69,
   "name": "Temperature Winding 2",
   "description": "Modbus 404743; not polled by default",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 70,
   "name": "Temperature Winding 3",
   "description": "Modbus 404745; not polled by default",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 71,
   "name": "Temperature Winding 4",
   "description": "Modbus 404747; not polled by default",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 72,
   "name": "Temperature Winding 5",
   "description": "Modbus 404749; not polled by default",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 73,
   "name": "Temperature Winding 6",
   "description": "Modbus 404751; not polled by default",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 74,
   "name": "Temperature Motor Bearing 1",
   "description": "Modbus 404753; not polled by default",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 75,
   "name": "Temperature Motor Bearing 2",
   "description": "Modbus 404755; not polled by default",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 76,
   "name": "Temperature Load Bearing 1",
   "description": "Modbus 404757; not polled by default",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 77,
   "name": "Temperature Load Bearing 2",
   "description": "Modbus 404759; not polled by default",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 78,
   "name": "Teperatur Auxiliary",
   "description": "Modbus 404761; not polled by default",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 79,
   "name": "Real Energy Forward Register 3",
   "description": "Modbus 406305; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 80,
   "name": "Real Energy Forward Register 2",
   "description": "Modbus 406306; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 81,
   "name": "Real Energy Forward Register 1",
   "description": "Modbus 406307; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 82,
   "name": "Real Energy Forward Register 0",
   "description": "Modbus 406308; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 83,
   "name": "Real Energy Reverse Register 3",
   "description": "Modbus 406309; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 84,
   "name": "Real Energy Reverse Register 2",
   "description": "Modbus 406310; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 85,
   "name": "Real Energy Reverse Register 1",
   "description": "Modbus 406311; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 86,
   "name": "Real Energy Reverse Register 0",
   "description": "Modbus 406312; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 87,
   "name": "Real Energy Net Register 3",
   "description": "Modbus 406313; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 88,
   "name": "Real Energy Net Register 2",
   "description": "Modbus 406314; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 89,
   "name": "Real Energy Net Register 1",
   "description": "Modbus 406315; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 90,
   "name": "Real Energy Net Register 0",
   "description": "Modbus 406316; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 91,
   "name": "Reactive Energy Lead Register 3",
   "description": "Modbus 406317; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 92,
   "name": "Reactive Energy Lead Register 2",
   "description": "Modbus 406318; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 93,
   "name": "Reactive Energy Lead Register 1",
   "description": "Modbus 406319; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 94,
   "name": "Reactive Energy Lead Register 0",
   "description": "Modbus 406320; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 95,
   "name": "Reactive Energy Lag Register 3",
   "description": "Modbus 406321; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 96,
   "name": "Reactive Energy Lag Register 2",
   "description": "Modbus 406322; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 97,
   "name": "Reactive Energy Lag Register 1",
   "description": "Modbus 406323; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 98,
   "name": "Reactive Energy Lag Register 0",
   "description": "Modbus 406324; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 99,
   "name": "Reactive Energy Net Register 3",
   "description": "Modbus 406325; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 100,
   "name": "Reactive Energy Net Register 2",
   "description": "Modbus 406326; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 101,
   "name": "Reactive Energy Net Register 1",
   "description": "Modbus 406327; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 102,
   "name": "Reactive Energy Net Register 0",
   "description": "Modbus 406328; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 103,
   "name": "Apparent Energy Register 3",
   "description": "Modbus 406329; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 104,
   "name": "Apparent Energy Register 2",
   "description": "Modbus 406330; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 105,
   "name": "Apparent Energy Register 1",
   "description": "Modbus 406331; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 106,
   "name": "Apparent Energy Register 0",
   "description": "Modbus 406332; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-eaton-poni-485",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
