{
 "manufacturer": "Contemporary Controls",
 "manufacturer_slug": "contemporary-controls",
 "model": "Eaton Pow-R-Command PRC100 / Mod100 lighting panel via BASgatewayLX",
 "short_model": "BASgatewayLX Eaton Pow-R-Command",
 "model_slug": "basgatewaylx-eaton-pow-r-command-prc100",
 "aliases": [
  "Pow-R-Command",
  "PRC100",
  "Mod100",
  "PRC1000",
  "Eaton lighting control panelboard"
 ],
 "equipment_type": "Lighting control panel (remote-operated breakers)",
 "applies_to": "Eaton Pow-R-Command lighting control panelboards with remote-operated breakers (PRC100 / Mod100 controller), read over Modbus by a BASgatewayLX.",
 "summary": "Gateway profile for the Pow-R-Command panel: 464 objects (64 AI, 208 BI, 192 BO), 320 polled by default. For up to 64 breakers it has a writable peer coil (BO) plus read-only command, feedback and alarm coil bits; further unpolled bits and registers cover condition codes, schedules, input override timers and load egress timers.",
 "bacnet_transport": [
  "BACnet IP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": true,
 "notes": [
  "Built from Contemporary Controls' BASgatewayLX Modbus device profile Eaton_Pow_R_Command_PRC100_MOD100_a_LX.csv; the profile maps the registers in the Pow-R-Command Modbus register list (https://www.ccontrols.com/support/dp/IL01412015E.PDF).",
  "Object instances are the ones this profile assigns when it is loaded into the gateway. A site that edited or rebuilt the profile may use different instances.",
  "Only 320 of the 464 rows are flagged for polling in the profile; the rest are served only after you tick them in the gateway. Their descriptions say \"not polled by default\".",
  "The CSV has no read/write column: Analog/Binary Inputs are read-only and Analog/Binary Outputs are commandable (priority array), which is how the gateway maps them (access inferred). Descriptions give the Modbus register each object reads.",
  "Breakers 03-64 follow the same pattern as 01 and 02: peer coil BO n, feedback coil BI 192+n, alarm coil BI 288+n."
 ],
 "source": {
  "title": "BASgatewayLX Modbus device profile Eaton_Pow_R_Command_PRC100_MOD100_a",
  "doc_number": "Eaton_Pow_R_Command_PRC100_MOD100_a_LX.csv",
  "revision_date": null,
  "url": "https://www.ccontrols.com/support/dp/Eaton_Pow_R_Command_PRC100_MOD10.zip"
 },
 "integration": {
  "summary": "Write the peer coil for each breaker you switch and read its feedback coil; watch the alarm coils.",
  "minimum_points": [
   {
    "ref": "BO 1",
    "name": "Peer Coils Breaker 01",
    "why": "Breaker 01 peer coil (writable)"
   },
   {
    "ref": "BI 193",
    "name": "Feedback Coils Breaker 01",
    "why": "Breaker 01 feedback (state)"
   },
   {
    "ref": "BI 289",
    "name": "Alarm Coils Breaker 01",
    "why": "Breaker 01 alarm"
   },
   {
    "ref": "BO 2",
    "name": "Peer Coils Breaker 02",
    "why": "Breaker 02 peer coil (writable)"
   },
   {
    "ref": "BI 194",
    "name": "Feedback Coils Breaker 02",
    "why": "Breaker 02 feedback (state)"
   },
   {
    "ref": "BI 290",
    "name": "Alarm Coils Breaker 02",
    "why": "Breaker 02 alarm"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "The BASgatewayLX presents each Modbus device as its own virtual BACnet device on BACnet IP; give it a unique device instance and Modbus address (serial) or IP address (Modbus TCP) when you add it with this profile.",
   "One BASgatewayLX handles up to 100 Modbus devices and 1000 polled points in total, so leave unneeded rows unpolled."
  ],
  "gotchas": [
   "Check the Pow-R-Command documentation for how peer coils interact with the panel's own schedules before the BMS takes over a breaker.",
   "Unpolled rows do not appear as BACnet objects until enabled in the gateway's device profile page."
  ]
 },
 "points": [
  {
   "type": "BO",
   "instance": 1,
   "name": "Peer Coils Breaker 01",
   "description": "Modbus 000001",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 2,
   "name": "Peer Coils Breaker 02",
   "description": "Modbus 000002",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 3,
   "name": "Peer Coils Breaker 03",
   "description": "Modbus 000003",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 4,
   "name": "Peer Coils Breaker 04",
   "description": "Modbus 000004",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 5,
   "name": "Peer Coils Breaker 05",
   "description": "Modbus 000005",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 6,
   "name": "Peer Coils Breaker 06",
   "description": "Modbus 000006",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 7,
   "name": "Peer Coils Breaker 07",
   "description": "Modbus 000007",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 8,
   "name": "Peer Coils Breaker 08",
   "description": "Modbus 000008",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 9,
   "name": "Peer Coils Breaker 09",
   "description": "Modbus 000009",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 10,
   "name": "Peer Coils Breaker 10",
   "description": "Modbus 000010",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 11,
   "name": "Peer Coils Breaker 11",
   "description": "Modbus 000011",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 12,
   "name": "Peer Coils Breaker 12",
   "description": "Modbus 000012",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 13,
   "name": "Peer Coils Breaker 13",
   "description": "Modbus 000013",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 14,
   "name": "Peer Coils Breaker 14",
   "description": "Modbus 000014",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 15,
   "name": "Peer Coils Breaker 15",
   "description": "Modbus 000015",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 16,
   "name": "Peer Coils Breaker 16",
   "description": "Modbus 000016",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 17,
   "name": "Peer Coils Breaker 17",
   "description": "Modbus 000017",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 18,
   "name": "Peer Coils Breaker 18",
   "description": "Modbus 000018",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 19,
   "name": "Peer Coils Breaker 19",
   "description": "Modbus 000019",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 20,
   "name": "Peer Coils Breaker 20",
   "description": "Modbus 000020",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 21,
   "name": "Peer Coils Breaker 21",
   "description": "Modbus 000021",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 22,
   "name": "Peer Coils Breaker 22",
   "description": "Modbus 000022",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 23,
   "name": "Peer Coils Breaker 23",
   "description": "Modbus 000023",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 24,
   "name": "Peer Coils Breaker 24",
   "description": "Modbus 000024",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 25,
   "name": "Peer Coils Breaker 25",
   "description": "Modbus 000025",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 26,
   "name": "Peer Coils Breaker 26",
   "description": "Modbus 000026",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 27,
   "name": "Peer Coils Breaker 27",
   "description": "Modbus 000027",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 28,
   "name": "Peer Coils Breaker 28",
   "description": "Modbus 000028",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 29,
   "name": "Peer Coils Breaker 29",
   "description": "Modbus 000029",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 30,
   "name": "Peer Coils Breaker 30",
   "description": "Modbus 000030",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 31,
   "name": "Peer Coils Breaker 31",
   "description": "Modbus 000031",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 32,
   "name": "Peer Coils Breaker 32",
   "description": "Modbus 000032",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 33,
   "name": "Peer Coils Breaker 33",
   "description": "Modbus 000033",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 34,
   "name": "Peer Coils Breaker 34",
   "description": "Modbus 000034",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 35,
   "name": "Peer Coils Breaker 35",
   "description": "Modbus 000035",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 36,
   "name": "Peer Coils Breaker 36",
   "description": "Modbus 000036",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 37,
   "name": "Peer Coils Breaker 37",
   "description": "Modbus 000037",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 38,
   "name": "Peer Coils Breaker 38",
   "description": "Modbus 000038",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 39,
   "name": "Peer Coils Breaker 39",
   "description": "Modbus 000039",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 40,
   "name": "Peer Coils Breaker 40",
   "description": "Modbus 000040",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 41,
   "name": "Peer Coils Breaker 41",
   "description": "Modbus 000041",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 42,
   "name": "Peer Coils Breaker 42",
   "description": "Modbus 000042",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 43,
   "name": "Peer Coils Breaker 43",
   "description": "Modbus 000043",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 44,
   "name": "Peer Coils Breaker 44",
   "description": "Modbus 000044",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 45,
   "name": "Peer Coils Breaker 45",
   "description": "Modbus 000045",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 46,
   "name": "Peer Coils Breaker 46",
   "description": "Modbus 000046",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 47,
   "name": "Peer Coils Breaker 47",
   "description": "Modbus 000047",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 48,
   "name": "Peer Coils Breaker 48",
   "description": "Modbus 000048",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 49,
   "name": "Peer Flags General Purpose Flags 01",
   "description": "Modbus 000049",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 50,
   "name": "Peer Flags General Purpose Flags 02",
   "description": "Modbus 000050",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 51,
   "name": "Peer Flags General Purpose Flags 03",
   "description": "Modbus 000051",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 52,
   "name": "Peer Flags General Purpose Flags 04",
   "description": "Modbus 000052",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 53,
   "name": "Peer Flags General Purpose Flags 05",
   "description": "Modbus 000053",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 54,
   "name": "Peer Flags General Purpose Flags 06",
   "description": "Modbus 000054",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 55,
   "name": "Peer Flags General Purpose Flags 07",
   "description": "Modbus 000055",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 56,
   "name": "Peer Flags General Purpose Flags 08",
   "description": "Modbus 000056",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 57,
   "name": "Peer Flags General Purpose Flags 09",
   "description": "Modbus 000057",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 58,
   "name": "Peer Flags General Purpose Flags 10",
   "description": "Modbus 000058",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 59,
   "name": "Peer Flags General Purpose Flags 11",
   "description": "Modbus 000059",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 60,
   "name": "Peer Flags General Purpose Flags 12",
   "description": "Modbus 000060",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 61,
   "name": "Peer Flags General Purpose Flags 13",
   "description": "Modbus 000061",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 62,
   "name": "Peer Flags General Purpose Flags 14",
   "description": "Modbus 000062",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 63,
   "name": "Peer Flags General Purpose Flags 15",
   "description": "Modbus 000063",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 64,
   "name": "Peer Flags General Purpose Flags 16",
   "description": "Modbus 000064",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 65,
   "name": "Priority Coils Breaker 01",
   "description": "Modbus 000065",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 66,
   "name": "Priority Coils Breaker 02",
   "description": "Modbus 000066",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 67,
   "name": "Priority Coils Breaker 03",
   "description": "Modbus 000067",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 68,
   "name": "Priority Coils Breaker 04",
   "description": "Modbus 000068",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 69,
   "name": "Priority Coils Breaker 05",
   "description": "Modbus 000069",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 70,
   "name": "Priority Coils Breaker 06",
   "description": "Modbus 000070",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 71,
   "name": "Priority Coils Breaker 07",
   "description": "Modbus 000071",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 72,
   "name": "Priority Coils Breaker 08",
   "description": "Modbus 000072",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 73,
   "name": "Priority Coils Breaker 09",
   "description": "Modbus 000073",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 74,
   "name": "Priority Coils Breaker 10",
   "description": "Modbus 000074",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 75,
   "name": "Priority Coils Breaker 11",
   "description": "Modbus 000075",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 76,
   "name": "Priority Coils Breaker 12",
   "description": "Modbus 000076",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 77,
   "name": "Priority Coils Breaker 13",
   "description": "Modbus 000077",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 78,
   "name": "Priority Coils Breaker 14",
   "description": "Modbus 000078",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 79,
   "name": "Priority Coils Breaker 15",
   "description": "Modbus 000079",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 80,
   "name": "Priority Coils Breaker 16",
   "description": "Modbus 000080",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 81,
   "name": "Priority Coils Breaker 17",
   "description": "Modbus 000081",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 82,
   "name": "Priority Coils Breaker 18",
   "description": "Modbus 000082",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 83,
   "name": "Priority Coils Breaker 19",
   "description": "Modbus 000083",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 84,
   "name": "Priority Coils Breaker 20",
   "description": "Modbus 000084",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 85,
   "name": "Priority Coils Breaker 21",
   "description": "Modbus 000085",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 86,
   "name": "Priority Coils Breaker 22",
   "description": "Modbus 000086",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 87,
   "name": "Priority Coils Breaker 23",
   "description": "Modbus 000087",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 88,
   "name": "Priority Coils Breaker 24",
   "description": "Modbus 000088",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 89,
   "name": "Priority Coils Breaker 25",
   "description": "Modbus 000089",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 90,
   "name": "Priority Coils Breaker 26",
   "description": "Modbus 000090",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 91,
   "name": "Priority Coils Breaker 27",
   "description": "Modbus 000091",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 92,
   "name": "Priority Coils Breaker 28",
   "description": "Modbus 000092",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 93,
   "name": "Priority Coils Breaker 29",
   "description": "Modbus 000093",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 94,
   "name": "Priority Coils Breaker 30",
   "description": "Modbus 000094",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 95,
   "name": "Priority Coils Breaker 31",
   "description": "Modbus 000095",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 96,
   "name": "Priority Coils Breaker 32",
   "description": "Modbus 000096",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 97,
   "name": "Priority Coils Breaker 33",
   "description": "Modbus 000097",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 98,
   "name": "Priority Coils Breaker 34",
   "description": "Modbus 000098",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 99,
   "name": "Priority Coils Breaker 35",
   "description": "Modbus 000099",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 100,
   "name": "Priority Coils Breaker 36",
   "description": "Modbus 000100",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 101,
   "name": "Priority Coils Breaker 37",
   "description": "Modbus 000101",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 102,
   "name": "Priority Coils Breaker 38",
   "description": "Modbus 000102",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 103,
   "name": "Priority Coils Breaker 39",
   "description": "Modbus 000103",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 104,
   "name": "Priority Coils Breaker 40",
   "description": "Modbus 000104",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 105,
   "name": "Priority Coils Breaker 41",
   "description": "Modbus 000105",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 106,
   "name": "Priority Coils Breaker 42",
   "description": "Modbus 000106",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 107,
   "name": "Priority Coils Breaker 43",
   "description": "Modbus 000107",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 108,
   "name": "Priority Coils Breaker 44",
   "description": "Modbus 000108",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 109,
   "name": "Priority Coils Breaker 45",
   "description": "Modbus 000109",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 110,
   "name": "Priority Coils Breaker 46",
   "description": "Modbus 000110",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 111,
   "name": "Priority Coils Breaker 47",
   "description": "Modbus 000111",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 112,
   "name": "Priority Coils Breaker 48",
   "description": "Modbus 000112",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 113,
   "name": "Service Coils Breaker 01",
   "description": "Modbus 000129",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 114,
   "name": "Service Coils Breaker 02",
   "description": "Modbus 000130",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 115,
   "name": "Service Coils Breaker 03",
   "description": "Modbus 000131",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 116,
   "name": "Service Coils Breaker 04",
   "description": "Modbus 000132",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 117,
   "name": "Service Coils Breaker 05",
   "description": "Modbus 000133",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 118,
   "name": "Service Coils Breaker 06",
   "description": "Modbus 000134",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 119,
   "name": "Service Coils Breaker 07",
   "description": "Modbus 000135",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 120,
   "name": "Service Coils Breaker 08",
   "description": "Modbus 000136",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 121,
   "name": "Service Coils Breaker 09",
   "description": "Modbus 000137",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 122,
   "name": "Service Coils Breaker 10",
   "description": "Modbus 000138",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 123,
   "name": "Service Coils Breaker 11",
   "description": "Modbus 000139",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 124,
   "name": "Service Coils Breaker 12",
   "description": "Modbus 000140",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 125,
   "name": "Service Coils Breaker 13",
   "description": "Modbus 000141",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 126,
   "name": "Service Coils Breaker 14",
   "description": "Modbus 000142",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 127,
   "name": "Service Coils Breaker 15",
   "description": "Modbus 000143",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 128,
   "name": "Service Coils Breaker 16",
   "description": "Modbus 000144",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 129,
   "name": "Service Coils Breaker 17",
   "description": "Modbus 000145",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 130,
   "name": "Service Coils Breaker 18",
   "description": "Modbus 000146",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 131,
   "name": "Service Coils Breaker 19",
   "description": "Modbus 000147",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 132,
   "name": "Service Coils Breaker 20",
   "description": "Modbus 000148",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 133,
   "name": "Service Coils Breaker 21",
   "description": "Modbus 000149",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 134,
   "name": "Service Coils Breaker 22",
   "description": "Modbus 000150",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 135,
   "name": "Service Coils Breaker 23",
   "description": "Modbus 000151",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 136,
   "name": "Service Coils Breaker 24",
   "description": "Modbus 000152",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 137,
   "name": "Service Coils Breaker 25",
   "description": "Modbus 000153",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 138,
   "name": "Service Coils Breaker 26",
   "description": "Modbus 000154",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 139,
   "name": "Service Coils Breaker 27",
   "description": "Modbus 000155",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 140,
   "name": "Service Coils Breaker 28",
   "description": "Modbus 000156",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 141,
   "name": "Service Coils Breaker 29",
   "description": "Modbus 000157",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 142,
   "name": "Service Coils Breaker 30",
   "description": "Modbus 000158",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 143,
   "name": "Service Coils Breaker 31",
   "description": "Modbus 000159",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 144,
   "name": "Service Coils Breaker 32",
   "description": "Modbus 000160",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 145,
   "name": "Service Coils Breaker 33",
   "description": "Modbus 000161",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 146,
   "name": "Service Coils Breaker 34",
   "description": "Modbus 000162",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 147,
   "name": "Service Coils Breaker 35",
   "description": "Modbus 000163",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 148,
   "name": "Service Coils Breaker 36",
   "description": "Modbus 000164",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 149,
   "name": "Service Coils Breaker 37",
   "description": "Modbus 000165",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 150,
   "name": "Service Coils Breaker 38",
   "description": "Modbus 000166",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 151,
   "name": "Service Coils Breaker 39",
   "description": "Modbus 000167",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 152,
   "name": "Service Coils Breaker 40",
   "description": "Modbus 000168",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 153,
   "name": "Service Coils Breaker 41",
   "description": "Modbus 000169",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 154,
   "name": "Service Coils Breaker 42",
   "description": "Modbus 000170",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 155,
   "name": "Service Coils Breaker 43",
   "description": "Modbus 000171",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 156,
   "name": "Service Coils Breaker 44",
   "description": "Modbus 000172",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 157,
   "name": "Service Coils Breaker 45",
   "description": "Modbus 000173",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 158,
   "name": "Service Coils Breaker 46",
   "description": "Modbus 000174",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 159,
   "name": "Service Coils Breaker 47",
   "description": "Modbus 000175",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 160,
   "name": "Service Coils Breaker 48",
   "description": "Modbus 000176",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 161,
   "name": "Group Coils A",
   "description": "Modbus 000193",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 162,
   "name": "Group Coils B",
   "description": "Modbus 000194",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 163,
   "name": "Group Coils C",
   "description": "Modbus 000195",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 164,
   "name": "Group Coils D",
   "description": "Modbus 000196",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 165,
   "name": "Group Coils E",
   "description": "Modbus 000197",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 166,
   "name": "Group Coils F",
   "description": "Modbus 000198",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 167,
   "name": "Group Coils G",
   "description": "Modbus 000199",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 168,
   "name": "Group Coils H",
   "description": "Modbus 000200",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 169,
   "name": "Group Coils I",
   "description": "Modbus 000201",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 170,
   "name": "Group Coils J",
   "description": "Modbus 000202",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 171,
   "name": "Group Coils K",
   "description": "Modbus 000203",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 172,
   "name": "Group Coils L",
   "description": "Modbus 000204",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 173,
   "name": "Group Coils M",
   "description": "Modbus 000205",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 174,
   "name": "Group Coils N",
   "description": "Modbus 000206",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 175,
   "name": "Group Coils O",
   "description": "Modbus 000207",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 176,
   "name": "Group Coils P",
   "description": "Modbus 000208",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 177,
   "name": "Input Changed Monitors SW 09",
   "description": "Modbus 000209; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 178,
   "name": "Input Changed Monitors SW 10",
   "description": "Modbus 000210; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 179,
   "name": "Input Changed Monitors SW 11",
   "description": "Modbus 000211; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 180,
   "name": "Input Changed Monitors SW 12",
   "description": "Modbus 000212; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 181,
   "name": "Input Changed Monitors SW 13",
   "description": "Modbus 000213; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 182,
   "name": "Input Changed Monitors SW 14",
   "description": "Modbus 000214; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 183,
   "name": "Input Changed Monitors SW 15",
   "description": "Modbus 000215; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 184,
   "name": "Input Changed Monitors SW 16",
   "description": "Modbus 000216; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 185,
   "name": "Input Changed Monitors SW 01",
   "description": "Modbus 000217; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 186,
   "name": "Input Changed Monitors SW 02",
   "description": "Modbus 000218; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 187,
   "name": "Input Changed Monitors SW 03",
   "description": "Modbus 000219; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 188,
   "name": "Input Changed Monitors SW 04",
   "description": "Modbus 000220; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 189,
   "name": "Input Changed Monitors SW 05",
   "description": "Modbus 000221; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 190,
   "name": "Input Changed Monitors SW 06",
   "description": "Modbus 000222; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 191,
   "name": "Input Changed Monitors SW 07",
   "description": "Modbus 000223; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 192,
   "name": "Input Changed Monitors SW 08",
   "description": "Modbus 000224; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 193,
   "name": "Feedback Coils Breaker 01",
   "description": "Modbus 100001",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 194,
   "name": "Feedback Coils Breaker 02",
   "description": "Modbus 100002",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 195,
   "name": "Feedback Coils Breaker 03",
   "description": "Modbus 100003",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 196,
   "name": "Feedback Coils Breaker 04",
   "description": "Modbus 100004",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 197,
   "name": "Feedback Coils Breaker 05",
   "description": "Modbus 100005",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 198,
   "name": "Feedback Coils Breaker 06",
   "description": "Modbus 100006",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 199,
   "name": "Feedback Coils Breaker 07",
   "description": "Modbus 100007",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 200,
   "name": "Feedback Coils Breaker 08",
   "description": "Modbus 100008",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 201,
   "name": "Feedback Coils Breaker 09",
   "description": "Modbus 100009",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 202,
   "name": "Feedback Coils Breaker 10",
   "description": "Modbus 100010",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 203,
   "name": "Feedback Coils Breaker 11",
   "description": "Modbus 100011",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 204,
   "name": "Feedback Coils Breaker 12",
   "description": "Modbus 100012",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 205,
   "name": "Feedback Coils Breaker 13",
   "description": "Modbus 100013",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 206,
   "name": "Feedback Coils Breaker 14",
   "description": "Modbus 100014",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 207,
   "name": "Feedback Coils Breaker 15",
   "description": "Modbus 100015",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 208,
   "name": "Feedback Coils Breaker 16",
   "description": "Modbus 100016",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 209,
   "name": "Feedback Coils Breaker 17",
   "description": "Modbus 100017",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 210,
   "name": "Feedback Coils Breaker 18",
   "description": "Modbus 100018",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 211,
   "name": "Feedback Coils Breaker 19",
   "description": "Modbus 100019",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 212,
   "name": "Feedback Coils Breaker 20",
   "description": "Modbus 100020",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 213,
   "name": "Feedback Coils Breaker 21",
   "description": "Modbus 100021",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 214,
   "name": "Feedback Coils Breaker 22",
   "description": "Modbus 100022",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 215,
   "name": "Feedback Coils Breaker 23",
   "description": "Modbus 100023",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 216,
   "name": "Feedback Coils Breaker 24",
   "description": "Modbus 100024",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 217,
   "name": "Feedback Coils Breaker 25",
   "description": "Modbus 100025",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 218,
   "name": "Feedback Coils Breaker 26",
   "description": "Modbus 100026",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 219,
   "name": "Feedback Coils Breaker 27",
   "description": "Modbus 100027",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 220,
   "name": "Feedback Coils Breaker 28",
   "description": "Modbus 100028",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 221,
   "name": "Feedback Coils Breaker 29",
   "description": "Modbus 100029",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 222,
   "name": "Feedback Coils Breaker 30",
   "description": "Modbus 100030",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 223,
   "name": "Feedback Coils Breaker 31",
   "description": "Modbus 100031",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 224,
   "name": "Feedback Coils Breaker 32",
   "description": "Modbus 100032",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 225,
   "name": "Feedback Coils Breaker 33",
   "description": "Modbus 100033",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 226,
   "name": "Feedback Coils Breaker 34",
   "description": "Modbus 100034",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 227,
   "name": "Feedback Coils Breaker 35",
   "description": "Modbus 100035",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 228,
   "name": "Feedback Coils Breaker 36",
   "description": "Modbus 100036",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 229,
   "name": "Feedback Coils Breaker 37",
   "description": "Modbus 100037",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 230,
   "name": "Feedback Coils Breaker 38",
   "description": "Modbus 100038",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 231,
   "name": "Feedback Coils Breaker 39",
   "description": "Modbus 100039",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 232,
   "name": "Feedback Coils Breaker 40",
   "description": "Modbus 100040",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 233,
   "name": "Feedback Coils Breaker 41",
   "description": "Modbus 100041",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 234,
   "name": "Feedback Coils Breaker 42",
   "description": "Modbus 100042",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 235,
   "name": "Feedback Coils Breaker 43",
   "description": "Modbus 100043",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 236,
   "name": "Feedback Coils Breaker 44",
   "description": "Modbus 100044",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 237,
   "name": "Feedback Coils Breaker 45",
   "description": "Modbus 100045",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 238,
   "name": "Feedback Coils Breaker 46",
   "description": "Modbus 100046",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 239,
   "name": "Feedback Coils Breaker 47",
   "description": "Modbus 100047",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 240,
   "name": "Feedback Coils Breaker 48",
   "description": "Modbus 100048",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 241,
   "name": "Command Coils Breaker 01",
   "description": "Modbus 100065",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 242,
   "name": "Command Coils Breaker 02",
   "description": "Modbus 100066",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 243,
   "name": "Command Coils Breaker 03",
   "description": "Modbus 100067",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 244,
   "name": "Command Coils Breaker 04",
   "description": "Modbus 100068",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 245,
   "name": "Command Coils Breaker 05",
   "description": "Modbus 100069",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 246,
   "name": "Command Coils Breaker 06",
   "description": "Modbus 100070",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 247,
   "name": "Command Coils Breaker 07",
   "description": "Modbus 100071",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 248,
   "name": "Command Coils Breaker 08",
   "description": "Modbus 100072",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 249,
   "name": "Command Coils Breaker 09",
   "description": "Modbus 100073",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 250,
   "name": "Command Coils Breaker 10",
   "description": "Modbus 100074",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 251,
   "name": "Command Coils Breaker 11",
   "description": "Modbus 100075",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 252,
   "name": "Command Coils Breaker 12",
   "description": "Modbus 100076",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 253,
   "name": "Command Coils Breaker 13",
   "description": "Modbus 100077",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 254,
   "name": "Command Coils Breaker 14",
   "description": "Modbus 100078",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 255,
   "name": "Command Coils Breaker 15",
   "description": "Modbus 100079",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 256,
   "name": "Command Coils Breaker 16",
   "description": "Modbus 100080",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 257,
   "name": "Command Coils Breaker 17",
   "description": "Modbus 100081",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 258,
   "name": "Command Coils Breaker 18",
   "description": "Modbus 100082",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 259,
   "name": "Command Coils Breaker 19",
   "description": "Modbus 100083",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 260,
   "name": "Command Coils Breaker 20",
   "description": "Modbus 100084",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 261,
   "name": "Command Coils Breaker 21",
   "description": "Modbus 100085",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 262,
   "name": "Command Coils Breaker 22",
   "description": "Modbus 100086",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 263,
   "name": "Command Coils Breaker 23",
   "description": "Modbus 100087",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 264,
   "name": "Command Coils Breaker 24",
   "description": "Modbus 100088",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 265,
   "name": "Command Coils Breaker 25",
   "description": "Modbus 100089",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 266,
   "name": "Command Coils Breaker 26",
   "description": "Modbus 100090",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 267,
   "name": "Command Coils Breaker 27",
   "description": "Modbus 100091",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 268,
   "name": "Command Coils Breaker 28",
   "description": "Modbus 100092",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 269,
   "name": "Command Coils Breaker 29",
   "description": "Modbus 100093",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 270,
   "name": "Command Coils Breaker 30",
   "description": "Modbus 100094",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 271,
   "name": "Command Coils Breaker 31",
   "description": "Modbus 100095",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 272,
   "name": "Command Coils Breaker 32",
   "description": "Modbus 100096",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 273,
   "name": "Command Coils Breaker 33",
   "description": "Modbus 100097",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 274,
   "name": "Command Coils Breaker 34",
   "description": "Modbus 100098",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 275,
   "name": "Command Coils Breaker 35",
   "description": "Modbus 100099",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 276,
   "name": "Command Coils Breaker 36",
   "description": "Modbus 100100",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 277,
   "name": "Command Coils Breaker 37",
   "description": "Modbus 100101",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 278,
   "name": "Command Coils Breaker 38",
   "description": "Modbus 100102",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 279,
   "name": "Command Coils Breaker 39",
   "description": "Modbus 100103",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 280,
   "name": "Command Coils Breaker 40",
   "description": "Modbus 100104",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 281,
   "name": "Command Coils Breaker 41",
   "description": "Modbus 100105",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 282,
   "name": "Command Coils Breaker 42",
   "description": "Modbus 100106",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 283,
   "name": "Command Coils Breaker 43",
   "description": "Modbus 100107",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 284,
   "name": "Command Coils Breaker 44",
   "description": "Modbus 100108",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 285,
   "name": "Command Coils Breaker 45",
   "description": "Modbus 100109",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 286,
   "name": "Command Coils Breaker 46",
   "description": "Modbus 100110",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 287,
   "name": "Command Coils Breaker 47",
   "description": "Modbus 100111",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 288,
   "name": "Command Coils Breaker 48",
   "description": "Modbus 100112",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 289,
   "name": "Alarm Coils Breaker 01",
   "description": "Modbus 100129",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 290,
   "name": "Alarm Coils Breaker 02",
   "description": "Modbus 100130",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 291,
   "name": "Alarm Coils Breaker 03",
   "description": "Modbus 100131",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 292,
   "name": "Alarm Coils Breaker 04",
   "description": "Modbus 100132",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 293,
   "name": "Alarm Coils Breaker 05",
   "description": "Modbus 100133",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 294,
   "name": "Alarm Coils Breaker 06",
   "description": "Modbus 100134",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 295,
   "name": "Alarm Coils Breaker 07",
   "description": "Modbus 100135",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 296,
   "name": "Alarm Coils Breaker 08",
   "description": "Modbus 100136",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 297,
   "name": "Alarm Coils Breaker 09",
   "description": "Modbus 100137",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 298,
   "name": "Alarm Coils Breaker 10",
   "description": "Modbus 100138",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 299,
   "name": "Alarm Coils Breaker 11",
   "description": "Modbus 100139",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 300,
   "name": "Alarm Coils Breaker 12",
   "description": "Modbus 100140",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 301,
   "name": "Alarm Coils Breaker 13",
   "description": "Modbus 100141",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 302,
   "name": "Alarm Coils Breaker 14",
   "description": "Modbus 100142",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 303,
   "name": "Alarm Coils Breaker 15",
   "description": "Modbus 100143",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 304,
   "name": "Alarm Coils Breaker 16",
   "description": "Modbus 100144",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 305,
   "name": "Alarm Coils Breaker 17",
   "description": "Modbus 100145",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 306,
   "name": "Alarm Coils Breaker 18",
   "description": "Modbus 100146",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 307,
   "name": "Alarm Coils Breaker 19",
   "description": "Modbus 100147",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 308,
   "name": "Alarm Coils Breaker 20",
   "description": "Modbus 100148",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 309,
   "name": "Alarm Coils Breaker 21",
   "description": "Modbus 100149",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 310,
   "name": "Alarm Coils Breaker 22",
   "description": "Modbus 100150",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 311,
   "name": "Alarm Coils Breaker 23",
   "description": "Modbus 100151",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 312,
   "name": "Alarm Coils Breaker 24",
   "description": "Modbus 100152",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 313,
   "name": "Alarm Coils Breaker 25",
   "description": "Modbus 100153",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 314,
   "name": "Alarm Coils Breaker 26",
   "description": "Modbus 100154",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 315,
   "name": "Alarm Coils Breaker 27",
   "description": "Modbus 100155",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 316,
   "name": "Alarm Coils Breaker 28",
   "description": "Modbus 100156",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 317,
   "name": "Alarm Coils Breaker 29",
   "description": "Modbus 100157",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 318,
   "name": "Alarm Coils Breaker 30",
   "description": "Modbus 100158",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 319,
   "name": "Alarm Coils Breaker 31",
   "description": "Modbus 100159",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 320,
   "name": "Alarm Coils Breaker 32",
   "description": "Modbus 100160",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 321,
   "name": "Alarm Coils Breaker 33",
   "description": "Modbus 100161",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 322,
   "name": "Alarm Coils Breaker 34",
   "description": "Modbus 100162",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 323,
   "name": "Alarm Coils Breaker 35",
   "description": "Modbus 100163",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 324,
   "name": "Alarm Coils Breaker 36",
   "description": "Modbus 100164",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 325,
   "name": "Alarm Coils Breaker 37",
   "description": "Modbus 100165",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 326,
   "name": "Alarm Coils Breaker 38",
   "description": "Modbus 100166",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 327,
   "name": "Alarm Coils Breaker 39",
   "description": "Modbus 100167",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 328,
   "name": "Alarm Coils Breaker 40",
   "description": "Modbus 100168",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 329,
   "name": "Alarm Coils Breaker 41",
   "description": "Modbus 100169",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 330,
   "name": "Alarm Coils Breaker 42",
   "description": "Modbus 100170",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 331,
   "name": "Alarm Coils Breaker 43",
   "description": "Modbus 100171",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 332,
   "name": "Alarm Coils Breaker 44",
   "description": "Modbus 100172",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 333,
   "name": "Alarm Coils Breaker 45",
   "description": "Modbus 100173",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 334,
   "name": "Alarm Coils Breaker 46",
   "description": "Modbus 100174",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 335,
   "name": "Alarm Coils Breaker 47",
   "description": "Modbus 100175",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 336,
   "name": "Alarm Coils Breaker 48",
   "description": "Modbus 100176",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 337,
   "name": "Switch Inout Monitors SW 09",
   "description": "Modbus 100193; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 338,
   "name": "Switch Inout Monitors SW 10",
   "description": "Modbus 100194; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 339,
   "name": "Switch Inout Monitors SW 11",
   "description": "Modbus 100195; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 340,
   "name": "Switch Inout Monitors SW 12",
   "description": "Modbus 100196; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 341,
   "name": "Switch Inout Monitors SW 13",
   "description": "Modbus 100197; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 342,
   "name": "Switch Inout Monitors SW 14",
   "description": "Modbus 100198; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 343,
   "name": "Switch Inout Monitors SW 15",
   "description": "Modbus 100199; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 344,
   "name": "Switch Inout Monitors SW 16",
   "description": "Modbus 100200; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 345,
   "name": "Switch Inout Monitors SW 01",
   "description": "Modbus 100201; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 346,
   "name": "Switch Inout Monitors SW 02",
   "description": "Modbus 100202; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 347,
   "name": "Switch Inout Monitors SW 03",
   "description": "Modbus 100203; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 348,
   "name": "Switch Inout Monitors SW 04",
   "description": "Modbus 100204; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 349,
   "name": "Switch Inout Monitors SW 05",
   "description": "Modbus 100205; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 350,
   "name": "Switch Inout Monitors SW 06",
   "description": "Modbus 100206; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 351,
   "name": "Switch Inout Monitors SW 07",
   "description": "Modbus 100207; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 352,
   "name": "Switch Inout Monitors SW 08",
   "description": "Modbus 100208; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 353,
   "name": "Condition Codes Pad 1",
   "description": "Modbus 100225; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 354,
   "name": "Condition Codes Pad 2",
   "description": "Modbus 100226; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 355,
   "name": "Condition Codes Pad 3",
   "description": "Modbus 100227; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 356,
   "name": "Condition Codes Pad 4",
   "description": "Modbus 100228; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 357,
   "name": "Condition Codes Pad 5",
   "description": "Modbus 100229; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 358,
   "name": "Condition Codes Pad 6",
   "description": "Modbus 100230; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 359,
   "name": "Condition Codes Pad 7",
   "description": "Modbus 100231; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 360,
   "name": "Condition Codes Pad 8",
   "description": "Modbus 100232; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 361,
   "name": "Condition Code 232",
   "description": "Modbus 100233; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 362,
   "name": "Condition Code 233",
   "description": "Modbus 100234; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 363,
   "name": "Condition Code 234",
   "description": "Modbus 100235; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 364,
   "name": "Condition Code 235",
   "description": "Modbus 100236; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 365,
   "name": "Condition Code 236",
   "description": "Modbus 100237; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 366,
   "name": "Condition Code 237",
   "description": "Modbus 100238; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 367,
   "name": "Condition Code 238",
   "description": "Modbus 100239; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 368,
   "name": "Condition Code 239",
   "description": "Modbus 100240; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 369,
   "name": "Schedule Active 01",
   "description": "Modbus 100241; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 370,
   "name": "Schedule Active 02",
   "description": "Modbus 100242; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 371,
   "name": "Schedule Active 03",
   "description": "Modbus 100243; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 372,
   "name": "Schedule Active 04",
   "description": "Modbus 100244; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 373,
   "name": "Schedule Active 05",
   "description": "Modbus 100245; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 374,
   "name": "Schedule Active 06",
   "description": "Modbus 100246; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 375,
   "name": "Schedule Active 07",
   "description": "Modbus 100247; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 376,
   "name": "Schedule Active 08",
   "description": "Modbus 100248; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 377,
   "name": "Schedule Active 09",
   "description": "Modbus 100249; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 378,
   "name": "Schedule Active 10",
   "description": "Modbus 100250; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 379,
   "name": "Schedule Active 11",
   "description": "Modbus 100251; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 380,
   "name": "Schedule Active 12",
   "description": "Modbus 100252; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 381,
   "name": "Schedule Active 13",
   "description": "Modbus 100253; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 382,
   "name": "Schedule Active 14",
   "description": "Modbus 100254; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 383,
   "name": "Schedule Active 15",
   "description": "Modbus 100255; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 384,
   "name": "Schedule Active 16",
   "description": "Modbus 100256; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 385,
   "name": "Schedule Active 17",
   "description": "Modbus 100257; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 386,
   "name": "Schedule Active 18",
   "description": "Modbus 100258; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 387,
   "name": "Schedule Active 19",
   "description": "Modbus 100259; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 388,
   "name": "Schedule Active 20",
   "description": "Modbus 100260; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 389,
   "name": "Schedule Active 21",
   "description": "Modbus 100261; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 390,
   "name": "Schedule Active 22",
   "description": "Modbus 100262; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 391,
   "name": "Schedule Active 23",
   "description": "Modbus 100263; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 392,
   "name": "Schedule Active 24",
   "description": "Modbus 100264; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 393,
   "name": "Schedule Active 25",
   "description": "Modbus 100265; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 394,
   "name": "Schedule Active 26",
   "description": "Modbus 100266; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 395,
   "name": "Schedule Active 27",
   "description": "Modbus 100267; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 396,
   "name": "Schedule Active 28",
   "description": "Modbus 100268; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 397,
   "name": "Schedule Active 29",
   "description": "Modbus 100269; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 398,
   "name": "Schedule Active 30",
   "description": "Modbus 100270; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 399,
   "name": "Schedule Active 31",
   "description": "Modbus 100271; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 400,
   "name": "Schedule Active 32",
   "description": "Modbus 100272; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 401,
   "name": "Input 01 Override Timer",
   "description": "Modbus 300001; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 402,
   "name": "Input 02 Override Timer",
   "description": "Modbus 300002; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 403,
   "name": "Input 03 Override Timer",
   "description": "Modbus 300003; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 404,
   "name": "Input 04 Override Timer",
   "description": "Modbus 300004; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 405,
   "name": "Input 05 Override Timer",
   "description": "Modbus 300005; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 406,
   "name": "Input 06 Override Timer",
   "description": "Modbus 300006; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 407,
   "name": "Input 07 Override Timer",
   "description": "Modbus 300007; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 408,
   "name": "Input 08 Override Timer",
   "description": "Modbus 300008; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 409,
   "name": "Input 09 Override Timer",
   "description": "Modbus 300009; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 410,
   "name": "Input 10 Override Timer",
   "description": "Modbus 300010; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 411,
   "name": "Input 11 Override Timer",
   "description": "Modbus 300011; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 412,
   "name": "Input 12 Override Timer",
   "description": "Modbus 300012; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 413,
   "name": "Input 13 Override Timer",
   "description": "Modbus 300013; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 414,
   "name": "Input 14 Override Timer",
   "description": "Modbus 300014; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 415,
   "name": "Input 15 Override Timer",
   "description": "Modbus 300015; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 416,
   "name": "Input 16 Override Timer",
   "description": "Modbus 300016; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 417,
   "name": "Load 1 Wink Delay (Off Timer)__Load 1 Egress Timer",
   "description": "Modbus 300017; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 418,
   "name": "Load 02 Egress Timer",
   "description": "Modbus 300018; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 419,
   "name": "Load 03 Egress Timer",
   "description": "Modbus 300019; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 420,
   "name": "Load 04 Egress Timer",
   "description": "Modbus 300020; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 421,
   "name": "Load 05 Egress Timer",
   "description": "Modbus 300021; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 422,
   "name": "Load 06 Egress Timer",
   "description": "Modbus 300022; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 423,
   "name": "Load 07 Egress Timer",
   "description": "Modbus 300023; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 424,
   "name": "Load 08 Egress Timer",
   "description": "Modbus 300024; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 425,
   "name": "Load 09 Egress Timer",
   "description": "Modbus 300025; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 426,
   "name": "Load 10 Egress Timer",
   "description": "Modbus 300026; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 427,
   "name": "Load 11 Egress Timer",
   "description": "Modbus 300027; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 428,
   "name": "Load 12 Egress Timer",
   "description": "Modbus 300028; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 429,
   "name": "Load 13 Egress Timer",
   "description": "Modbus 300029; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 430,
   "name": "Load 14 Egress Timer",
   "description": "Modbus 300030; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 431,
   "name": "Load 15 Egress Timer",
   "description": "Modbus 300031; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 432,
   "name": "Load 16 Egress Timer",
   "description": "Modbus 300032; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 433,
   "name": "Load 17 Egress Timer",
   "description": "Modbus 300033; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 434,
   "name": "Load 18 Egress Timer",
   "description": "Modbus 300034; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 435,
   "name": "Load 19 Egress Timer",
   "description": "Modbus 300035; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 436,
   "name": "Load 20 Egress Timer",
   "description": "Modbus 300036; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 437,
   "name": "Load 21 Egress Timer",
   "description": "Modbus 300037; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 438,
   "name": "Load 22 Egress Timer",
   "description": "Modbus 300038; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 439,
   "name": "Load 23 Egress Timer",
   "description": "Modbus 300039; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 440,
   "name": "Load 24 Egress Timer",
   "description": "Modbus 300040; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 441,
   "name": "Load 25 Egress Timer",
   "description": "Modbus 300041; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 442,
   "name": "Load 26 Egress Timer",
   "description": "Modbus 300042; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 443,
   "name": "Load 27 Egress Timer",
   "description": "Modbus 300043; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 444,
   "name": "Load 28 Egress Timer",
   "description": "Modbus 300044; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 445,
   "name": "Load 29 Egress Timer",
   "description": "Modbus 300045; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 446,
   "name": "Load 30 Egress Timer",
   "description": "Modbus 300046; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 447,
   "name": "Load 31 Egress Timer",
   "description": "Modbus 300047; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 448,
   "name": "Load 32 Egress Timer",
   "description": "Modbus 300048; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 449,
   "name": "Load 33 Egress Timer",
   "description": "Modbus 300049; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 450,
   "name": "Load 34 Egress Timer",
   "description": "Modbus 300050; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 451,
   "name": "Load 35 Egress Timer",
   "description": "Modbus 300051; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 452,
   "name": "Load 36 Egress Timer",
   "description": "Modbus 300052; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 453,
   "name": "Load 37 Egress Timer",
   "description": "Modbus 300053; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 454,
   "name": "Load 38 Egress Timer",
   "description": "Modbus 300054; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 455,
   "name": "Load 39 Egress Timer",
   "description": "Modbus 300055; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 456,
   "name": "Load 40 Egress Timer",
   "description": "Modbus 300056; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 457,
   "name": "Load 41 Egress Timer",
   "description": "Modbus 300057; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 458,
   "name": "Load 42 Egress Timer",
   "description": "Modbus 300058; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 459,
   "name": "Load 43 Egress Timer",
   "description": "Modbus 300059; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 460,
   "name": "Load 44 Egress Timer",
   "description": "Modbus 300060; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 461,
   "name": "Load 45 Egress Timer",
   "description": "Modbus 300061; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 462,
   "name": "Load 46 Egress Timer",
   "description": "Modbus 300062; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 463,
   "name": "Load 47 Egress Timer",
   "description": "Modbus 300063; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 464,
   "name": "Load 48 Egress Timer",
   "description": "Modbus 300064; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-eaton-pow-r-command-prc100",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
