{
 "manufacturer": "Contemporary Controls",
 "manufacturer_slug": "contemporary-controls",
 "model": "Eaton Power Xpert PXM 2000 via BASgatewayLX",
 "short_model": "BASgatewayLX Eaton PXM 2000",
 "model_slug": "basgatewaylx-eaton-pxm2000",
 "aliases": [
  "PXM 2000",
  "PXM2000",
  "PXM 2250",
  "PXM 2260",
  "PXM 2270",
  "Power Xpert Meter 2000"
 ],
 "equipment_type": "Power and energy meter",
 "applies_to": "Eaton Power Xpert PXM 2000 series meters on Modbus, read by a BASgatewayLX.",
 "summary": "Gateway profile for the Eaton PXM 2000: 329 objects (254 AI, 11 AO, 48 BI, 16 BO), 95 polled by default. Inputs give voltages, currents, W/VAR/VA and PF per phase and total, frequency, received/delivered/net energy, VAR-hours and per-phase energy, plus unpolled demand, THD and I/O states; unpolled outputs test pulse outputs and relays and reset accumulators.",
 "bacnet_transport": [
  "BACnet IP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": true,
 "notes": [
  "Built from Contemporary Controls' BASgatewayLX Modbus device profile Eaton_PXM2000_Meter_LX.csv; the profile maps the registers in the maker's Modbus register document (https://www.ccontrols.com/support/dp/EatonPXM2000.PDF).",
  "Object instances are the ones this profile assigns when it is loaded into the gateway. A site that edited or rebuilt the profile may use different instances.",
  "Only 95 of the 329 rows are flagged for polling in the profile; the rest are served only after you tick them in the gateway. Their descriptions say \"not polled by default\".",
  "The CSV has no read/write column: Analog/Binary Inputs are read-only and Analog/Binary Outputs are commandable (priority array), which is how the gateway maps them (access inferred). Descriptions give the Modbus register each object reads.",
  "Some names appear more than once in the profile as published (VAR-hours Net Phase C; Positive Watts Phase C Average; Angle Phase A Current...); they are kept as printed and told apart by instance."
 ],
 "source": {
  "title": "BASgatewayLX Modbus device profile Eaton_PXM2000_Meter",
  "doc_number": "Eaton_PXM2000_Meter_LX.csv",
  "revision_date": null,
  "url": "https://www.ccontrols.com/support/dp/Eaton_PXM2000_Meter_LX.zip"
 },
 "integration": {
  "summary": "Map total watts (3-phase), delivered energy (Wh) and received energy (Wh) first. The listed objects are read-only.",
  "minimum_points": [
   {
    "ref": "AI 10",
    "name": "Watts 3-Ph total",
    "why": "Total watts (3-phase)"
   },
   {
    "ref": "AI 29",
    "name": "W-hours Delivered",
    "why": "Delivered energy (Wh)"
   },
   {
    "ref": "AI 28",
    "name": "W-hours Received",
    "why": "Received energy (Wh)"
   },
   {
    "ref": "AI 4",
    "name": "Volts A-B",
    "why": "Voltage A-B"
   },
   {
    "ref": "AI 7",
    "name": "Amps A",
    "why": "Current A"
   },
   {
    "ref": "AI 13",
    "name": "Power Factor 3-Ph total",
    "why": "Total power factor"
   },
   {
    "ref": "AI 14",
    "name": "Frequency",
    "why": "Frequency"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "The BASgatewayLX presents each Modbus device as its own virtual BACnet device on BACnet IP; give it a unique device instance and Modbus address (serial) or IP address (Modbus TCP) when you add it with this profile.",
   "One BASgatewayLX handles up to 100 Modbus devices and 1000 polled points in total, so leave unneeded rows unpolled."
  ],
  "gotchas": [
   "Outputs include firmware reprogramming and meter restart commands; never poll or write them.",
   "Unpolled rows do not appear as BACnet objects until enabled in the gateway's device profile page."
  ]
 },
 "points": [
  {
   "type": "AI",
   "instance": 1,
   "name": "Volts A-N",
   "description": "Modbus 401000",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "Volts B-N",
   "description": "Modbus 401002",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "Volts C-N",
   "description": "Modbus 401004",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "Volts A-B",
   "description": "Modbus 401006",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "Volts B-C",
   "description": "Modbus 401008",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "Volts C-A",
   "description": "Modbus 401010",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7,
   "name": "Amps A",
   "description": "Modbus 401012",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "Amps B",
   "description": "Modbus 401014",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 9,
   "name": "Amps C",
   "description": "Modbus 401016",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10,
   "name": "Watts 3-Ph total",
   "description": "Modbus 401018",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11,
   "name": "VARs 3-Ph total",
   "description": "Modbus 401020",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 12,
   "name": "VAs 3-Ph total",
   "description": "Modbus 401022",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13,
   "name": "Power Factor 3-Ph total",
   "description": "Modbus 401024",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14,
   "name": "Frequency",
   "description": "Modbus 401026",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 15,
   "name": "Neutral Current",
   "description": "Modbus 401028",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 16,
   "name": "Watts Phase A",
   "description": "Modbus 401030",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 17,
   "name": "Watts Phase B",
   "description": "Modbus 401032",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 18,
   "name": "Watts Phase C",
   "description": "Modbus 401034",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 19,
   "name": "VARs Phase A",
   "description": "Modbus 401036",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 20,
   "name": "VARs Phase B",
   "description": "Modbus 401038",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21,
   "name": "VARs Phase C",
   "description": "Modbus 401040",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 22,
   "name": "VAs Phase A",
   "description": "Modbus 401042",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 23,
   "name": "VAs Phase B",
   "description": "Modbus 401044",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 24,
   "name": "VAs Phase C",
   "description": "Modbus 401046",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 25,
   "name": "Power Factor Phase A",
   "description": "Modbus 401048",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 26,
   "name": "Power Factor Phase B",
   "description": "Modbus 401050",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 27,
   "name": "Power Factor Phase C",
   "description": "Modbus 401052",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 28,
   "name": "W-hours Received",
   "description": "Modbus 401500",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 29,
   "name": "W-hours Delivered",
   "description": "Modbus 401502",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 30,
   "name": "W-hours Net",
   "description": "Modbus 401504",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 31,
   "name": "W-hours Total",
   "description": "Modbus 401506",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 32,
   "name": "VAR-hours Positive",
   "description": "Modbus 401508",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 33,
   "name": "VAR-hours Negative",
   "description": "Modbus 401510",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 34,
   "name": "VAR-hours Net",
   "description": "Modbus 401512",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 35,
   "name": "VAR-hours Total",
   "description": "Modbus 401514",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 36,
   "name": "VA-hours Total",
   "description": "Modbus 401516",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 37,
   "name": "W-hours Received Phase A",
   "description": "Modbus 401518",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 38,
   "name": "W-hours Received Phase B",
   "description": "Modbus 401520",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 39,
   "name": "W-hours Received Phase C",
   "description": "Modbus 401522",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 40,
   "name": "W-hours Delivered Phase A",
   "description": "Modbus 401524",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 41,
   "name": "W-hours Delivered Phase B",
   "description": "Modbus 401526",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 42,
   "name": "W-hours Delivered Phase C",
   "description": "Modbus 401528",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 43,
   "name": "W-hours Net Phase A",
   "description": "Modbus 401530",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 44,
   "name": "W-hours Net Phase B",
   "description": "Modbus 401532",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 45,
   "name": "W-hours Net Phase C",
   "description": "Modbus 401534",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 46,
   "name": "W-hours Total Phase A",
   "description": "Modbus 401536",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 47,
   "name": "W-hours Total Phase B",
   "description": "Modbus 401538",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 48,
   "name": "W-hours Total Phase C",
   "description": "Modbus 401540",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 49,
   "name": "VAR-hours Positive Phase A",
   "description": "Modbus 401542",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 50,
   "name": "VAR-hours Positive Phase B",
   "description": "Modbus 401544",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 51,
   "name": "VAR-hours Positive Phase C",
   "description": "Modbus 401546",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 52,
   "name": "VAR-hours Negative Phase A",
   "description": "Modbus 401548",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 53,
   "name": "VAR-hours Negative Phase B",
   "description": "Modbus 401550",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 54,
   "name": "VAR-hours Negative Phase C",
   "description": "Modbus 401552",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 55,
   "name": "VAR-hours Net Phase A",
   "description": "Modbus 401554",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 56,
   "name": "VAR-hours Net Phase B",
   "description": "Modbus 401556",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 57,
   "name": "VAR-hours Net Phase C",
   "description": "Modbus 401558",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 58,
   "name": "VAR-hours Net Phase C",
   "description": "Modbus 401560",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 59,
   "name": "VAR-hours Total Phase B",
   "description": "Modbus 401562",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 60,
   "name": "VAR-hours Total Phase C",
   "description": "Modbus 401564",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 61,
   "name": "VA-hours Phase A",
   "description": "Modbus 401566",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 62,
   "name": "VA-hours Phase B",
   "description": "Modbus 401568",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 63,
   "name": "VA-hours Phase C",
   "description": "Modbus 401570",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 64,
   "name": "Amps A Average",
   "description": "Modbus 402000",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 65,
   "name": "Amps B Average",
   "description": "Modbus 402002",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 66,
   "name": "Amps C Average",
   "description": "Modbus 402004",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 67,
   "name": "Positive Watts 3-Ph Average",
   "description": "Modbus 402006",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 68,
   "name": "Positive VARs 3-Ph Average",
   "description": "Modbus 402008",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 69,
   "name": "Negative Watts 3-Ph Average",
   "description": "Modbus 402010",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 70,
   "name": "Negative VARs 3-Ph Average",
   "description": "Modbus 402012",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 71,
   "name": "VAs 3-Ph Average",
   "description": "Modbus 402014",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 72,
   "name": "Positive PF 3-Ph Average",
   "description": "Modbus 402016",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 73,
   "name": "Negative PF 3-PF Average",
   "description": "Modbus 402018",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 74,
   "name": "Neutral Current Average",
   "description": "Modbus 402020",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 75,
   "name": "Positive Watts Phase A Average",
   "description": "Modbus 402022",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 76,
   "name": "Positive Watts Phase B Average",
   "description": "Modbus 402024",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 77,
   "name": "Positive Watts Phase C Average",
   "description": "Modbus 402026",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 78,
   "name": "Positive Watts Phase C Average",
   "description": "Modbus 402028",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 79,
   "name": "Positive VARs Phase B Average",
   "description": "Modbus 402030",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 80,
   "name": "Positive VARs Phase C Average",
   "description": "Modbus 402032",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 81,
   "name": "Negative Watts Phase A Average",
   "description": "Modbus 402034",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 82,
   "name": "Negative Watts Phase B Average",
   "description": "Modbus 402036",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 83,
   "name": "Negative Watts Phase C Average",
   "description": "Modbus 402038",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 84,
   "name": "Negative VARs Phase A Average",
   "description": "Modbus 402040",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 85,
   "name": "Negative VARs Phase B Average",
   "description": "Modbus 402042",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 86,
   "name": "Negative VARs Phase C Average",
   "description": "Modbus 402044",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 87,
   "name": "VAs Phase A Average",
   "description": "Modbus 402046",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 88,
   "name": "VAs Phase B Average",
   "description": "Modbus 402048",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 89,
   "name": "VAs Phase C Average",
   "description": "Modbus 402050",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 90,
   "name": "Positive PF Phase A Average",
   "description": "Modbus 402052",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 91,
   "name": "Positive PF Phase B Average",
   "description": "Modbus 402054",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 92,
   "name": "Positive PF Phase C Average",
   "description": "Modbus 402056",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 93,
   "name": "Negative PF Phase A Average",
   "description": "Modbus 402058",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 94,
   "name": "Negative PF Phase B Average",
   "description": "Modbus 402060",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 95,
   "name": "Negative PF Phase C Average",
   "description": "Modbus 402062",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 96,
   "name": "Angle Phase A Current",
   "description": "Modbus 404100; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 97,
   "name": "Angle Phase A Current",
   "description": "Modbus 404101; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 98,
   "name": "Angle Phase C Current",
   "description": "Modbus 404102; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 99,
   "name": "Angle Volts A-B",
   "description": "Modbus 404103; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 100,
   "name": "Angle Volts B-C",
   "description": "Modbus 404104; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 101,
   "name": "Angle Volts C-A",
   "description": "Modbus 404105; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 102,
   "name": "Port ID",
   "description": "Modbus 404500; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 103,
   "name": "Meter Status",
   "description": "Modbus 404501; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 104,
   "name": "Limits Status",
   "description": "Modbus 404502; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 105,
   "name": "Time Since Reset",
   "description": "Modbus 404503; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 106,
   "name": "Meter On Time 1",
   "description": "Modbus 404505; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 107,
   "name": "Meter On Time 2",
   "description": "Modbus 404506; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 108,
   "name": "Meter On Time 3",
   "description": "Modbus 404507; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 109,
   "name": "Current Date and Time 1",
   "description": "Modbus 404508; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 110,
   "name": "Current Date and Time 2",
   "description": "Modbus 404509; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 111,
   "name": "Current Date and Time 3",
   "description": "Modbus 404510; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 112,
   "name": "Current Day of Week",
   "description": "Modbus 404512; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 113,
   "name": "Volts A-N %THD",
   "description": "Modbus 406000; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 114,
   "name": "Volts B-N %THD",
   "description": "Modbus 406001; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 115,
   "name": "Volts B-N %THD",
   "description": "Modbus 406002; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 116,
   "name": "Amps A %THD",
   "description": "Modbus 406003; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 117,
   "name": "Amps B %THD",
   "description": "Modbus 406004; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 118,
   "name": "Amps C %THD",
   "description": "Modbus 406005; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 119,
   "name": "Volts A-N Minimum",
   "description": "Modbus 408000; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 120,
   "name": "Volts B-N Minimum",
   "description": "Modbus 408002; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 121,
   "name": "Volts C-N Minimum",
   "description": "Modbus 408004; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 122,
   "name": "Volts A-B Minimum",
   "description": "Modbus 408006; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 123,
   "name": "Volts B-C Minimum",
   "description": "Modbus 408008; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 124,
   "name": "Volts C-A Minimum",
   "description": "Modbus 408010; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 125,
   "name": "Amps A Minimum Avg Demand",
   "description": "Modbus 408012; not polled by default",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 126,
   "name": "Amps B Minimum Avg Demand",
   "description": "Modbus 408014; not polled by default",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 127,
   "name": "Amps C Minimum Avg Demand",
   "description": "Modbus 408016; not polled by default",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 128,
   "name": "Positive Watts 3-Ph Minimum Avg Demand",
   "description": "Modbus 408018; not polled by default",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 129,
   "name": "Positive VARs 3-Ph Minimum Avg Demand",
   "description": "Modbus 408020; not polled by default",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 130,
   "name": "Negative Watts 3-Ph Minimum Avg Demand",
   "description": "Modbus 408022; not polled by default",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 131,
   "name": "Negative VARs 3-Ph Minimum Avg Demand",
   "description": "Modbus 408024; not polled by default",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 132,
   "name": "VAs 3-Ph Minimum Avg Demand",
   "description": "Modbus 408026; not polled by default",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 133,
   "name": "Positive Power Factor 3-Ph Minimum Avg Demand",
   "description": "Modbus 408028; not polled by default",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 134,
   "name": "Negative Power Factor 3-Ph Minimum Avg Demand",
   "description": "Modbus 408030; not polled by default",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 135,
   "name": "Frequency Minimum",
   "description": "Modbus 408032; not polled by default",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 136,
   "name": "Neutral Current Minimum Avg Demand",
   "description": "Modbus 408034; not polled by default",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 137,
   "name": "Positive Watts Phase A Minimum Avg Demand",
   "description": "Modbus 408036; not polled by default",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 138,
   "name": "Positive Watts Phase B Minimum Avg Demand",
   "description": "Modbus 408038; not polled by default",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 139,
   "name": "Positive Watts Phase C Minimum Avg Demand",
   "description": "Modbus 408040; not polled by default",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 140,
   "name": "Positive VARs Phase A Minimum Avg Demand",
   "description": "Modbus 408042; not polled by default",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 141,
   "name": "Positive VARs Phase B Minimum Avg Demand",
   "description": "Modbus 408044; not polled by default",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 142,
   "name": "Positive VARs Phase C Minimum Avg Demand",
   "description": "Modbus 408046; not polled by default",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 143,
   "name": "Negative Watts Phase A Minimum Avg Demand",
   "description": "Modbus 408048; not polled by default",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 144,
   "name": "Negative Watts Phase B Minimum Avg Demand",
   "description": "Modbus 408050; not polled by default",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 145,
   "name": "Negative Watts Phase C Minimum Avg Demand",
   "description": "Modbus 408052; not polled by default",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 146,
   "name": "Negative VARs Phase A Minimum Avg Demand",
   "description": "Modbus 408054; not polled by default",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 147,
   "name": "Negative VARs Phase B Minimum Avg Demand",
   "description": "Modbus 408056; not polled by default",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 148,
   "name": "Negative VARs Phase C Minimum Avg Demand",
   "description": "Modbus 408058; not polled by default",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 149,
   "name": "VAs Phase A Minimum Avg Demand",
   "description": "Modbus 408060; not polled by default",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 150,
   "name": "VAs Phase B Minimum Avg Demand",
   "description": "Modbus 408062; not polled by default",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 151,
   "name": "VAs Phase C Minimum Avg Demand",
   "description": "Modbus 408064; not polled by default",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 152,
   "name": "Positive PF Phase A Minimum Avg Demand",
   "description": "Modbus 408066; not polled by default",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 153,
   "name": "Positive PF Phase B Minimum Avg Demand",
   "description": "Modbus 408068; not polled by default",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 154,
   "name": "Positive PF Phase C Minimum Avg Demand",
   "description": "Modbus 408070; not polled by default",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 155,
   "name": "Negative PF Phase A Minimum Avg Demand",
   "description": "Modbus 408072; not polled by default",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 156,
   "name": "Negative PF Phase B Minimum Avg Demand",
   "description": "Modbus 408074; not polled by default",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 157,
   "name": "Negative PF Phase C Minimum Avg Demand",
   "description": "Modbus 408076; not polled by default",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 158,
   "name": "Volts A-N %THD Minimum",
   "description": "Modbus 408078; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 159,
   "name": "Volts B-N %THD Minimum",
   "description": "Modbus 408079; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 160,
   "name": "Volts C-N %THD Minimum",
   "description": "Modbus 408080; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 161,
   "name": "Amps A %THD Minimum",
   "description": "Modbus 408081; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 162,
   "name": "Amps B %THD Minimum",
   "description": "Modbus 408082; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 163,
   "name": "Amps C %THD Minimum",
   "description": "Modbus 408083; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 164,
   "name": "Volts A-N Maximum",
   "description": "Modbus 409000; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 165,
   "name": "Volts B-N Maximum",
   "description": "Modbus 409002; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 166,
   "name": "Volts C-N Maximum",
   "description": "Modbus 409004; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 167,
   "name": "Volts A-B Maximum",
   "description": "Modbus 409006; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 168,
   "name": "Volts B-C Maximum",
   "description": "Modbus 409008; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 169,
   "name": "Volts C-A Maximum",
   "description": "Modbus 409010; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 170,
   "name": "Amps A Maximum Avg Demand",
   "description": "Modbus 409012; not polled by default",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 171,
   "name": "Amps B Maximum Avg Demand",
   "description": "Modbus 409014; not polled by default",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 172,
   "name": "Amps C Maximum Avg Demand",
   "description": "Modbus 409016; not polled by default",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 173,
   "name": "Positive Watts 3-Ph Maximum Avg Demand",
   "description": "Modbus 409018; not polled by default",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 174,
   "name": "Positive VARs 3-Ph Maximum Avg Demand",
   "description": "Modbus 409020; not polled by default",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 175,
   "name": "Negative Watts 3-Ph Maximum Avg Demand",
   "description": "Modbus 409022; not polled by default",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 176,
   "name": "Negative VARs 3-Ph Maximum Avg Demand",
   "description": "Modbus 409024; not polled by default",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 177,
   "name": "VAs 3-Ph Maximum Avg Demand",
   "description": "Modbus 409026; not polled by default",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 178,
   "name": "Positive Power Factor 3-Ph Maximum Avg Demand",
   "description": "Modbus 409028; not polled by default",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 179,
   "name": "Negative Power Factor 3-Ph Maximum Avg Demand",
   "description": "Modbus 409030; not polled by default",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 180,
   "name": "Frequency Maximum",
   "description": "Modbus 409032; not polled by default",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 181,
   "name": "Neutral Current Maximum Avg Demand",
   "description": "Modbus 409034; not polled by default",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 182,
   "name": "Positive Watts Phase A Maximum Avg Demand",
   "description": "Modbus 409036; not polled by default",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 183,
   "name": "Positive Watts Phase B Maximum Avg Demand",
   "description": "Modbus 409038; not polled by default",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 184,
   "name": "Positive Watts Phase C Maximum Avg Demand",
   "description": "Modbus 409040; not polled by default",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 185,
   "name": "Positive VARs Phase A Maximum Avg Demand",
   "description": "Modbus 409042; not polled by default",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 186,
   "name": "Positive VARs Phase B Maximum Avg Demand",
   "description": "Modbus 409044; not polled by default",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 187,
   "name": "Positive VARs Phase C Maximum Avg Demand",
   "description": "Modbus 409046; not polled by default",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 188,
   "name": "Negative Watts Phase A Maximum Avg Demand",
   "description": "Modbus 409048; not polled by default",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 189,
   "name": "Negative Watts Phase B Maximum Avg Demand",
   "description": "Modbus 409050; not polled by default",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 190,
   "name": "Negative Watts Phase C Maximum Avg Demand",
   "description": "Modbus 409052; not polled by default",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 191,
   "name": "Negative VARs Phase A Maximum Avg Demand",
   "description": "Modbus 409054; not polled by default",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 192,
   "name": "Negative VARs Phase B Maximum Avg Demand",
   "description": "Modbus 409056; not polled by default",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 193,
   "name": "Negative VARs Phase C Maximum Avg Demand",
   "description": "Modbus 409058; not polled by default",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 194,
   "name": "VAs Phase A Maximum Avg Demand",
   "description": "Modbus 409060; not polled by default",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 195,
   "name": "VAs Phase B Maximum Avg Demand",
   "description": "Modbus 409062; not polled by default",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 196,
   "name": "VAs Phase C Maximum Avg Demand",
   "description": "Modbus 409064; not polled by default",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 197,
   "name": "Positive PF Phase A Maximum Avg Demand",
   "description": "Modbus 409066; not polled by default",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 198,
   "name": "Positive PF Phase B Maximum Avg Demand",
   "description": "Modbus 409068; not polled by default",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 199,
   "name": "Positive PF Phase C Maximum Avg Demand",
   "description": "Modbus 409070; not polled by default",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 200,
   "name": "Negative PF Phase A Maximum Avg Demand",
   "description": "Modbus 409072; not polled by default",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 201,
   "name": "Negative PF Phase B Maximum Avg Demand",
   "description": "Modbus 409074; not polled by default",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 202,
   "name": "Negative PF Phase C Maximum Avg Demand",
   "description": "Modbus 409076; not polled by default",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 203,
   "name": "Volts A-N %THD Maximum",
   "description": "Modbus 409078; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 204,
   "name": "Volts B-N %THD Maximum",
   "description": "Modbus 409079; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 205,
   "name": "Volts C-N %THD Maximum",
   "description": "Modbus 409080; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 206,
   "name": "Amps A %THD Maximum",
   "description": "Modbus 409081; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 207,
   "name": "Amps B %THD Maximum",
   "description": "Modbus 409082; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 208,
   "name": "Amps C %THD Maximum",
   "description": "Modbus 409083; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 209,
   "name": "Digital Input #1 State Now",
   "description": "Modbus 410072 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 210,
   "name": "Digital Input #1 State History 1",
   "description": "Modbus 410072 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 211,
   "name": "Digital Input #1 State History 2",
   "description": "Modbus 410072 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 212,
   "name": "Digital Input #1 State History 3",
   "description": "Modbus 410072 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 213,
   "name": "Digital Input #2 State Now",
   "description": "Modbus 410072 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 214,
   "name": "Digital Input #2 State History 1",
   "description": "Modbus 410072 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 215,
   "name": "Digital Input #2 State History 2",
   "description": "Modbus 410072 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 216,
   "name": "Digital Input #2 State History 3",
   "description": "Modbus 410072 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 217,
   "name": "Digital Input #3 State Now",
   "description": "Modbus 410072 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 218,
   "name": "Digital Input #3 State History 1",
   "description": "Modbus 410072 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 219,
   "name": "Digital Input #3 State History 3",
   "description": "Modbus 410072 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 220,
   "name": "Digital Input #3 State History 3",
   "description": "Modbus 410072 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 221,
   "name": "Digital Input #4 State Now",
   "description": "Modbus 410072 bit 12; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 222,
   "name": "Digital Input #4 State History 1",
   "description": "Modbus 410072 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 223,
   "name": "Digital Input #4 State History 4",
   "description": "Modbus 410072 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 224,
   "name": "Digital Input #4 State History 3",
   "description": "Modbus 410072 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 225,
   "name": "Digital Relay States #1",
   "description": "Modbus 410073 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 226,
   "name": "Digital Relay States #2",
   "description": "Modbus 410073 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 227,
   "name": "Digital Relay States #3",
   "description": "Modbus 410073 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 228,
   "name": "Digital Relay States #4",
   "description": "Modbus 410073 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 229,
   "name": "Digital Relay States #1 Unknown",
   "description": "Modbus 410073 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 230,
   "name": "Digital Relay States #2 Unknown",
   "description": "Modbus 410073 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 231,
   "name": "Pulse Output Test Select #1",
   "description": "Modbus 410074 bit 0; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 232,
   "name": "Pulse Output Test Select #2",
   "description": "Modbus 410074 bit 1; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 233,
   "name": "Pulse Output Test Select #3",
   "description": "Modbus 410074 bit 2; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 234,
   "name": "Pulse Output Test Select #4",
   "description": "Modbus 410074 bit 3; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 235,
   "name": "Turn Relay #1 ON",
   "description": "Modbus 410074 bit 0; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 236,
   "name": "Turn Relay #2 ON",
   "description": "Modbus 410074 bit 1; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 237,
   "name": "Pulse Output Test Power",
   "description": "Modbus 410075; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 238,
   "name": "Turn Relay #1 ON",
   "description": "Modbus 410075 bit 0; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 239,
   "name": "Turn Relay #2 ON",
   "description": "Modbus 410075 bit 1; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 240,
   "name": "Trip/Release delay timer for Relay 1",
   "description": "Modbus 410076; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 241,
   "name": "Trip/Release delay timer for Relay 2",
   "description": "Modbus 410077; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 242,
   "name": "Input 1 Accumulator Scaled",
   "description": "Modbus 410080; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 243,
   "name": "Input 2 Accumulator Scaled",
   "description": "Modbus 410081; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 244,
   "name": "Input 3 Accumulator Scaled",
   "description": "Modbus 410082; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 245,
   "name": "Input 4 Accumulator Scaled",
   "description": "Modbus 410083; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 246,
   "name": "Relay 1 Accumulator Scaled",
   "description": "Modbus 410084; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 247,
   "name": "Relay 2 Accumulator Scaled",
   "description": "Modbus 410085; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 248,
   "name": "Relay 3 Accumulator Scaled",
   "description": "Modbus 410086; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 249,
   "name": "Relay 5 Accumulator Scaled",
   "description": "Modbus 410087; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 250,
   "name": "Status of card - calibration not good;",
   "description": "Modbus 410072 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 251,
   "name": "Status of card - configuration error",
   "description": "Modbus 410072 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 252,
   "name": "Digital Input #1 State Now",
   "description": "Modbus 411072 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 253,
   "name": "Digital Input #1 State History 1",
   "description": "Modbus 411072 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 254,
   "name": "Digital Input #1 State History 2",
   "description": "Modbus 411072 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 255,
   "name": "Digital Input #1 State History 3",
   "description": "Modbus 411072 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 256,
   "name": "Digital Input #2 State Now",
   "description": "Modbus 411072 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 257,
   "name": "Digital Input #2 State History 1",
   "description": "Modbus 411072 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 258,
   "name": "Digital Input #2 State History 2",
   "description": "Modbus 411072 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 259,
   "name": "Digital Input #2 State History 3",
   "description": "Modbus 411072 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 260,
   "name": "Digital Input #3 State Now",
   "description": "Modbus 411072 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 261,
   "name": "Digital Input #3 State History 1",
   "description": "Modbus 411072 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 262,
   "name": "Digital Input #3 State History 3",
   "description": "Modbus 411072 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 263,
   "name": "Digital Input #3 State History 3",
   "description": "Modbus 411072 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 264,
   "name": "Digital Input #4 State Now",
   "description": "Modbus 411072 bit 12; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 265,
   "name": "Digital Input #4 State History 1",
   "description": "Modbus 411072 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 266,
   "name": "Digital Input #4 State History 4",
   "description": "Modbus 411072 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 267,
   "name": "Digital Input #4 State History 3",
   "description": "Modbus 411072 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 268,
   "name": "Digital Relay States #1",
   "description": "Modbus 411073 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 269,
   "name": "Digital Relay States #2",
   "description": "Modbus 411073 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 270,
   "name": "Digital Relay States #3",
   "description": "Modbus 411073 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 271,
   "name": "Digital Relay States #4",
   "description": "Modbus 411073 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 272,
   "name": "Digital Relay States #1 Unknown",
   "description": "Modbus 411073 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 273,
   "name": "Digital Relay States #2 Unknown",
   "description": "Modbus 411073 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 274,
   "name": "Pulse Output Test Select #1",
   "description": "Modbus 411074 bit 0; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 275,
   "name": "Pulse Output Test Select #2",
   "description": "Modbus 411074 bit 1; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 276,
   "name": "Pulse Output Test Select #3",
   "description": "Modbus 411074 bit 2; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 277,
   "name": "Pulse Output Test Select #4",
   "description": "Modbus 411074 bit 3; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 278,
   "name": "Turn Relay #1 ON",
   "description": "Modbus 411074 bit 0; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 279,
   "name": "Turn Relay #2 ON",
   "description": "Modbus 411074 bit 1; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 280,
   "name": "Pulse Output Test Power",
   "description": "Modbus 411075; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 281,
   "name": "Turn Relay #1 ON",
   "description": "Modbus 411075 bit 0; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 282,
   "name": "Turn Relay #2 ON",
   "description": "Modbus 411075 bit 1; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 283,
   "name": "Trip/Release delay timer for Relay 1",
   "description": "Modbus 411076; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 284,
   "name": "Trip/Release delay timer for Relay 2",
   "description": "Modbus 411077; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 285,
   "name": "Input 1 Accumulator Scaled",
   "description": "Modbus 411080; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 286,
   "name": "Input 2 Accumulator Scaled",
   "description": "Modbus 411081; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 287,
   "name": "Input 3 Accumulator Scaled",
   "description": "Modbus 411082; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 288,
   "name": "Input 4 Accumulator Scaled",
   "description": "Modbus 411083; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 289,
   "name": "Relay 1 Accumulator Scaled",
   "description": "Modbus 411084; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 290,
   "name": "Relay 2 Accumulator Scaled",
   "description": "Modbus 411085; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 291,
   "name": "Relay 3 Accumulator Scaled",
   "description": "Modbus 411086; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 292,
   "name": "Relay 5 Accumulator Scaled",
   "description": "Modbus 411087; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 293,
   "name": "Status of card - calibration not good;",
   "description": "Modbus 411072 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 294,
   "name": "Status of card - configuration error",
   "description": "Modbus 411072 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 295,
   "name": "Option Card 1 Input 1 Accumulator",
   "description": "Modbus 412000; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 296,
   "name": "Option Card 1 Input 2 Accumulator",
   "description": "Modbus 412002; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 297,
   "name": "Option Card 1 Input 3 Accumulator",
   "description": "Modbus 412004; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 298,
   "name": "Option Card 1 Input 4 Accumulator",
   "description": "Modbus 412006; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 299,
   "name": "Option Card 1 Output or Relay 1 Accumulator",
   "description": "Modbus 412008; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 300,
   "name": "Option Card 1 Output or Relay 2 Accumulator",
   "description": "Modbus 412010; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 301,
   "name": "Option Card 1 Output or Relay 3 Accumulator",
   "description": "Modbus 412012; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 302,
   "name": "Option Card 1 Output or Relay 4 Accumulator",
   "description": "Modbus 412014; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 303,
   "name": "Option Card 2 Input 1 Accumulator",
   "description": "Modbus 412016; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 304,
   "name": "Option Card 2 Input 2 Accumulator",
   "description": "Modbus 412018; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 305,
   "name": "Option Card 2 Input 3 Accumulator",
   "description": "Modbus 412020; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 306,
   "name": "Option Card 2 Input 4 Accumulator",
   "description": "Modbus 412022; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 307,
   "name": "Option Card 2 Output or Relay 1 Accumulator",
   "description": "Modbus 412024; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 308,
   "name": "Option Card 2 Output or Relay 2 Accumulator",
   "description": "Modbus 412026; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 309,
   "name": "Option Card 2 Output or Relay 3 Accumulator",
   "description": "Modbus 412028; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 310,
   "name": "Option Card 2 Output or Relay 4 Accumulator",
   "description": "Modbus 412030; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 311,
   "name": "Reset Max/Min Blocks",
   "description": "Modbus 420000; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 312,
   "name": "Reset Energy Accumulators",
   "description": "Modbus 420001; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 313,
   "name": "Initiate Meter Firmware Reprogramming",
   "description": "Modbus 421000; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 314,
   "name": "Force Meter Restart",
   "description": "Modbus 421001; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 315,
   "name": "Open Privileged Command Session",
   "description": "Modbus 421002; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 316,
   "name": "Initiate Programmable Settings Update",
   "description": "Modbus 421003; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 317,
   "name": "Calculate Programmable Settings Checksum3",
   "description": "Modbus 421004; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 318,
   "name": "Programmable Settings Checksum3",
   "description": "Modbus 421005; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 319,
   "name": "Write New Password3",
   "description": "Modbus 421006; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 320,
   "name": "Terminate Programmable Settings Update3",
   "description": "Modbus 421007; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 321,
   "name": "Set Meter Clock 1",
   "description": "Modbus 421008; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 322,
   "name": "Set Meter Clock 2",
   "description": "Modbus 421009; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 323,
   "name": "Set Meter Clock 3",
   "description": "Modbus 421010; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 324,
   "name": "Close Privileged Command Session",
   "description": "Modbus 421019; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 325,
   "name": "CT multiplier & denominator",
   "description": "Modbus 430000; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 326,
   "name": "CT numerator",
   "description": "Modbus 430001; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 327,
   "name": "PT numerator",
   "description": "Modbus 430002; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 328,
   "name": "PT denominator",
   "description": "Modbus 430003; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 329,
   "name": "PT multiplier & hookup",
   "description": "Modbus 430004; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-eaton-pxm2000",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
