{
 "manufacturer": "Contemporary Controls",
 "manufacturer_slug": "contemporary-controls",
 "model": "Fireye PPC4000 parallel positioning control via BASgatewayLX",
 "short_model": "BASgatewayLX Fireye PPC4000",
 "model_slug": "basgatewaylx-fireye-ppc4000",
 "aliases": [
  "PPC4000",
  "PPC 4000",
  "Fireye PPC-4000"
 ],
 "equipment_type": "Boiler burner management (parallel positioning)",
 "applies_to": "Fireye PPC4000 fuel/air parallel positioning controls on boilers, read over Modbus by a BASgatewayLX.",
 "summary": "Gateway profile for the Fireye PPC4000: 153 Analog Inputs, 43 polled by default. It reads operational state, burner hours and cycles, modulation rate and mode, servo and VFD positions, O2 trim values, sensor readings, the lockout history and the burner control flags.",
 "bacnet_transport": [
  "BACnet IP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": true,
 "notes": [
  "Built from Contemporary Controls' BASgatewayLX Modbus device profile Fireye_PPC4000_a_LX.csv; the profile maps the registers in the PPC4000 Modbus register list (https://www.ccontrols.com/support/dp/MOD-4001.pdf).",
  "Object instances are the ones this profile assigns when it is loaded into the gateway. A site that edited or rebuilt the profile may use different instances.",
  "Only 43 of the 153 rows are flagged for polling in the profile; the rest are served only after you tick them in the gateway. Their descriptions say \"not polled by default\".",
  "The CSV has no read/write column: Analog/Binary Inputs are read-only and Analog/Binary Outputs are commandable (priority array), which is how the gateway maps them (access inferred). Descriptions give the Modbus register each object reads.",
  "Some names appear more than once in the profile as published (Lockout History - Fault 1 - Date of Fault Occurrence; Lockout History - Fault 2 - Date of Fault Occurrence; Lockout History - Fault 3 - Date of Fault Occurrence...); they are kept as printed and told apart by instance."
 ],
 "source": {
  "title": "BASgatewayLX Modbus device profile Fireye_PPC4000_a",
  "doc_number": "Fireye_PPC4000_a_LX.csv",
  "revision_date": null,
  "url": "https://www.ccontrols.com/support/dp/FireyePPC4000.zip"
 },
 "integration": {
  "summary": "Read operational state, modulation rate and the burner control flags; enable the lockout history if you want fault codes. The profile has no writable objects.",
  "minimum_points": [
   {
    "ref": "AI 1",
    "name": "Operational State",
    "why": "Operational state"
   },
   {
    "ref": "AI 149",
    "name": "Burner Control On/Off",
    "why": "Burner on/off control state"
   },
   {
    "ref": "AI 5",
    "name": "Current Modulation Rate",
    "why": "Current modulation rate"
   },
   {
    "ref": "AI 6",
    "name": "Modulation Mode",
    "why": "Modulation mode"
   },
   {
    "ref": "AI 152",
    "name": "Burner Control AutoManual",
    "why": "Auto/manual state"
   },
   {
    "ref": "AI 3",
    "name": "Burner on minutes",
    "why": "Burner on minutes"
   },
   {
    "ref": "AI 42",
    "name": "Lockout History – Current active error number",
    "why": "Current active error number"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "The BASgatewayLX presents each Modbus device as its own virtual BACnet device on BACnet IP; give it a unique device instance and Modbus address (serial) or IP address (Modbus TCP) when you add it with this profile.",
   "One BASgatewayLX handles up to 100 Modbus devices and 1000 polled points in total, so leave unneeded rows unpolled."
  ],
  "gotchas": [
   "The Burner Control objects (AI 149-153) are inputs in this profile, so they show state only.",
   "Unpolled rows do not appear as BACnet objects until enabled in the gateway's device profile page."
  ]
 },
 "points": [
  {
   "type": "AI",
   "instance": 1,
   "name": "Operational State",
   "description": "Modbus 400001",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "System On Minutes",
   "description": "Modbus 400003",
   "units": "min",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "Burner on minutes",
   "description": "Modbus 400005",
   "units": "min",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "Completed Burner Cycles",
   "description": "Modbus 400007",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "Current Modulation Rate",
   "description": "Modbus 400009",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "Modulation Mode",
   "description": "Modbus 400010",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7,
   "name": "Current internal temperature of the PPC 4000",
   "description": "Modbus 400011",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "Current Profile Commission Point",
   "description": "Modbus 400012",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 9,
   "name": "Current Calculated C02 value",
   "description": "Modbus 400013",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10,
   "name": "PPC 4000 Model",
   "description": "Modbus 400014; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11,
   "name": "Current Selected Profile",
   "description": "Modbus 400015",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 12,
   "name": "Total # of commissioned points in current profile",
   "description": "Modbus 400016",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13,
   "name": "Current Profile Commissioned Points Range",
   "description": "Modbus 400017",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14,
   "name": "Current Digital Input values",
   "description": "Modbus 400018",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 15,
   "name": "Current VFD 1 position in 1/10th degree",
   "description": "Modbus 400022",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 16,
   "name": "Commanded VFD 1 position in 1/10th degree",
   "description": "Modbus 400023",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 17,
   "name": "Current VFD 2 position in 1/10th degree",
   "description": "Modbus 400024",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 18,
   "name": "Commanded VFD 2 position in 1/10th degree",
   "description": "Modbus 400025",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 19,
   "name": "Current running efficiency",
   "description": "Modbus 400026",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 20,
   "name": "Current 02 Target Value in 1/10th %",
   "description": "Modbus 400027",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21,
   "name": "02 Probe Status (see 02 Probe Manual)",
   "description": "Modbus 400036",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 22,
   "name": "02 Probe Stacl< Temperature (see 02 Probe Manual)",
   "description": "Modbus 400037",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 23,
   "name": "02 Probe Ambient Temperature (see 02 Probe Manual)",
   "description": "Modbus 400038",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 24,
   "name": "02 Probe 02 Level (see 02 Probe Manual)",
   "description": "Modbus 400039",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 25,
   "name": "Calibration constant",
   "description": "Modbus 400052; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 26,
   "name": "Sensor 1 measured raw value",
   "description": "Modbus 400060",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 27,
   "name": "Sensor 2 measured raw value",
   "description": "Modbus 400061",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 28,
   "name": "Sensor 3 measured raw value",
   "description": "Modbus 400062",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 29,
   "name": "Sensor 4 measured raw value",
   "description": "Modbus 400066",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 30,
   "name": "Sensor 5 measured raw value",
   "description": "Modbus 400067",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 31,
   "name": "Servo 1 current position",
   "description": "Modbus 400080",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 32,
   "name": "Servo 2 current position",
   "description": "Modbus 400089",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 33,
   "name": "Servo 3 current position",
   "description": "Modbus 400098",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 34,
   "name": "Servo 4 current position",
   "description": "Modbus 400107",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 35,
   "name": "Servo 5 current position",
   "description": "Modbus 400116",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 36,
   "name": "Servo 6 current position",
   "description": "Modbus 400125",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 37,
   "name": "Servo 7 current position",
   "description": "Modbus 400134",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 38,
   "name": "Servo 8 current position",
   "description": "Modbus 400143",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 39,
   "name": "Servo 9 current position",
   "description": "Modbus 400152",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 40,
   "name": "Servo 10 current position",
   "description": "Modbus 400161",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 41,
   "name": "Lockout History",
   "description": "Modbus 400191; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 42,
   "name": "Lockout History – Current active error number",
   "description": "Modbus 400192; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 43,
   "name": "Lockout History – Total number of errors detected",
   "description": "Modbus 400193; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 44,
   "name": "Lockout History - Fault 1",
   "description": "Modbus 400194; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 45,
   "name": "Lockout History - Fault 1 - Error code",
   "description": "Modbus 400195; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 46,
   "name": "Lockout History - Fault 1 - Time of Fault Occurrence",
   "description": "Modbus 400196; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 47,
   "name": "Lockout History - Fault 1 - Date of Fault Occurrence",
   "description": "Modbus 400197; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 48,
   "name": "Lockout History - Fault 1 - Date of Fault Occurrence",
   "description": "Modbus 400198; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 49,
   "name": "Lockout History - Fault 1 - Year of Fault Occurrence",
   "description": "Modbus 400199; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 50,
   "name": "Locl<out History - Fault 2",
   "description": "Modbus 400200; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 51,
   "name": "Lockout History - Fault 2 - Error code",
   "description": "Modbus 400201; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 52,
   "name": "Lockout History - Fault 2 - Time of Fault Occurrence",
   "description": "Modbus 400202; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 53,
   "name": "Lockout History - Fault 2 - Date of Fault Occurrence",
   "description": "Modbus 400203; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 54,
   "name": "Lockout History - Fault 2 - Date of Fault Occurrence",
   "description": "Modbus 400204; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 55,
   "name": "Lockout History - Fault 2 - Year of Fault Occurrence",
   "description": "Modbus 400205; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 56,
   "name": "Lockout History - Fault 3",
   "description": "Modbus 400206; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 57,
   "name": "Lockout History - Fault 3 - Error code",
   "description": "Modbus 400207; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 58,
   "name": "Lockout History - Fault 3 - Time of Fault Occurrence",
   "description": "Modbus 400208; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 59,
   "name": "Lockout History - Fault 3 - Date of Fault Occurrence",
   "description": "Modbus 400209; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 60,
   "name": "Lockout History - Fault 3 - Date of Fault Occurrence",
   "description": "Modbus 400210; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 61,
   "name": "Lockout History - Fault 3 - Year of Fault Occurrence",
   "description": "Modbus 400211; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 62,
   "name": "Lockout History - Fault 4",
   "description": "Modbus 400212; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 63,
   "name": "Lockout History - Fault 4 - Error code",
   "description": "Modbus 400213; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 64,
   "name": "Lockout History - Fault 4 - Time of Fault Occurrence",
   "description": "Modbus 400214; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 65,
   "name": "Lockout History - Fault 4 - Date of Fault Occurrence",
   "description": "Modbus 400215; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 66,
   "name": "Lockout History - Fault 4 - Date of Fault Occurrence",
   "description": "Modbus 400216; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 67,
   "name": "Lockout History - Fault 4 - Year of Fault Occurrence",
   "description": "Modbus 400217; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 68,
   "name": "Lockout History - Fault 5",
   "description": "Modbus 400218; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 69,
   "name": "Lockout History - Fault 5 - Error code",
   "description": "Modbus 400219; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 70,
   "name": "Lockout History - Fault 5 - Time of Fault Occurrence",
   "description": "Modbus 400220; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 71,
   "name": "Lockout History - Fault 5 - Date of Fault Occurrence",
   "description": "Modbus 400221; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 72,
   "name": "Lockout History - Fault 5 - Date of Fault Occurrence",
   "description": "Modbus 400222; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 73,
   "name": "Lockout History - Fault 5 - Year of Fault Occurrence",
   "description": "Modbus 400223; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 74,
   "name": "Locl<out History - Fault 6",
   "description": "Modbus 400224; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 75,
   "name": "Lockout History - Fault 6 - Error code",
   "description": "Modbus 400225; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 76,
   "name": "Lockout History - Fault 6 - Time of Fault Occurrence",
   "description": "Modbus 400226; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 77,
   "name": "Lockout History - Fault 6 - Date of Fault Occurrence",
   "description": "Modbus 400227; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 78,
   "name": "Lockout History - Fault 6 - Date of Fault Occurrence",
   "description": "Modbus 400228; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 79,
   "name": "Lockout History - Fault 6 - Year of Fault Occurrence",
   "description": "Modbus 400229; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 80,
   "name": "Lockout History - Fault 7",
   "description": "Modbus 400230; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 81,
   "name": "Lockout History - Fault 7 - Error code",
   "description": "Modbus 400231; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 82,
   "name": "Lockout History - Fault 7 - Time of Fault Occurrence",
   "description": "Modbus 400232; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 83,
   "name": "Lockout History - Fault 7 - Date of Fault Occurrence",
   "description": "Modbus 400233; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 84,
   "name": "Lockout History - Fault 7 - Date of Fault Occurrence",
   "description": "Modbus 400234; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 85,
   "name": "Lockout History - Fault 7 - Year of Fault Occurrence",
   "description": "Modbus 400235; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 86,
   "name": "Lockout History - Fault 8",
   "description": "Modbus 400236; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 87,
   "name": "Lockout History - Fault 8 - Error code",
   "description": "Modbus 400237; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 88,
   "name": "Lockout History - Fault 8 - Time of Fault Occurrence",
   "description": "Modbus 400238; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 89,
   "name": "Lockout History - Fault 8 - Date of Fault Occurrence",
   "description": "Modbus 400239; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 90,
   "name": "Lockout History - Fault 8 - Date of Fault Occurrence",
   "description": "Modbus 400240; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 91,
   "name": "Lockout History - Fault 8 - Year of Fault Occurrence",
   "description": "Modbus 400241; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 92,
   "name": "Lockout History - Fault 9",
   "description": "Modbus 400242; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 93,
   "name": "Lockout History - Fault 9 - Error code",
   "description": "Modbus 400243; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 94,
   "name": "Lockout History - Fault 9 - Time of Fault Occurrence",
   "description": "Modbus 400244; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 95,
   "name": "Lockout History - Fault 9 - Date of Fault Occurrence",
   "description": "Modbus 400245; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 96,
   "name": "Lockout History - Fault 9 - Date of Fault Occurrence",
   "description": "Modbus 400246; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 97,
   "name": "Lockout History - Fault 9 - Year of Fault Occurrence",
   "description": "Modbus 400247; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 98,
   "name": "Locl<out History - Fault 10",
   "description": "Modbus 400248; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 99,
   "name": "Lockout History - Fault 10 - Error code",
   "description": "Modbus 400249; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 100,
   "name": "Lockout History - Fault 10 - Time of Fault",
   "description": "Modbus 400250; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 101,
   "name": "Occurrence",
   "description": "Modbus 400251; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 102,
   "name": "Lockout History - Fault 10 - Date of Fault",
   "description": "Modbus 400252; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 103,
   "name": "Occurrence",
   "description": "Modbus 400253; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 104,
   "name": "Sensor 1 set point value",
   "description": "Modbus 400265; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 105,
   "name": "Sensor 1 Cut In value",
   "description": "Modbus 400266; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 106,
   "name": "Sensor 1 Cut Out value",
   "description": "Modbus 400267; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 107,
   "name": "Sensor 1 Margin Alarm value",
   "description": "Modbus 400269; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 108,
   "name": "Sensor 1 Limit Alarm value",
   "description": "Modbus 400270; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 109,
   "name": "Sensor 2 set point value",
   "description": "Modbus 400273; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 110,
   "name": "Sensor 2 Cut In value",
   "description": "Modbus 400274; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 111,
   "name": "Sensor 2 Cut Out value",
   "description": "Modbus 400275; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 112,
   "name": "Sensor 2 Margin Alarm value",
   "description": "Modbus 400277; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 113,
   "name": "Sensor 2 Limit Alarm value",
   "description": "Modbus 400278; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 114,
   "name": "Sensor 3 set point value",
   "description": "Modbus 400281; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 115,
   "name": "Sensor 3 Cut In value",
   "description": "Modbus 400282; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 116,
   "name": "Sensor 3 Cut Out value",
   "description": "Modbus 400283; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 117,
   "name": "Sensor 3 Margin Alarm value",
   "description": "Modbus 400285; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 118,
   "name": "Sensor 3 Limit Alarm value",
   "description": "Modbus 400286; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 119,
   "name": "Sensor 4 set point value",
   "description": "Modbus 400289; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 120,
   "name": "Sensor 4 Cut In value",
   "description": "Modbus 400290; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 121,
   "name": "Sensor 4 Cut Out value",
   "description": "Modbus 400291; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 122,
   "name": "Sensor 4 Margin Alarm value",
   "description": "Modbus 400293; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 123,
   "name": "Sensor 4 Limit Alarm value",
   "description": "Modbus 400294; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 124,
   "name": "Sensor 5 set point value",
   "description": "Modbus 400297; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 125,
   "name": "Sensor 5 Cut In value",
   "description": "Modbus 400298; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 126,
   "name": "Sensor 5 Cut Out value",
   "description": "Modbus 400299; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 127,
   "name": "Sensor 5 Margin Alarm value",
   "description": "Modbus 400301; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 128,
   "name": "Sensor 5 Limit Alarm value",
   "description": "Modbus 400302; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 129,
   "name": "PCV Setpoint string A",
   "description": "Modbus 400347; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 130,
   "name": "PCV Setpoint string B",
   "description": "Modbus 400348; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 131,
   "name": "PCV Setpoint string C",
   "description": "Modbus 400349; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 132,
   "name": "PCV Setpoint string D",
   "description": "Modbus 400350; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 133,
   "name": "PCV Setpoint string E",
   "description": "Modbus 400351; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 134,
   "name": "PCV Setpoint string F",
   "description": "Modbus 400352; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 135,
   "name": "PCV Setpoint string G",
   "description": "Modbus 400353; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 136,
   "name": "PCV Setpoint string H",
   "description": "Modbus 400354; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 137,
   "name": "PCV Setpoint string I",
   "description": "Modbus 400355; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 138,
   "name": "PCV Setpoint string J",
   "description": "Modbus 400356; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 139,
   "name": "PCV measured value string A",
   "description": "Modbus 400357; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 140,
   "name": "PCV measured value string B",
   "description": "Modbus 400358; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 141,
   "name": "PCV measured value string C",
   "description": "Modbus 400359; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 142,
   "name": "PCV measured value string D",
   "description": "Modbus 400360; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 143,
   "name": "PCV measured value string E",
   "description": "Modbus 400361; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 144,
   "name": "PCV measured value string F",
   "description": "Modbus 400362; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 145,
   "name": "PCV measured value string G",
   "description": "Modbus 400363; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 146,
   "name": "PCV measured value string H",
   "description": "Modbus 400364; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 147,
   "name": "PCV measured value string I",
   "description": "Modbus 400365; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 148,
   "name": "PCV measured value string J",
   "description": "Modbus 400366; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 149,
   "name": "Burner Control On/Off",
   "description": "Modbus 401002",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 150,
   "name": "Burner Control Low Fire",
   "description": "Modbus 401003",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 151,
   "name": "Burner Control Lead Lag",
   "description": "Modbus 401004",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 152,
   "name": "Burner Control AutoManual",
   "description": "Modbus 401005",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 153,
   "name": "Manual Modulation Rate",
   "description": "Modbus 401018",
   "units": "",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-fireye-ppc4000",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
