{
 "manufacturer": "Contemporary Controls",
 "manufacturer_slug": "contemporary-controls",
 "model": "GE EPM 2200 via BASgatewayLX",
 "short_model": "BASgatewayLX GE EPM 2200",
 "model_slug": "basgatewaylx-ge-epm-2200",
 "aliases": [
  "EPM 2200",
  "EPM2200",
  "GE Multilin EPM 2200"
 ],
 "equipment_type": "Power and energy meter",
 "applies_to": "GE Multilin EPM 2200 power meters on Modbus, read by a BASgatewayLX.",
 "summary": "Gateway profile for the GE EPM 2200: 137 objects (136 AI, 1 AO), 37 polled by default. Polled inputs give total watts, VARs and VA, phase voltages and currents, PF, frequency, neutral current, energy (received, delivered, net, total, VAR-hours, VA-hours) and averages; the rest is unpolled.",
 "bacnet_transport": [
  "BACnet IP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": true,
 "notes": [
  "Built from Contemporary Controls' BASgatewayLX Modbus device profile GE_EPM2200_Meter_a_LX.csv; the profile maps the registers in the maker's Modbus register document (https://www.ccontrols.com/support/dp/EPM2200.pdf).",
  "Object instances are the ones this profile assigns when it is loaded into the gateway. A site that edited or rebuilt the profile may use different instances.",
  "Only 37 of the 137 rows are flagged for polling in the profile; the rest are served only after you tick them in the gateway. Their descriptions say \"not polled by default\".",
  "The CSV has no read/write column: Analog/Binary Inputs are read-only and Analog/Binary Outputs are commandable (priority array), which is how the gateway maps them (access inferred). Descriptions give the Modbus register each object reads.",
  "Some names appear more than once in the profile as published (Watts 3-Ph total *; VARs 3-Ph total *; VAs 3-Ph total *...); they are kept as printed and told apart by instance."
 ],
 "source": {
  "title": "BASgatewayLX Modbus device profile GE_EPM2200_Meter_a",
  "doc_number": "GE_EPM2200_Meter_a_LX.csv",
  "revision_date": null,
  "url": "https://www.ccontrols.com/support/dp/GE_EPM2200_LX_File.zip"
 },
 "integration": {
  "summary": "Map total watts (3-phase), delivered energy (Wh) and received energy (Wh) first. The listed objects are read-only.",
  "minimum_points": [
   {
    "ref": "AI 1",
    "name": "Watts 3-Ph total",
    "why": "Total watts (3-phase)"
   },
   {
    "ref": "AI 20",
    "name": "W-hours Delivered",
    "why": "Delivered energy (Wh)"
   },
   {
    "ref": "AI 19",
    "name": "W-hours Received",
    "why": "Received energy (Wh)"
   },
   {
    "ref": "AI 7",
    "name": "Volts A-B",
    "why": "Voltage A-B"
   },
   {
    "ref": "AI 10",
    "name": "Amps A",
    "why": "Current A"
   },
   {
    "ref": "AI 16",
    "name": "Power Factor 3-Ph total",
    "why": "Total power factor"
   },
   {
    "ref": "AI 17",
    "name": "Frequency",
    "why": "Frequency"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "The BASgatewayLX presents each Modbus device as its own virtual BACnet device on BACnet IP; give it a unique device instance and Modbus address (serial) or IP address (Modbus TCP) when you add it with this profile.",
   "One BASgatewayLX handles up to 100 Modbus devices and 1000 polled points in total, so leave unneeded rows unpolled."
  ],
  "gotchas": [
   "Reset Energy Accumulator (AO 107) clears the energy totals; leave it unpolled.",
   "Unpolled rows do not appear as BACnet objects until enabled in the gateway's device profile page."
  ]
 },
 "points": [
  {
   "type": "AI",
   "instance": 1,
   "name": "Watts 3-Ph total",
   "description": "Modbus 400900",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "VARs 3-Ph total",
   "description": "Modbus 400902",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "VAs 3-Ph total",
   "description": "Modbus 400904",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "Volts A-N",
   "description": "Modbus 401000",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "Volts B-N",
   "description": "Modbus 401002",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "Volts C-N",
   "description": "Modbus 401004",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7,
   "name": "Volts A-B",
   "description": "Modbus 401006",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "Volts B-C",
   "description": "Modbus 401008",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 9,
   "name": "Volts C-A",
   "description": "Modbus 401010",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10,
   "name": "Amps A",
   "description": "Modbus 401012",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11,
   "name": "Amps B",
   "description": "Modbus 401014",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 12,
   "name": "Amps C",
   "description": "Modbus 401016",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13,
   "name": "Watts 3-Ph total *",
   "description": "Modbus 401018",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14,
   "name": "VARs 3-Ph total *",
   "description": "Modbus 401020",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 15,
   "name": "VAs 3-Ph total *",
   "description": "Modbus 401022",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 16,
   "name": "Power Factor 3-Ph total",
   "description": "Modbus 401024",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 17,
   "name": "Frequency",
   "description": "Modbus 401026",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 18,
   "name": "Neutral Current",
   "description": "Modbus 401028",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 19,
   "name": "W-hours Received",
   "description": "Modbus 401100",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 20,
   "name": "W-hours Delivered",
   "description": "Modbus 401102",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21,
   "name": "W-hours Net",
   "description": "Modbus 401104",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 22,
   "name": "W-hours Total",
   "description": "Modbus 401106",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 23,
   "name": "VAR-hours Positive",
   "description": "Modbus 401108",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 24,
   "name": "VAR-hours Negative",
   "description": "Modbus 401110",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 25,
   "name": "VAR-hours Net",
   "description": "Modbus 401112",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 26,
   "name": "VAR-hours Total",
   "description": "Modbus 401114",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 27,
   "name": "VA-hours Total",
   "description": "Modbus 401116",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 28,
   "name": "Amps A Average",
   "description": "Modbus 402000",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 29,
   "name": "Amps B Average",
   "description": "Modbus 402002",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 30,
   "name": "Amps C Average",
   "description": "Modbus 402004",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 31,
   "name": "Positive Watts 3-Ph average",
   "description": "Modbus 402006",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 32,
   "name": "Positive VARs 3-Ph average",
   "description": "Modbus 402008",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 33,
   "name": "Negative Watts 3-Ph average",
   "description": "Modbus 402010",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 34,
   "name": "Negative VARs 3-Ph average",
   "description": "Modbus 402012",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 35,
   "name": "VAs 3-Ph Average",
   "description": "Modbus 402014",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 36,
   "name": "Positive PF 3-Ph average",
   "description": "Modbus 402016",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 37,
   "name": "Negative PF 3-PF average",
   "description": "Modbus 402018",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 38,
   "name": "Volts A-N Minimum",
   "description": "Modbus 403000; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 39,
   "name": "Volts B-N Minimum",
   "description": "Modbus 403002; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 40,
   "name": "Volts C-N Minimum",
   "description": "Modbus 403004; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 41,
   "name": "Volts A-B Minimum",
   "description": "Modbus 403006; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 42,
   "name": "Volts B-C Minimum",
   "description": "Modbus 403008; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 43,
   "name": "Volts C-A Minimum",
   "description": "Modbus 403010; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 44,
   "name": "Amps A Minimum Avg demand",
   "description": "Modbus 403012; not polled by default",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 45,
   "name": "Amps B Minimum Avg demand",
   "description": "Modbus 403014; not polled by default",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 46,
   "name": "Amps C Minimum Avg demand",
   "description": "Modbus 403016; not polled by default",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 47,
   "name": "Positive Watts 3-Ph Minimum Average Demand",
   "description": "Modbus 403018; not polled by default",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 48,
   "name": "Positive VARs 3-Ph Minimum Average Demand",
   "description": "Modbus 403020; not polled by default",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 49,
   "name": "Negative Watts 3-Ph Minimum Average Demand",
   "description": "Modbus 403022; not polled by default",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 50,
   "name": "Negative VARs 3-Ph Minimum Average Demand",
   "description": "Modbus 403024; not polled by default",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 51,
   "name": "VAs 3-Ph Minimum Avg Demand",
   "description": "Modbus 403026; not polled by default",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 52,
   "name": "Positive Power Factor 3-Ph Minimum Avg Demand",
   "description": "Modbus 403028; not polled by default",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 53,
   "name": "Negative Power Factor 3-Ph Minimum Avg Demand",
   "description": "Modbus 403030; not polled by default",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 54,
   "name": "Frequency Minimum",
   "description": "Modbus 403032; not polled by default",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 55,
   "name": "Volts A-N Maximum",
   "description": "Modbus 403100; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 56,
   "name": "Volts B-N Maximum",
   "description": "Modbus 403102; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 57,
   "name": "Volts C-N Maximum",
   "description": "Modbus 403104; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 58,
   "name": "Volts A-B Maximum",
   "description": "Modbus 403106; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 59,
   "name": "Volts B-C Maximum",
   "description": "Modbus 403108; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 60,
   "name": "Volts C-A Maximum",
   "description": "Modbus 403110; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 61,
   "name": "Amps A Maximum Avg demand",
   "description": "Modbus 403112; not polled by default",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 62,
   "name": "Amps B Maximum Avg demand",
   "description": "Modbus 403114; not polled by default",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 63,
   "name": "Amps C Maximum Avg demand",
   "description": "Modbus 403116; not polled by default",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 64,
   "name": "Positive Watts 3-Ph Maximum Avg demand",
   "description": "Modbus 403118; not polled by default",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 65,
   "name": "Positive VARs 3-Ph Maximum Avg demand",
   "description": "Modbus 403120; not polled by default",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 66,
   "name": "Negative Watts 3-Ph Maximum Avg demand",
   "description": "Modbus 403122; not polled by default",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 67,
   "name": "Negative VARs 3-Ph Maximum Avg demand",
   "description": "Modbus 403124; not polled by default",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 68,
   "name": "VAs 3-Ph Maximum Avg Demand",
   "description": "Modbus 403126; not polled by default",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 69,
   "name": "Positive Power Factor 3-Ph Maximum Avg Demand",
   "description": "Modbus 403128; not polled by default",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 70,
   "name": "Negative Power Factor 3-Ph Maximum Avg demand",
   "description": "Modbus 403130; not polled by default",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 71,
   "name": "Frequency Maximum",
   "description": "Modbus 403132; not polled by default",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 72,
   "name": "Phase A Current",
   "description": "Modbus 404100; not polled by default",
   "units": "° (phase)",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 73,
   "name": "Phase B Current",
   "description": "Modbus 404101; not polled by default",
   "units": "° (phase)",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 74,
   "name": "Phase C Current",
   "description": "Modbus 404102; not polled by default",
   "units": "° (phase)",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 75,
   "name": "Angle Volts A-B",
   "description": "Modbus 404103; not polled by default",
   "units": "° (phase)",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 76,
   "name": "Angle Volts B-C",
   "description": "Modbus 404104; not polled by default",
   "units": "° (phase)",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 77,
   "name": "Angle Volts C-A",
   "description": "Modbus 404105; not polled by default",
   "units": "° (phase)",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 78,
   "name": "Meter Status",
   "description": "Modbus 405000; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 79,
   "name": "Time Since Reset",
   "description": "Modbus 405002; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 80,
   "name": "System Sanity Indicator",
   "description": "Modbus 440001; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 81,
   "name": "Volts A-N *",
   "description": "Modbus 440002; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 82,
   "name": "Volts B-N *",
   "description": "Modbus 440003; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 83,
   "name": "Volts C-N *",
   "description": "Modbus 440004; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 84,
   "name": "Amps A *",
   "description": "Modbus 440005; not polled by default",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 85,
   "name": "Amps B *",
   "description": "Modbus 440006; not polled by default",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 86,
   "name": "Amps C *",
   "description": "Modbus 440007; not polled by default",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 87,
   "name": "Watts 3-Ph total *",
   "description": "Modbus 440008; not polled by default",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 88,
   "name": "VARs 3-Ph total *",
   "description": "Modbus 440009; not polled by default",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 89,
   "name": "VAs 3-Ph total *",
   "description": "Modbus 440010; not polled by default",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 90,
   "name": "Power Factor 3-Ph Total",
   "description": "Modbus 440011; not polled by default",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 91,
   "name": "Frequency *",
   "description": "Modbus 440012; not polled by default",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 92,
   "name": "Volts A-B *",
   "description": "Modbus 440013; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 93,
   "name": "Volts B-C *",
   "description": "Modbus 440014; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 94,
   "name": "Volts C-A *",
   "description": "Modbus 440015; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 95,
   "name": "CT numerator",
   "description": "Modbus 440016; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 96,
   "name": "CT multiplier",
   "description": "Modbus 440017; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 97,
   "name": "CT denominator",
   "description": "Modbus 440018; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 98,
   "name": "PT numerator",
   "description": "Modbus 440019; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 99,
   "name": "PT multiplier",
   "description": "Modbus 440020; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 100,
   "name": "PT denominator",
   "description": "Modbus 440021; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 101,
   "name": "W-hours Positive",
   "description": "Modbus 440022; not polled by default",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 102,
   "name": "W-hours Negative",
   "description": "Modbus 440024; not polled by default",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 103,
   "name": "VAR-hours Positive",
   "description": "Modbus 440026; not polled by default",
   "units": "VARh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 104,
   "name": "VAR-hours Negative",
   "description": "Modbus 440028; not polled by default",
   "units": "VARh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 105,
   "name": "VA-hours",
   "description": "Modbus 440030; not polled by default",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 106,
   "name": "Neutral Current",
   "description": "Modbus 440032; not polled by default",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 107,
   "name": "Reset Energy Accumulator",
   "description": "Modbus 440100; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 108,
   "name": "Meter Name ASCII 1 and 2",
   "description": "Modbus 400001; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 109,
   "name": "Meter Name ASCII 3 and 4",
   "description": "Modbus 400002; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 110,
   "name": "Meter Name ASCII 5 and 6",
   "description": "Modbus 400003; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 111,
   "name": "Meter Name ASCII 7 and 8",
   "description": "Modbus 400004; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 112,
   "name": "Meter Name ASCII 9 and 10",
   "description": "Modbus 400005; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 113,
   "name": "Meter Name ASCII 11 and 12",
   "description": "Modbus 400006; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 114,
   "name": "Meter Name ASCII 13 and 14",
   "description": "Modbus 400007; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 115,
   "name": "Meter Name ASCII 15 and 16",
   "description": "Modbus 400008; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 116,
   "name": "Meter Serial Number ASCII 1 and 2",
   "description": "Modbus 400009; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 117,
   "name": "Meter Serial Number ASCII 3 and 4",
   "description": "Modbus 400010; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 118,
   "name": "Meter Serial Number ASCII 5 and 6",
   "description": "Modbus 400011; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 119,
   "name": "Meter Serial Number ASCII 7 and 8",
   "description": "Modbus 400012; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 120,
   "name": "Meter Serial Number ASCII 9 and 10",
   "description": "Modbus 400013; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 121,
   "name": "Meter Serial Number ASCII 11 and 12",
   "description": "Modbus 400014; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 122,
   "name": "Meter Serial Number ASCII 13 and 14",
   "description": "Modbus 400015; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 123,
   "name": "Meter Serial Number ASCII 15 and 16",
   "description": "Modbus 400016; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 124,
   "name": "Meter Type",
   "description": "Modbus 400017; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 125,
   "name": "Firmware Version ASCII 1 and 2",
   "description": "Modbus 400018; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 126,
   "name": "Firmware Version ASCII 3 and 4",
   "description": "Modbus 400019; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 127,
   "name": "Map Version",
   "description": "Modbus 400020; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 128,
   "name": "Meter Configuration",
   "description": "Modbus 400021; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 129,
   "name": "ASIC Version",
   "description": "Modbus 400022; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 130,
   "name": "OEM Part Number ASCII 1 and 2",
   "description": "Modbus 400040; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 131,
   "name": "OEM Part Number ASCII 3 and 4",
   "description": "Modbus 400041; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 132,
   "name": "OEM Part Number ASCII 5 and 6",
   "description": "Modbus 400042; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 133,
   "name": "OEM Part Number ASCII 7 and 8",
   "description": "Modbus 400043; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 134,
   "name": "OEM Part Number ASCII 9 and 10",
   "description": "Modbus 400044; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 135,
   "name": "OEM Part Number ASCII 11 and 12",
   "description": "Modbus 400045; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 136,
   "name": "OEM Part Number ASCII 13 and 14",
   "description": "Modbus 400046; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 137,
   "name": "OEM Part Number ASCII 15 and 16",
   "description": "Modbus 400047; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-ge-epm-2200",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
