{
 "manufacturer": "Contemporary Controls",
 "manufacturer_slug": "contemporary-controls",
 "model": "GE EPM 6000 via BASgatewayLX",
 "short_model": "BASgatewayLX GE EPM 6000",
 "model_slug": "basgatewaylx-ge-epm-6000",
 "aliases": [
  "EPM 6000",
  "EPM6000",
  "GE Multilin EPM 6000"
 ],
 "equipment_type": "Power and energy meter",
 "applies_to": "GE Multilin EPM 6000 power meters on Modbus, read by a BASgatewayLX.",
 "summary": "Gateway profile for the GE EPM 6000: 262 Analog Inputs, 37 polled by default. Polled values are total watts, VARs and VA, phase voltages and currents, PF, frequency, neutral current, energy and the averages; the long tail of per-phase, THD and min/max values is unpolled.",
 "bacnet_transport": [
  "BACnet IP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": true,
 "notes": [
  "Built from Contemporary Controls' BASgatewayLX Modbus device profile GE_EPM6000_PowerMeter_a_LX.csv; the profile maps the registers in the maker's Modbus register document (https://www.ccontrols.com/support/dp/GEK-106558D.pdf).",
  "Object instances are the ones this profile assigns when it is loaded into the gateway. A site that edited or rebuilt the profile may use different instances.",
  "Only 37 of the 262 rows are flagged for polling in the profile; the rest are served only after you tick them in the gateway. Their descriptions say \"not polled by default\".",
  "The CSV has no read/write column: Analog/Binary Inputs are read-only and Analog/Binary Outputs are commandable (priority array), which is how the gateway maps them (access inferred). Descriptions give the Modbus register each object reads.",
  "Some names appear more than once in the profile as published (Watts 3-Ph total; VARs 3-Ph total; VAs 3-Ph total...); they are kept as printed and told apart by instance."
 ],
 "source": {
  "title": "BASgatewayLX Modbus device profile GE_EPM6000_PowerMeter_a",
  "doc_number": "GE_EPM6000_PowerMeter_a_LX.csv",
  "revision_date": null,
  "url": "https://www.ccontrols.com/support/dp/GE_EPM6000_PowerMeter.zip"
 },
 "integration": {
  "summary": "Map total watts (3-phase), delivered energy (Wh) and received energy (Wh) first. The listed objects are read-only.",
  "minimum_points": [
   {
    "ref": "AI 31",
    "name": "Watts 3-Ph total",
    "why": "Total watts (3-phase)"
   },
   {
    "ref": "AI 50",
    "name": "W-hours Delivered",
    "why": "Delivered energy (Wh)"
   },
   {
    "ref": "AI 49",
    "name": "W-hours Received",
    "why": "Received energy (Wh)"
   },
   {
    "ref": "AI 37",
    "name": "Volts A-B",
    "why": "Voltage A-B"
   },
   {
    "ref": "AI 40",
    "name": "Amps A",
    "why": "Current A"
   },
   {
    "ref": "AI 46",
    "name": "Power Factor 3-Ph total",
    "why": "Total power factor"
   },
   {
    "ref": "AI 47",
    "name": "Frequency",
    "why": "Frequency"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "The BASgatewayLX presents each Modbus device as its own virtual BACnet device on BACnet IP; give it a unique device instance and Modbus address (serial) or IP address (Modbus TCP) when you add it with this profile.",
   "One BASgatewayLX handles up to 100 Modbus devices and 1000 polled points in total, so leave unneeded rows unpolled."
  ],
  "gotchas": [
   "Unpolled rows do not appear as BACnet objects until enabled in the gateway's device profile page."
  ]
 },
 "points": [
  {
   "type": "AI",
   "instance": 1,
   "name": "Meter Name 1 ASCII",
   "description": "Modbus 400001; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "Meter Name 2 ASCII",
   "description": "Modbus 400002; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "Meter Name 3 ASCII",
   "description": "Modbus 400003; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "Meter Name 4 ASCII",
   "description": "Modbus 400004; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "Meter Name 5 ASCII",
   "description": "Modbus 400005; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "Meter Name 6 ASCII",
   "description": "Modbus 400006; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7,
   "name": "Meter Name 7 ASCII",
   "description": "Modbus 400007; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "Meter Name 8 ASCII",
   "description": "Modbus 400008; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 9,
   "name": "Meter Serial Number1 ASCII ASCII",
   "description": "Modbus 400009; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10,
   "name": "Meter Serial Number2 ASCII ASCII",
   "description": "Modbus 400010; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11,
   "name": "Meter Serial Number3 ASCII ASCII",
   "description": "Modbus 400011; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 12,
   "name": "Meter Serial Number4 ASCII ASCII",
   "description": "Modbus 400012; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13,
   "name": "Meter Serial Number5 ASCII ASCII",
   "description": "Modbus 400013; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14,
   "name": "Meter Serial Number6 ASCII ASCII",
   "description": "Modbus 400014; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 15,
   "name": "Meter Serial Number7 ASCII ASCII",
   "description": "Modbus 400015; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 16,
   "name": "Meter Serial Number8 ASCII ASCII",
   "description": "Modbus 400016; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 17,
   "name": "Meter Type",
   "description": "Modbus 400017; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 18,
   "name": "Firmware Version1 ASCII",
   "description": "Modbus 400018; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 19,
   "name": "Firmware Version2 ASCII",
   "description": "Modbus 400019; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 20,
   "name": "Map Version",
   "description": "Modbus 400020; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21,
   "name": "Meter Configuration",
   "description": "Modbus 400021; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 22,
   "name": "ASIC Version",
   "description": "Modbus 400022; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 23,
   "name": "GE Part Number1 ASCII ASCII",
   "description": "Modbus 400040; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 24,
   "name": "GE Part Number2 ASCII ASCII",
   "description": "Modbus 400041; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 25,
   "name": "GE Part Number3 ASCII ASCII",
   "description": "Modbus 400042; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 26,
   "name": "GE Part Number4 ASCII ASCII",
   "description": "Modbus 400043; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 27,
   "name": "GE Part Number5 ASCII ASCII",
   "description": "Modbus 400044; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 28,
   "name": "GE Part Number6 ASCII ASCII",
   "description": "Modbus 400045; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 29,
   "name": "GE Part Number7 ASCII ASCII",
   "description": "Modbus 400046; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 30,
   "name": "GE Part Number8 ASCII ASCII",
   "description": "Modbus 400047; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 31,
   "name": "Watts 3-Ph total",
   "description": "Modbus 400900",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 32,
   "name": "VARs 3-Ph total",
   "description": "Modbus 400902",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 33,
   "name": "VAs 3-Ph total",
   "description": "Modbus 400904",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 34,
   "name": "Volts A-N",
   "description": "Modbus 401000",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 35,
   "name": "Volts B-N",
   "description": "Modbus 401002",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 36,
   "name": "Volts C-N",
   "description": "Modbus 401004",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 37,
   "name": "Volts A-B",
   "description": "Modbus 401006",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 38,
   "name": "Volts B-C",
   "description": "Modbus 401008",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 39,
   "name": "Volts C-A",
   "description": "Modbus 401010",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 40,
   "name": "Amps A",
   "description": "Modbus 401012",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 41,
   "name": "Amps B",
   "description": "Modbus 401014",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 42,
   "name": "Amps C",
   "description": "Modbus 401016",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 43,
   "name": "Watts 3-Ph total",
   "description": "Modbus 401018",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 44,
   "name": "VARs 3-Ph total",
   "description": "Modbus 401020",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 45,
   "name": "VAs 3-Ph total",
   "description": "Modbus 401022",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 46,
   "name": "Power Factor 3-Ph total",
   "description": "Modbus 401024",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 47,
   "name": "Frequency",
   "description": "Modbus 401026",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 48,
   "name": "Neutral Current",
   "description": "Modbus 401028",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 49,
   "name": "W-hours Received",
   "description": "Modbus 401100",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 50,
   "name": "W-hours Delivered",
   "description": "Modbus 401102",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 51,
   "name": "W-hours Net",
   "description": "Modbus 401104",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 52,
   "name": "W-hours Total",
   "description": "Modbus 401106",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 53,
   "name": "VAR-hours Positive",
   "description": "Modbus 401108",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 54,
   "name": "VAR-hours Negative",
   "description": "Modbus 401110",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 55,
   "name": "VAR-hours Net",
   "description": "Modbus 401112",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 56,
   "name": "VAR-hours Total",
   "description": "Modbus 401114",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 57,
   "name": "VA-hours Total",
   "description": "Modbus 401116",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 58,
   "name": "Amps A Average",
   "description": "Modbus 402000",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 59,
   "name": "Amps B Average",
   "description": "Modbus 402002",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 60,
   "name": "Amps C Average",
   "description": "Modbus 402004",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 61,
   "name": "Positive Watts 3-Ph Average",
   "description": "Modbus 402006",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 62,
   "name": "Positive VARs 3-Ph Average",
   "description": "Modbus 402008",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 63,
   "name": "Negative Watts 3-Ph Average",
   "description": "Modbus 402010",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 64,
   "name": "Negative VARs 3-Ph Average",
   "description": "Modbus 402012",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 65,
   "name": "VAs 3-Ph Average",
   "description": "Modbus 402014",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 66,
   "name": "Positive PF 3-Ph Average",
   "description": "Modbus 402016",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 67,
   "name": "Negative PF 3-PF Average",
   "description": "Modbus 402018",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 68,
   "name": "Volts A-N Minimum",
   "description": "Modbus 403000; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 69,
   "name": "Volts B-N Minimum",
   "description": "Modbus 403002; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 70,
   "name": "Volts C-N Minimum",
   "description": "Modbus 403004; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 71,
   "name": "Volts A-B Minimum",
   "description": "Modbus 403006; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 72,
   "name": "Volts B-C Minimum",
   "description": "Modbus 403008; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 73,
   "name": "Volts C-A Minimum",
   "description": "Modbus 403010; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 74,
   "name": "Amps A Minimum Avg Demand",
   "description": "Modbus 403012; not polled by default",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 75,
   "name": "Amps B Minimum Avg Demand",
   "description": "Modbus 403014; not polled by default",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 76,
   "name": "Amps C Minimum Avg Demand",
   "description": "Modbus 403016; not polled by default",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 77,
   "name": "Positive Watts 3-Ph Minimum Avg Demand",
   "description": "Modbus 403018; not polled by default",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 78,
   "name": "Positive VARs 3-Ph Minimum Avg Demand",
   "description": "Modbus 403020; not polled by default",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 79,
   "name": "Negative Watts 3-Ph Minimum Avg Demand",
   "description": "Modbus 403022; not polled by default",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 80,
   "name": "Negative VARs 3-Ph Minimum Avg Demand",
   "description": "Modbus 403024; not polled by default",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 81,
   "name": "VAs 3-Ph Minimum Avg Demand",
   "description": "Modbus 403026; not polled by default",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 82,
   "name": "Positive Power Factor 3-Ph Minimum Avg Demand",
   "description": "Modbus 403028; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 83,
   "name": "Negative Power Factor 3-Ph Minimum Avg Demand",
   "description": "Modbus 403030; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 84,
   "name": "Frequency Minimum",
   "description": "Modbus 403032; not polled by default",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 85,
   "name": "Volts A-N Maximum",
   "description": "Modbus 403100; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 86,
   "name": "Volts B-N Maximum",
   "description": "Modbus 403102; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 87,
   "name": "Volts C-N Maximum",
   "description": "Modbus 403104; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 88,
   "name": "Volts A-B Maximum",
   "description": "Modbus 403106; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 89,
   "name": "Volts B-C Maximum",
   "description": "Modbus 403108; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 90,
   "name": "Volts C-A Maximum",
   "description": "Modbus 403110; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 91,
   "name": "Amps A Maximum Avg Demand",
   "description": "Modbus 403112; not polled by default",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 92,
   "name": "Amps B Maximum Avg Demand",
   "description": "Modbus 403114; not polled by default",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 93,
   "name": "Amps C Maximum Avg Demand",
   "description": "Modbus 403116; not polled by default",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 94,
   "name": "Positive Watts 3-Ph Maximum Avg Demand",
   "description": "Modbus 403118; not polled by default",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 95,
   "name": "Positive VARs 3-Ph Maximum Avg Demand",
   "description": "Modbus 403120; not polled by default",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 96,
   "name": "Negative Watts 3-Ph Maximum Avg Demand",
   "description": "Modbus 403122; not polled by default",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 97,
   "name": "Negative VARs 3-Ph Maximum Avg Demand",
   "description": "Modbus 403124; not polled by default",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 98,
   "name": "VAs 3-Ph Maximum Avg Demand",
   "description": "Modbus 403126; not polled by default",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 99,
   "name": "Positive Power Factor 3-Ph Maximum Avg Demand",
   "description": "Modbus 403128; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 100,
   "name": "Negative Power Factor 3-Ph Maximum Avg Demand",
   "description": "Modbus 403130; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 101,
   "name": "Frequency Maximum",
   "description": "Modbus 403132; not polled by default",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 102,
   "name": "Volts A-N %THD",
   "description": "Modbus 404000; not polled by default",
   "units": "°",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 103,
   "name": "Volts B-N %THD",
   "description": "Modbus 404001; not polled by default",
   "units": "°",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 104,
   "name": "Volts C-N %THD",
   "description": "Modbus 404002; not polled by default",
   "units": "°",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 105,
   "name": "Amps A %THD",
   "description": "Modbus 404003; not polled by default",
   "units": "°",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 106,
   "name": "Amps B %THD",
   "description": "Modbus 404004; not polled by default",
   "units": "°",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 107,
   "name": "Amps C %THD",
   "description": "Modbus 404005; not polled by default",
   "units": "°",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 108,
   "name": "Phase A Current 0th harmonic magnitude",
   "description": "Modbus 404006; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 109,
   "name": "Phase A Current 1st harmonic magnitude",
   "description": "Modbus 404007; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 110,
   "name": "Phase A Current 2nd harmonic magnitude",
   "description": "Modbus 404008; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 111,
   "name": "Phase A Current 3rd harmonic magnitude",
   "description": "Modbus 404009; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 112,
   "name": "Phase A Current 4th harmonic magnitude",
   "description": "Modbus 404010; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 113,
   "name": "Phase A Current 5th harmonic magnitude",
   "description": "Modbus 404011; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 114,
   "name": "Phase A Current 6th harmonic magnitude",
   "description": "Modbus 404012; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 115,
   "name": "Phase A Current 7th harmonic magnitude",
   "description": "Modbus 404013; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 116,
   "name": "Phase A Voltage 0th harmonic magnitude",
   "description": "Modbus 404014; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 117,
   "name": "Phase A Voltage 1st harmonic magnitude",
   "description": "Modbus 404015; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 118,
   "name": "Phase A Voltage 2nd harmonic magnitude",
   "description": "Modbus 404016; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 119,
   "name": "Phase A Voltage 3rd harmonic magnitude",
   "description": "Modbus 404017; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 120,
   "name": "Phase B Current 0th harmonic magnitude",
   "description": "Modbus 404018; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 121,
   "name": "Phase B Current 1st harmonic magnitude",
   "description": "Modbus 404019; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 122,
   "name": "Phase B Current 2nd harmonic magnitude",
   "description": "Modbus 404020; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 123,
   "name": "Phase B Current 3rd harmonic magnitude",
   "description": "Modbus 404021; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 124,
   "name": "Phase B Current 4th harmonic magnitude",
   "description": "Modbus 404022; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 125,
   "name": "Phase B Current 5th harmonic magnitude",
   "description": "Modbus 404023; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 126,
   "name": "Phase B Current 6th harmonic magnitude",
   "description": "Modbus 404024; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 127,
   "name": "Phase B Current 7th harmonic magnitude",
   "description": "Modbus 404025; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 128,
   "name": "Phase B Voltage 0th harmonic magnitude",
   "description": "Modbus 404026; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 129,
   "name": "Phase B Voltage 1st harmonic magnitude",
   "description": "Modbus 404027; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 130,
   "name": "Phase B Voltage 2nd harmonic magnitude",
   "description": "Modbus 404028; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 131,
   "name": "Phase B Voltage 3rd harmonic magnitude",
   "description": "Modbus 404029; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 132,
   "name": "Phase C Current 0th harmonic magnitude",
   "description": "Modbus 404030; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 133,
   "name": "Phase C Current 1st harmonic magnitude",
   "description": "Modbus 404031; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 134,
   "name": "Phase C Current 2nd harmonic magnitude",
   "description": "Modbus 404032; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 135,
   "name": "Phase C Current 3rd harmonic magnitude",
   "description": "Modbus 404033; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 136,
   "name": "Phase C Current 4th harmonic magnitude",
   "description": "Modbus 404034; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 137,
   "name": "Phase C Current 5th harmonic magnitude",
   "description": "Modbus 404035; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 138,
   "name": "Phase C Current 6th harmonic magnitude",
   "description": "Modbus 404036; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 139,
   "name": "Phase C Current 7th harmonic magnitude",
   "description": "Modbus 404037; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 140,
   "name": "Phase C Voltage 0th harmonic magnitude",
   "description": "Modbus 404038; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 141,
   "name": "Phase C Voltage 1st harmonic magnitude",
   "description": "Modbus 404039; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 142,
   "name": "Phase C Voltage 2nd harmonic magnitude",
   "description": "Modbus 404040; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 143,
   "name": "Phase C Voltage 3rd harmonic magnitude",
   "description": "Modbus 404041; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 144,
   "name": "Phase A Current",
   "description": "Modbus 404100; not polled by default",
   "units": "°",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 145,
   "name": "Phase B Current",
   "description": "Modbus 404101; not polled by default",
   "units": "°",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 146,
   "name": "Phase C Current",
   "description": "Modbus 404102; not polled by default",
   "units": "°",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 147,
   "name": "Angle Volts A-B",
   "description": "Modbus 404103; not polled by default",
   "units": "°",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 148,
   "name": "Angle Volts B-C",
   "description": "Modbus 404104; not polled by default",
   "units": "°",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 149,
   "name": "Angle Volts C-A",
   "description": "Modbus 404105; not polled by default",
   "units": "°",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 150,
   "name": "Meter Status",
   "description": "Modbus 405000; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 151,
   "name": "Limits Status7",
   "description": "Modbus 405001; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 152,
   "name": "T ime Since Reset",
   "description": "Modbus 405002; not polled by default",
   "units": "ms",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 153,
   "name": "Reset Max/Min Blocks",
   "description": "Modbus 420000; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 154,
   "name": "Reset Energy Accumulators",
   "description": "Modbus 420001; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 155,
   "name": "Initiate Programmable Settings Update",
   "description": "Modbus 422000; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 156,
   "name": "Terminate Programmable Settings Update3",
   "description": "Modbus 422001; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 157,
   "name": "Calculate Programmable Settings Checksum3",
   "description": "Modbus 422002; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 158,
   "name": "Programmable Settings Checksum3",
   "description": "Modbus 422003; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 159,
   "name": "Write New Password3",
   "description": "Modbus 422004; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 160,
   "name": "Initiate Meter Firmware Reprogramming",
   "description": "Modbus 423000; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 161,
   "name": "Force Meter Restart",
   "description": "Modbus 425000; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 162,
   "name": "Perform a Secure Operation 1",
   "description": "Modbus 426000; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 163,
   "name": "Perform a Secure Operation 2",
   "description": "Modbus 426001; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 164,
   "name": "Perform a Secure Operation 3",
   "description": "Modbus 426002; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 165,
   "name": "Perform a Secure Operation 4",
   "description": "Modbus 426003; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 166,
   "name": "Perform a Secure Operation 5",
   "description": "Modbus 426004; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 167,
   "name": "Perform a Secure Operation 6",
   "description": "Modbus 426005; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 168,
   "name": "Perform a Secure Operation 7",
   "description": "Modbus 426006; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 169,
   "name": "Perform a Secure Operation 8",
   "description": "Modbus 426007; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 170,
   "name": "Perform a Secure Operation 9",
   "description": "Modbus 426008; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 171,
   "name": "Perform a Secure Operation 10",
   "description": "Modbus 426009; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 172,
   "name": "Perform a Secure Operation 11",
   "description": "Modbus 426010; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 173,
   "name": "Perform a Secure Operation 12",
   "description": "Modbus 426011; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 174,
   "name": "CT multiplier denominator",
   "description": "Modbus 430000; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 175,
   "name": "CT numerator",
   "description": "Modbus 430001; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 176,
   "name": "PT numerator",
   "description": "Modbus 430002; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 177,
   "name": "PT denominator",
   "description": "Modbus 430003; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 178,
   "name": "PT multiplier hookup",
   "description": "Modbus 430004; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 179,
   "name": "Averaging Method",
   "description": "Modbus 430005; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 180,
   "name": "Power Energy Format",
   "description": "Modbus 430006; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 181,
   "name": "Operating Mode Screen Enables",
   "description": "Modbus 430007; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 182,
   "name": "User Settings Flags",
   "description": "Modbus 430015; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 183,
   "name": "Full Scale Current (for load % bargraph)",
   "description": "Modbus 430016; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 184,
   "name": "Meter Designation 1 ASCII 1 ASCII",
   "description": "Modbus 430017; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 185,
   "name": "Meter Designation 2 ASCII 2 ASCII",
   "description": "Modbus 430018; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 186,
   "name": "Meter Designation 3 ASCII 3 ASCII",
   "description": "Modbus 430019; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 187,
   "name": "Meter Designation 4 ASCII 4 ASCII",
   "description": "Modbus 430020; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 188,
   "name": "Meter Designation 5 ASCII 5 ASCII",
   "description": "Modbus 430021; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 189,
   "name": "Meter Designation 6 ASCII 6 ASCII",
   "description": "Modbus 430022; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 190,
   "name": "Meter Designation 7 ASCII 7 ASCII",
   "description": "Modbus 430023; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 191,
   "name": "Meter Designation 8 ASCII 8 ASCII",
   "description": "Modbus 430024; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 192,
   "name": "COM1 setup",
   "description": "Modbus 430025; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 193,
   "name": "COM2 setup",
   "description": "Modbus 430026; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 194,
   "name": "COM2 address",
   "description": "Modbus 430027; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 195,
   "name": "Limit #1 Identifier",
   "description": "Modbus 430028; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 196,
   "name": "Limit #1 Out High Setpoint",
   "description": "Modbus 430029; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 197,
   "name": "Limit #1 In High Threshold",
   "description": "Modbus 430030; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 198,
   "name": "Limit #1 Out Low Setpoint",
   "description": "Modbus 430031; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 199,
   "name": "Limit #1 In Low Threshold",
   "description": "Modbus 430032; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 200,
   "name": "Limit #2 (a)",
   "description": "Modbus 430033; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 201,
   "name": "Limit #2 (b)",
   "description": "Modbus 430034; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 202,
   "name": "Limit #2 (c)",
   "description": "Modbus 430035; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 203,
   "name": "Limit #2 (d)",
   "description": "Modbus 430036; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 204,
   "name": "Limit #2 (c)",
   "description": "Modbus 430037; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 205,
   "name": "Limit #3 (a)",
   "description": "Modbus 430038; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 206,
   "name": "Limit #3 (b)",
   "description": "Modbus 430039; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 207,
   "name": "Limit #3 (c)",
   "description": "Modbus 430040; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 208,
   "name": "Limit #3 (d)",
   "description": "Modbus 430041; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 209,
   "name": "Limit #3 (c)",
   "description": "Modbus 430042; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 210,
   "name": "Limit #4 (a)",
   "description": "Modbus 430043; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 211,
   "name": "Limit #4 (b)",
   "description": "Modbus 430044; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 212,
   "name": "Limit #4 (c)",
   "description": "Modbus 430045; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 213,
   "name": "Limit #4 (d)",
   "description": "Modbus 430046; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 214,
   "name": "Limit #4 (c)",
   "description": "Modbus 430047; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 215,
   "name": "Limit #5 (a)",
   "description": "Modbus 430048; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 216,
   "name": "Limit #5 (b)",
   "description": "Modbus 430049; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 217,
   "name": "Limit #5 (c)",
   "description": "Modbus 430050; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 218,
   "name": "Limit #5 (d)",
   "description": "Modbus 430051; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 219,
   "name": "Limit #5 (c)",
   "description": "Modbus 430052; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 220,
   "name": "Limit #6 (a)",
   "description": "Modbus 430053; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 221,
   "name": "Limit #6 (b)",
   "description": "Modbus 430054; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 222,
   "name": "Limit #6 (c)",
   "description": "Modbus 430055; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 223,
   "name": "Limit #6 (d)",
   "description": "Modbus 430056; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 224,
   "name": "Limit #6 (c)",
   "description": "Modbus 430057; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 225,
   "name": "Limit #7 (a)",
   "description": "Modbus 430058; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 226,
   "name": "Limit #7 (b)",
   "description": "Modbus 430059; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 227,
   "name": "Limit #7 (c)",
   "description": "Modbus 430060; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 228,
   "name": "Limit #7 (d)",
   "description": "Modbus 430061; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 229,
   "name": "Limit #7 (c)",
   "description": "Modbus 430062; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 230,
   "name": "Limit #8 (a)",
   "description": "Modbus 430063; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 231,
   "name": "Limit #8 (b)",
   "description": "Modbus 430064; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 232,
   "name": "Limit #8 (c)",
   "description": "Modbus 430065; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 233,
   "name": "Limit #8 (d)",
   "description": "Modbus 430066; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 234,
   "name": "Limit #8 (c)",
   "description": "Modbus 430067; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 235,
   "name": "System Sanity Indicator",
   "description": "Modbus 440001; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 236,
   "name": "Volts A-N",
   "description": "Modbus 440002; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 237,
   "name": "Volts B-N",
   "description": "Modbus 440003; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 238,
   "name": "Volts C-N",
   "description": "Modbus 440004; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 239,
   "name": "Amps A",
   "description": "Modbus 440005; not polled by default",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 240,
   "name": "Amps B",
   "description": "Modbus 440006; not polled by default",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 241,
   "name": "Amps C",
   "description": "Modbus 440007; not polled by default",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 242,
   "name": "Watts 3-Ph total",
   "description": "Modbus 440008; not polled by default",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 243,
   "name": "VARs 3-Ph total",
   "description": "Modbus 440009; not polled by default",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 244,
   "name": "VAs 3-Ph total",
   "description": "Modbus 440010; not polled by default",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 245,
   "name": "Power Factor 3-Ph total",
   "description": "Modbus 440011; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 246,
   "name": "Frequency",
   "description": "Modbus 440012; not polled by default",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 247,
   "name": "Volts A-B",
   "description": "Modbus 440013; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 248,
   "name": "Volts B-C",
   "description": "Modbus 440014; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 249,
   "name": "Volts C-A",
   "description": "Modbus 440015; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 250,
   "name": "CT numerator",
   "description": "Modbus 440016; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 251,
   "name": "CT multiplier",
   "description": "Modbus 440017; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 252,
   "name": "CT denominator",
   "description": "Modbus 440018; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 253,
   "name": "PT numerator",
   "description": "Modbus 440019; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 254,
   "name": "PT multiplier",
   "description": "Modbus 440020; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 255,
   "name": "PT denominator",
   "description": "Modbus 440021; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 256,
   "name": "W-hours Positive",
   "description": "Modbus 440022; not polled by default",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 257,
   "name": "W-hours Negative",
   "description": "Modbus 440024; not polled by default",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 258,
   "name": "VAR-hours Positive",
   "description": "Modbus 440026; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 259,
   "name": "VAR-hours Negative",
   "description": "Modbus 440028; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 260,
   "name": "VA-hours",
   "description": "Modbus 440030; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 261,
   "name": "Neutral Current",
   "description": "Modbus 440032; not polled by default",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 262,
   "name": "Reset Energy Accumulators",
   "description": "Modbus 440100; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-ge-epm-6000",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
