{
 "manufacturer": "Contemporary Controls",
 "manufacturer_slug": "contemporary-controls",
 "model": "Honeywell 7800 SERIES burner control (S7800A1142 display) via BASgatewayLX",
 "short_model": "BASgatewayLX Honeywell 7800 SERIES",
 "model_slug": "basgatewaylx-honeywell-s7800a1142",
 "aliases": [
  "S7800A1142",
  "7800 SERIES",
  "RM7800",
  "EC7800",
  "Honeywell burner control Modbus"
 ],
 "equipment_type": "Boiler burner control (flame safeguard)",
 "applies_to": "Honeywell 7800 SERIES relay modules (RM/EC7800) with the S7800A1142 keyboard display module providing Modbus, read by a BASgatewayLX.",
 "summary": "Gateway profile for the Honeywell 7800 SERIES flame safeguard through the S7800A1142: 283 objects (71 AI, 212 BI), 44 polled by default. It reads the burner control fault code, sequence state and its bit flags (standby, purge, ignition, run, lockout), sequence time, cycles, hours, flame signals, remote-command status bits and timing settings.",
 "bacnet_transport": [
  "BACnet IP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": true,
 "notes": [
  "Built from Contemporary Controls' BASgatewayLX Modbus device profile Honeywell_7800SERIES_Burner_a_LX.csv; the profile maps the registers in the S7800A1142 Modbus register list (https://www.ccontrols.com/support/dp/65-0288-1-S7800A1142.pdf).",
  "Object instances are the ones this profile assigns when it is loaded into the gateway. A site that edited or rebuilt the profile may use different instances.",
  "Only 44 of the 283 rows are flagged for polling in the profile; the rest are served only after you tick them in the gateway. Their descriptions say \"not polled by default\".",
  "The CSV has no read/write column: Analog/Binary Inputs are read-only and Analog/Binary Outputs are commandable (priority array), which is how the gateway maps them (access inferred). Descriptions give the Modbus register each object reads."
 ],
 "source": {
  "title": "BASgatewayLX Modbus device profile Honeywell_7800SERIES_Burner_a",
  "doc_number": "Honeywell_7800SERIES_Burner_a_LX.csv",
  "revision_date": null,
  "url": "https://www.ccontrols.com/support/dp/Honeywell_7800SERIES_Burner.zip"
 },
 "integration": {
  "summary": "Read sequence state, run and lockout bits, flame signal and the fault code. The profile has no writable objects; the remote-command bits are read-only here.",
  "minimum_points": [
   {
    "ref": "AI 3",
    "name": "BC Sequence State",
    "why": "Burner sequence state"
   },
   {
    "ref": "BI 16",
    "name": "BC State Bits_Run",
    "why": "Run state"
   },
   {
    "ref": "BI 12",
    "name": "BC State Bits_Standby",
    "why": "Standby"
   },
   {
    "ref": "AI 9",
    "name": "BC Flame 1 signal strength",
    "why": "Flame 1 signal strength"
   },
   {
    "ref": "BI 20",
    "name": "BC State Bits_Alarm",
    "why": "Alarm"
   },
   {
    "ref": "BI 22",
    "name": "BC State Bits_Lockout",
    "why": "Lockout"
   },
   {
    "ref": "AI 1",
    "name": "Burner Control (BC) Fault Code",
    "why": "Burner control fault code"
   },
   {
    "ref": "AI 8",
    "name": "BC Total hours",
    "why": "Total burner hours"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "The BASgatewayLX presents each Modbus device as its own virtual BACnet device on BACnet IP; give it a unique device instance and Modbus address (serial) or IP address (Modbus TCP) when you add it with this profile.",
   "One BASgatewayLX handles up to 100 Modbus devices and 1000 polled points in total, so leave unneeded rows unpolled."
  ],
  "gotchas": [
   "Remote command bits (BI 270-277) are mapped as inputs, so remote off/high fire/low fire/reset cannot be sent through this profile as published.",
   "Unpolled rows do not appear as BACnet objects until enabled in the gateway's device profile page."
  ]
 },
 "points": [
  {
   "type": "AI",
   "instance": 1,
   "name": "Burner Control (BC) Fault Code",
   "description": "Modbus 400001",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "BC Fault String Code",
   "description": "Modbus 400002; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "BC Sequence State",
   "description": "Modbus 400003",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "BC State String Code (line 1)",
   "description": "Modbus 400004",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "BC State String Code (line 2)",
   "description": "Modbus 400005",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "BC Sequence time",
   "description": "Modbus 400006",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7,
   "name": "BC Total cycles",
   "description": "Modbus 400007",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "BC Total hours",
   "description": "Modbus 400009",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 9,
   "name": "BC Flame 1 signal strength",
   "description": "Modbus 400011",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10,
   "name": "BC Flame 2 signal strength",
   "description": "Modbus 400012",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 11,
   "name": "BC State Bits_Initiate",
   "description": "Modbus 400013 bit 0",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 12,
   "name": "BC State Bits_Standby",
   "description": "Modbus 400013 bit 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 13,
   "name": "BC State Bits_Purge",
   "description": "Modbus 400013 bit 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 14,
   "name": "BC State Bits_Pilot Ignition",
   "description": "Modbus 400013 bit 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 15,
   "name": "BC State Bits_Main Ignition",
   "description": "Modbus 400013 bit 4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 16,
   "name": "BC State Bits_Run",
   "description": "Modbus 400013 bit 5",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 17,
   "name": "BC State Bits_Postpurge",
   "description": "Modbus 400013 bit 6",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 18,
   "name": "BC State Bits_Pre-Ignition",
   "description": "Modbus 400013 bit 7",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 19,
   "name": "BC State Bits_Valve Proving",
   "description": "Modbus 400013 bit 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 20,
   "name": "BC State Bits_Alarm",
   "description": "Modbus 400013 bit 13",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 21,
   "name": "BC State Bits_Hold",
   "description": "Modbus 400013 bit 14",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 22,
   "name": "BC State Bits_Lockout",
   "description": "Modbus 400013 bit 15",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 23,
   "name": "S7830 First Out Code",
   "description": "Modbus 400014",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 24,
   "name": "S7830 State Bits",
   "description": "Modbus 400015",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 25,
   "name": "BC Fault history record 1_Fault code",
   "description": "Modbus 400017; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 26,
   "name": "BC Fault history record 1_Fault String",
   "description": "Modbus 400018; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 27,
   "name": "BC Fault history record 1_Sequence State",
   "description": "Modbus 400019; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 28,
   "name": "BC Fault history record 1_First line message",
   "description": "Modbus 400020; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 29,
   "name": "BC Fault history record 1_Second line message",
   "description": "Modbus 400021; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 30,
   "name": "BC Fault history record 1_Sequence time",
   "description": "Modbus 400022; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 31,
   "name": "BC Fault history record 1_Total cycles",
   "description": "Modbus 400023; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 32,
   "name": "BC Fault history record 1_Total hours",
   "description": "Modbus 400025; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 33,
   "name": "BC Fault history record 2_Fault code",
   "description": "Modbus 400027; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 34,
   "name": "BC Fault history record 2_Fault String",
   "description": "Modbus 400028; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 35,
   "name": "BC Fault history record 2_Sequence State",
   "description": "Modbus 400029; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 36,
   "name": "BC Fault history record 2_First line message",
   "description": "Modbus 400030; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 37,
   "name": "BC Fault history record 2_Second line message",
   "description": "Modbus 400031; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 38,
   "name": "BC Fault history record 2_Sequence time",
   "description": "Modbus 400032; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 39,
   "name": "BC Fault history record 2_Total cycles",
   "description": "Modbus 400033; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 40,
   "name": "BC Fault history record 2_Total hours",
   "description": "Modbus 400035; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 41,
   "name": "BC Fault history record 3_Fault code",
   "description": "Modbus 400037; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 42,
   "name": "BC Fault history record 3_Fault String",
   "description": "Modbus 400038; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 43,
   "name": "BC Fault history record 3_Sequence State",
   "description": "Modbus 400039; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 44,
   "name": "BC Fault history record 3_First line message",
   "description": "Modbus 400040; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 45,
   "name": "BC Fault history record 3_Second line message",
   "description": "Modbus 400041; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 46,
   "name": "BC Fault history record 3_Sequence time",
   "description": "Modbus 400042; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 47,
   "name": "BC Fault history record 3_Total cycles",
   "description": "Modbus 400043; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 48,
   "name": "BC Fault history record 3_Total hours",
   "description": "Modbus 400045; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 49,
   "name": "BC Fault history record 4_Fault code",
   "description": "Modbus 400047; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 50,
   "name": "BC Fault history record 4_Fault String",
   "description": "Modbus 400048; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 51,
   "name": "BC Fault history record 4_Sequence State",
   "description": "Modbus 400049; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 52,
   "name": "BC Fault history record 4_First line message",
   "description": "Modbus 400050; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 53,
   "name": "BC Fault history record 4_Second line message",
   "description": "Modbus 400051; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 54,
   "name": "BC Fault history record 4_Sequence time",
   "description": "Modbus 400052; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 55,
   "name": "BC Fault history record 4_Total cycles",
   "description": "Modbus 400053; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 56,
   "name": "BC Fault history record 4_Total hours",
   "description": "Modbus 400055; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 57,
   "name": "BC Fault history record 5_Fault code",
   "description": "Modbus 400057; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 58,
   "name": "BC Fault history record 5_Fault String",
   "description": "Modbus 400058; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 59,
   "name": "BC Fault history record 5_Sequence State",
   "description": "Modbus 400059; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 60,
   "name": "BC Fault history record 5_First line message",
   "description": "Modbus 400060; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 61,
   "name": "BC Fault history record 5_Second line message",
   "description": "Modbus 400061; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 62,
   "name": "BC Fault history record 5_Sequence time",
   "description": "Modbus 400062; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 63,
   "name": "BC Fault history record 5_Total cycles",
   "description": "Modbus 400063; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 64,
   "name": "BC Fault history record 5_Total hours",
   "description": "Modbus 400065; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 65,
   "name": "BC Fault history record 6_Fault code",
   "description": "Modbus 400067; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 66,
   "name": "BC Fault history record 6_Fault String",
   "description": "Modbus 400068; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 67,
   "name": "BC Fault history record 6_Sequence State",
   "description": "Modbus 400069; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 68,
   "name": "BC Fault history record 6_First line message",
   "description": "Modbus 400070; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 69,
   "name": "BC Fault history record 6_Second line message",
   "description": "Modbus 400071; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 70,
   "name": "BC Fault history record 6_Sequence time",
   "description": "Modbus 400072; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 71,
   "name": "BC Fault history record 6_Total cycles",
   "description": "Modbus 400073; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 72,
   "name": "BC Fault history record 6_Total hours",
   "description": "Modbus 400075; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 73,
   "name": "BC Flame Failure Response Time",
   "description": "Modbus 400077; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 74,
   "name": "BC Manufacturing code",
   "description": "Modbus 400078; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 75,
   "name": "BC Type Code",
   "description": "Modbus 400080; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 76,
   "name": "S7800M/BC Software version",
   "description": "Modbus 400081; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 77,
   "name": "EA Software version",
   "description": "Modbus 400083; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 78,
   "name": "BC Rem Com stat_Autonomous.",
   "description": "Modbus 400085 bit 0",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 79,
   "name": "BC Rem Com stat_Remote commanded off.",
   "description": "Modbus 400085 bit 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 80,
   "name": "BC Rem Com stat_Remote commanded High fire",
   "description": "Modbus 400085 bit 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 81,
   "name": "BC Rem Com stat_Remote commanded low fire.",
   "description": "Modbus 400085 bit 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 82,
   "name": "BC Rem Com stat_Remote reset has/will be sent to BC",
   "description": "Modbus 400085 bit 4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 83,
   "name": "BC Rem Com stat_Copied from Remote Command Bit 15",
   "description": "Modbus 400085 bit 15",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 84,
   "name": "BC Flame Amplifier type",
   "description": "Modbus 400086",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 85,
   "name": "BC Purge Time",
   "description": "Modbus 400087",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 86,
   "name": "BC Diagnostics_Initiate_40088",
   "description": "Modbus 400088 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 87,
   "name": "BC Diagnostics_Standby_40088",
   "description": "Modbus 400088 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 88,
   "name": "BC Diagnostics_Purge_40088",
   "description": "Modbus 400088 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 89,
   "name": "BC Diagnostics_Pilot Ignition_40088",
   "description": "Modbus 400088 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 90,
   "name": "BC Diagnostics_Main Ignition_40088",
   "description": "Modbus 400088 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 91,
   "name": "BC Diagnostics_Run_40088",
   "description": "Modbus 400088 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 92,
   "name": "BC Diagnostics_Postpurge_40088",
   "description": "Modbus 400088 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 93,
   "name": "BC Diagnostics_Pre-Ignition_40088",
   "description": "Modbus 400088 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 94,
   "name": "BC Diagnostics_Valve Proving_40088",
   "description": "Modbus 400088 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 95,
   "name": "BC Diagnostics_Alarm_40088",
   "description": "Modbus 400088 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 96,
   "name": "BC Diagnostics_Hold_40088",
   "description": "Modbus 400088 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 97,
   "name": "BC Diagnostics_Lockout_40088",
   "description": "Modbus 400088 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 98,
   "name": "BC Diagnostics_Initiate_40089",
   "description": "Modbus 400089 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 99,
   "name": "BC Diagnostics_Standby_40089",
   "description": "Modbus 400089 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 100,
   "name": "BC Diagnostics_Purge_40089",
   "description": "Modbus 400089 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 101,
   "name": "BC Diagnostics_Pilot Ignition_40089",
   "description": "Modbus 400089 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 102,
   "name": "BC Diagnostics_Main Ignition_40089",
   "description": "Modbus 400089 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 103,
   "name": "BC Diagnostics_Run_40089",
   "description": "Modbus 400089 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 104,
   "name": "BC Diagnostics_Postpurge_40089",
   "description": "Modbus 400089 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 105,
   "name": "BC Diagnostics_Pre-Ignition_40089",
   "description": "Modbus 400089 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 106,
   "name": "BC Diagnostics_Valve Proving_40089",
   "description": "Modbus 400089 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 107,
   "name": "BC Diagnostics_Alarm_40089",
   "description": "Modbus 400089 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 108,
   "name": "BC Diagnostics_Hold_40089",
   "description": "Modbus 400089 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 109,
   "name": "BC Diagnostics_Lockout_40089",
   "description": "Modbus 400089 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 110,
   "name": "BC Diagnostics_Initiate_40090",
   "description": "Modbus 400090 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 111,
   "name": "BC Diagnostics_Standby_40090",
   "description": "Modbus 400090 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 112,
   "name": "BC Diagnostics_Purge_40090",
   "description": "Modbus 400090 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 113,
   "name": "BC Diagnostics_Pilot Ignition_40090",
   "description": "Modbus 400090 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 114,
   "name": "BC Diagnostics_Main Ignition_40090",
   "description": "Modbus 400090 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 115,
   "name": "BC Diagnostics_Run_40090",
   "description": "Modbus 400090 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 116,
   "name": "BC Diagnostics_Postpurge_40090",
   "description": "Modbus 400090 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 117,
   "name": "BC Diagnostics_Pre-Ignition_40090",
   "description": "Modbus 400090 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 118,
   "name": "BC Diagnostics_Valve Proving_40090",
   "description": "Modbus 400090 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 119,
   "name": "BC Diagnostics_Alarm_40090",
   "description": "Modbus 400090 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 120,
   "name": "BC Diagnostics_Hold_40090",
   "description": "Modbus 400090 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 121,
   "name": "BC Diagnostics_Lockout_40090",
   "description": "Modbus 400090 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 122,
   "name": "BC Diagnostics_Initiate_40091",
   "description": "Modbus 400091 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 123,
   "name": "BC Diagnostics_Standby_40091",
   "description": "Modbus 400091 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 124,
   "name": "BC Diagnostics_Purge_40091",
   "description": "Modbus 400091 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 125,
   "name": "BC Diagnostics_Pilot Ignition_40091",
   "description": "Modbus 400091 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 126,
   "name": "BC Diagnostics_Main Ignition_40091",
   "description": "Modbus 400091 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 127,
   "name": "BC Diagnostics_Run_40091",
   "description": "Modbus 400091 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 128,
   "name": "BC Diagnostics_Postpurge_40091",
   "description": "Modbus 400091 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 129,
   "name": "BC Diagnostics_Pre-Ignition_40091",
   "description": "Modbus 400091 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 130,
   "name": "BC Diagnostics_Valve Proving_40091",
   "description": "Modbus 400091 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 131,
   "name": "BC Diagnostics_Alarm_40091",
   "description": "Modbus 400091 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 132,
   "name": "BC Diagnostics_Hold_40091",
   "description": "Modbus 400091 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 133,
   "name": "BC Diagnostics_Lockout_40091",
   "description": "Modbus 400091 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 134,
   "name": "BC Diagnostics_Initiate_40092",
   "description": "Modbus 400092 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 135,
   "name": "BC Diagnostics_Standby_40092",
   "description": "Modbus 400092 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 136,
   "name": "BC Diagnostics_Purge_40092",
   "description": "Modbus 400092 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 137,
   "name": "BC Diagnostics_Pilot Ignition_40092",
   "description": "Modbus 400092 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 138,
   "name": "BC Diagnostics_Main Ignition_40092",
   "description": "Modbus 400092 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 139,
   "name": "BC Diagnostics_Run_40092",
   "description": "Modbus 400092 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 140,
   "name": "BC Diagnostics_Postpurge_40092",
   "description": "Modbus 400092 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 141,
   "name": "BC Diagnostics_Pre-Ignition_40092",
   "description": "Modbus 400092 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 142,
   "name": "BC Diagnostics_Valve Proving_40092",
   "description": "Modbus 400092 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 143,
   "name": "BC Diagnostics_Alarm_40092",
   "description": "Modbus 400092 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 144,
   "name": "BC Diagnostics_Hold_40092",
   "description": "Modbus 400092 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 145,
   "name": "BC Diagnostics_Lockout_40092",
   "description": "Modbus 400092 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 146,
   "name": "BC Diagnostics_Initiate_40093",
   "description": "Modbus 400093 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 147,
   "name": "BC Diagnostics_Standby_40093",
   "description": "Modbus 400093 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 148,
   "name": "BC Diagnostics_Purge_40093",
   "description": "Modbus 400093 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 149,
   "name": "BC Diagnostics_Pilot Ignition_40093",
   "description": "Modbus 400093 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 150,
   "name": "BC Diagnostics_Main Ignition_40093",
   "description": "Modbus 400093 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 151,
   "name": "BC Diagnostics_Run_40093",
   "description": "Modbus 400093 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 152,
   "name": "BC Diagnostics_Postpurge_40093",
   "description": "Modbus 400093 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 153,
   "name": "BC Diagnostics_Pre-Ignition_40093",
   "description": "Modbus 400093 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 154,
   "name": "BC Diagnostics_Valve Proving_40093",
   "description": "Modbus 400093 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 155,
   "name": "BC Diagnostics_Alarm_40093",
   "description": "Modbus 400093 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 156,
   "name": "BC Diagnostics_Hold_40093",
   "description": "Modbus 400093 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 157,
   "name": "BC Diagnostics_Lockout_40093",
   "description": "Modbus 400093 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 158,
   "name": "BC Diagnostics_Initiate_40094",
   "description": "Modbus 400094 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 159,
   "name": "BC Diagnostics_Standby_40094",
   "description": "Modbus 400094 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 160,
   "name": "BC Diagnostics_Purge_40094",
   "description": "Modbus 400094 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 161,
   "name": "BC Diagnostics_Pilot Ignition_40094",
   "description": "Modbus 400094 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 162,
   "name": "BC Diagnostics_Main Ignition_40094",
   "description": "Modbus 400094 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 163,
   "name": "BC Diagnostics_Run_40094",
   "description": "Modbus 400094 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 164,
   "name": "BC Diagnostics_Postpurge_40094",
   "description": "Modbus 400094 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 165,
   "name": "BC Diagnostics_Pre-Ignition_40094",
   "description": "Modbus 400094 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 166,
   "name": "BC Diagnostics_Valve Proving_40094",
   "description": "Modbus 400094 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 167,
   "name": "BC Diagnostics_Alarm_40094",
   "description": "Modbus 400094 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 168,
   "name": "BC Diagnostics_Hold_40094",
   "description": "Modbus 400094 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 169,
   "name": "BC Diagnostics_Lockout_40094",
   "description": "Modbus 400094 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 170,
   "name": "BC Diagnostics_Initiate_40095",
   "description": "Modbus 400095 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 171,
   "name": "BC Diagnostics_Standby_40095",
   "description": "Modbus 400095 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 172,
   "name": "BC Diagnostics_Purge_40095",
   "description": "Modbus 400095 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 173,
   "name": "BC Diagnostics_Pilot Ignition_40095",
   "description": "Modbus 400095 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 174,
   "name": "BC Diagnostics_Main Ignition_40095",
   "description": "Modbus 400095 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 175,
   "name": "BC Diagnostics_Run_40095",
   "description": "Modbus 400095 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 176,
   "name": "BC Diagnostics_Postpurge_40095",
   "description": "Modbus 400095 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 177,
   "name": "BC Diagnostics_Pre-Ignition_40095",
   "description": "Modbus 400095 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 178,
   "name": "BC Diagnostics_Valve Proving_40095",
   "description": "Modbus 400095 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 179,
   "name": "BC Diagnostics_Alarm_40095",
   "description": "Modbus 400095 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 180,
   "name": "BC Diagnostics_Hold_40095",
   "description": "Modbus 400095 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 181,
   "name": "BC Diagnostics_Lockout_40095",
   "description": "Modbus 400095 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 182,
   "name": "BC Diagnostics_Initiate_40096",
   "description": "Modbus 400096 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 183,
   "name": "BC Diagnostics_Standby_40096",
   "description": "Modbus 400096 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 184,
   "name": "BC Diagnostics_Purge_40096",
   "description": "Modbus 400096 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 185,
   "name": "BC Diagnostics_Pilot Ignition_40096",
   "description": "Modbus 400096 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 186,
   "name": "BC Diagnostics_Main Ignition_40096",
   "description": "Modbus 400096 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 187,
   "name": "BC Diagnostics_Run_40096",
   "description": "Modbus 400096 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 188,
   "name": "BC Diagnostics_Postpurge_40096",
   "description": "Modbus 400096 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 189,
   "name": "BC Diagnostics_Pre-Ignition_40096",
   "description": "Modbus 400096 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 190,
   "name": "BC Diagnostics_Valve Proving_40096",
   "description": "Modbus 400096 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 191,
   "name": "BC Diagnostics_Alarm_40096",
   "description": "Modbus 400096 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 192,
   "name": "BC Diagnostics_Hold_40096",
   "description": "Modbus 400096 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 193,
   "name": "BC Diagnostics_Lockout_40096",
   "description": "Modbus 400096 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 194,
   "name": "BC Diagnostics_Initiate_40097",
   "description": "Modbus 400097 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 195,
   "name": "BC Diagnostics_Standby_40097",
   "description": "Modbus 400097 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 196,
   "name": "BC Diagnostics_Purge_40097",
   "description": "Modbus 400097 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 197,
   "name": "BC Diagnostics_Pilot Ignition_40097",
   "description": "Modbus 400097 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 198,
   "name": "BC Diagnostics_Main Ignition_40097",
   "description": "Modbus 400097 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 199,
   "name": "BC Diagnostics_Run_40097",
   "description": "Modbus 400097 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 200,
   "name": "BC Diagnostics_Postpurge_40097",
   "description": "Modbus 400097 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 201,
   "name": "BC Diagnostics_Pre-Ignition_40097",
   "description": "Modbus 400097 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 202,
   "name": "BC Diagnostics_Valve Proving_40097",
   "description": "Modbus 400097 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 203,
   "name": "BC Diagnostics_Alarm_40097",
   "description": "Modbus 400097 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 204,
   "name": "BC Diagnostics_Hold_40097",
   "description": "Modbus 400097 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 205,
   "name": "BC Diagnostics_Lockout_40097",
   "description": "Modbus 400097 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 206,
   "name": "BC Diagnostics_Initiate_40098",
   "description": "Modbus 400098 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 207,
   "name": "BC Diagnostics_Standby_40098",
   "description": "Modbus 400098 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 208,
   "name": "BC Diagnostics_Purge_40098",
   "description": "Modbus 400098 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 209,
   "name": "BC Diagnostics_Pilot Ignition_40098",
   "description": "Modbus 400098 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 210,
   "name": "BC Diagnostics_Main Ignition_40098",
   "description": "Modbus 400098 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 211,
   "name": "BC Diagnostics_Run_40098",
   "description": "Modbus 400098 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 212,
   "name": "BC Diagnostics_Postpurge_40098",
   "description": "Modbus 400098 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 213,
   "name": "BC Diagnostics_Pre-Ignition_40098",
   "description": "Modbus 400098 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 214,
   "name": "BC Diagnostics_Valve Proving_40098",
   "description": "Modbus 400098 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 215,
   "name": "BC Diagnostics_Alarm_40098",
   "description": "Modbus 400098 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 216,
   "name": "BC Diagnostics_Hold_40098",
   "description": "Modbus 400098 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 217,
   "name": "BC Diagnostics_Lockout_40098",
   "description": "Modbus 400098 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 218,
   "name": "BC Diagnostics_Initiate_40099",
   "description": "Modbus 400099 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 219,
   "name": "BC Diagnostics_Standby_40099",
   "description": "Modbus 400099 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 220,
   "name": "BC Diagnostics_Purge_40099",
   "description": "Modbus 400099 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 221,
   "name": "BC Diagnostics_Pilot Ignition_40099",
   "description": "Modbus 400099 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 222,
   "name": "BC Diagnostics_Main Ignition_40099",
   "description": "Modbus 400099 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 223,
   "name": "BC Diagnostics_Run_40099",
   "description": "Modbus 400099 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 224,
   "name": "BC Diagnostics_Postpurge_40099",
   "description": "Modbus 400099 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 225,
   "name": "BC Diagnostics_Pre-Ignition_40099",
   "description": "Modbus 400099 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 226,
   "name": "BC Diagnostics_Valve Proving_40099",
   "description": "Modbus 400099 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 227,
   "name": "BC Diagnostics_Alarm_40099",
   "description": "Modbus 400099 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 228,
   "name": "BC Diagnostics_Hold_40099",
   "description": "Modbus 400099 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 229,
   "name": "BC Diagnostics_Lockout_40099",
   "description": "Modbus 400099 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 230,
   "name": "BC Diagnostics_Initiate_40100",
   "description": "Modbus 400100 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 231,
   "name": "BC Diagnostics_Standby_40100",
   "description": "Modbus 400100 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 232,
   "name": "BC Diagnostics_Purge_40100",
   "description": "Modbus 400100 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 233,
   "name": "BC Diagnostics_Pilot Ignition_40100",
   "description": "Modbus 400100 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 234,
   "name": "BC Diagnostics_Main Ignition_40100",
   "description": "Modbus 400100 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 235,
   "name": "BC Diagnostics_Run_40100",
   "description": "Modbus 400100 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 236,
   "name": "BC Diagnostics_Postpurge_40100",
   "description": "Modbus 400100 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 237,
   "name": "BC Diagnostics_Pre-Ignition_40100",
   "description": "Modbus 400100 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 238,
   "name": "BC Diagnostics_Valve Proving_40100",
   "description": "Modbus 400100 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 239,
   "name": "BC Diagnostics_Alarm_40100",
   "description": "Modbus 400100 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 240,
   "name": "BC Diagnostics_Hold_40100",
   "description": "Modbus 400100 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 241,
   "name": "BC Diagnostics_Lockout_40100",
   "description": "Modbus 400100 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 242,
   "name": "BC Diagnostics_Initiate_40101",
   "description": "Modbus 400101 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 243,
   "name": "BC Diagnostics_Standby_40101",
   "description": "Modbus 400101 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 244,
   "name": "BC Diagnostics_Purge_40101",
   "description": "Modbus 400101 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 245,
   "name": "BC Diagnostics_Pilot Ignition_40101",
   "description": "Modbus 400101 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 246,
   "name": "BC Diagnostics_Main Ignition_40101",
   "description": "Modbus 400101 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 247,
   "name": "BC Diagnostics_Run_40101",
   "description": "Modbus 400101 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 248,
   "name": "BC Diagnostics_Postpurge_40101",
   "description": "Modbus 400101 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 249,
   "name": "BC Diagnostics_Pre-Ignition_40101",
   "description": "Modbus 400101 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 250,
   "name": "BC Diagnostics_Valve Proving_40101",
   "description": "Modbus 400101 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 251,
   "name": "BC Diagnostics_Alarm_40101",
   "description": "Modbus 400101 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 252,
   "name": "BC Diagnostics_Hold_40101",
   "description": "Modbus 400101 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 253,
   "name": "BC Diagnostics_Lockout_40101",
   "description": "Modbus 400101 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 254,
   "name": "BC Diagnostics_Initiate_40102",
   "description": "Modbus 400102 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 255,
   "name": "BC Diagnostics_Standby_40102",
   "description": "Modbus 400102 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 256,
   "name": "BC Diagnostics_Purge_40102",
   "description": "Modbus 400102 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 257,
   "name": "BC Diagnostics_Pilot Ignition_40102",
   "description": "Modbus 400102 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 258,
   "name": "BC Diagnostics_Main Ignition_40102",
   "description": "Modbus 400102 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 259,
   "name": "BC Diagnostics_Run_40102",
   "description": "Modbus 400102 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 260,
   "name": "BC Diagnostics_Postpurge_40102",
   "description": "Modbus 400102 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 261,
   "name": "BC Diagnostics_Pre-Ignition_40102",
   "description": "Modbus 400102 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 262,
   "name": "BC Diagnostics_Valve Proving_40102",
   "description": "Modbus 400102 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 263,
   "name": "BC Diagnostics_Alarm_40102",
   "description": "Modbus 400102 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 264,
   "name": "BC Diagnostics_Hold_40102",
   "description": "Modbus 400102 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 265,
   "name": "BC Diagnostics_Lockout_40102",
   "description": "Modbus 400102 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 266,
   "name": "Post-Purge time",
   "description": "Modbus 400103",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 267,
   "name": "Valve Proving Mode",
   "description": "Modbus 400104",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 268,
   "name": "Valve Proving option",
   "description": "Modbus 400105",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 269,
   "name": "Valve Proving time",
   "description": "Modbus 400106",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 270,
   "name": "BC Rem Com_Revert to auto operation",
   "description": "Modbus 400128 bit 0",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 271,
   "name": "BC Rem Com_Do n0t fire-remain off",
   "description": "Modbus 400128 bit 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 272,
   "name": "BC Rem Com_Go to Hi Fire during Run",
   "description": "Modbus 400128 bit 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 273,
   "name": "BC Rem Com_Go to Lo Fire during Run",
   "description": "Modbus 400128 bit 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 274,
   "name": "BC Rem Com_Remote reset",
   "description": "Modbus 400128 bit 4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 275,
   "name": "BC Rem Com_must be 0_a",
   "description": "Modbus 400128 bit 5",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 276,
   "name": "BC Rem Com_must be 0_b",
   "description": "Modbus 400128 bit 6",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 277,
   "name": "BC Rem Com_must be 0_c",
   "description": "Modbus 400128 bit 7",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 278,
   "name": "BC Rem Com_Copied to the control status register",
   "description": "Modbus 400128 bit 15",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 279,
   "name": "Device Data Ready_RM78XX",
   "description": "Modbus 400443 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 280,
   "name": "Device Data Ready_EC78XX",
   "description": "Modbus 400443 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 281,
   "name": "S7800 Dev Compat with Current Soft Rev_RM78XX",
   "description": "Modbus 400444 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 282,
   "name": "S7800 Dev Compat with Current Soft Rev_EC78XX",
   "description": "Modbus 400444 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 283,
   "name": "S7800 Dev Compat with Legacy Soft Rev_Series 2",
   "description": "Modbus 400444 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-honeywell-s7800a1142",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
