{
 "manufacturer": "Contemporary Controls",
 "manufacturer_slug": "contemporary-controls",
 "model": "Advanced Thermal Hydronics (Hydrotherm) KN-2 / KN-4 via BASgatewayLX",
 "short_model": "BASgatewayLX Hydrotherm KN2/KN4",
 "model_slug": "basgatewaylx-hydrotherm-kn2-kn4",
 "aliases": [
  "Hydrotherm KN",
  "KN-2",
  "KN-4",
  "Advanced Thermal Hydronics",
  "Mastek KN"
 ],
 "equipment_type": "Boiler (modular cascade)",
 "applies_to": "Hydrotherm / Advanced Thermal Hydronics KN-2 and KN-4 modular boilers with the KN boiler-room controller on Modbus, read by a BASgatewayLX.",
 "summary": "Gateway profile for the Hydrotherm KN-2/KN-4 boiler system: 674 objects (112 AI, 18 AO, 544 BI), 57 polled by default. Writable objects cover heat demand, setpoint, outdoor-reset curve and DHW setpoint; the inputs give header, supply, return and outside temperatures, boilers on, modulation and a block of status bits per member boiler (only boiler 1 is polled by default).",
 "bacnet_transport": [
  "BACnet IP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": true,
 "notes": [
  "Built from Contemporary Controls' BASgatewayLX Modbus device profile Hydrotherm_KN2_KN4_aRY_Boiler_a_LX.csv; the profile maps the registers in the KN series Modbus manual (KNSLM) (https://www.ccontrols.com/support/dp/KNSLM.pdf).",
  "Object instances are the ones this profile assigns when it is loaded into the gateway. A site that edited or rebuilt the profile may use different instances.",
  "Only 57 of the 674 rows are flagged for polling in the profile; the rest are served only after you tick them in the gateway. Their descriptions say \"not polled by default\".",
  "The CSV has no read/write column: Analog/Binary Inputs are read-only and Analog/Binary Outputs are commandable (priority array), which is how the gateway maps them (access inferred). Descriptions give the Modbus register each object reads."
 ],
 "source": {
  "title": "BASgatewayLX Modbus device profile Hydrotherm_KN2_KN4_aRY_Boiler_a",
  "doc_number": "Hydrotherm_KN2_KN4_aRY_Boiler_a_LX.csv",
  "revision_date": null,
  "url": "https://www.ccontrols.com/support/dp/Hydrotherm%20KN2_KN4_rAY_Modbus%20Profile.zip"
 },
 "integration": {
  "summary": "Write HeatDemand and the setpoint, then read header/supply temperatures, boilers on and modulation. Enable the status bits for each member boiler you have.",
  "minimum_points": [
   {
    "ref": "AO 1",
    "name": "HeatDemand",
    "why": "Heat demand from the BMS"
   },
   {
    "ref": "AO 3",
    "name": "Setpoint",
    "why": "System setpoint"
   },
   {
    "ref": "AO 18",
    "name": "DHWSetpoint",
    "why": "DHW setpoint"
   },
   {
    "ref": "AI 21",
    "name": "HeaderTemp",
    "why": "Header temperature"
   },
   {
    "ref": "AI 22",
    "name": "SupplyTemp",
    "why": "Supply temperature"
   },
   {
    "ref": "AI 23",
    "name": "ReturnTemp",
    "why": "Return temperature"
   },
   {
    "ref": "AI 19",
    "name": "BoilersOn",
    "why": "Number of boilers on"
   },
   {
    "ref": "AI 20",
    "name": "Modulation",
    "why": "System modulation"
   },
   {
    "ref": "BI 47",
    "name": "Boiler01Status2 Alarm",
    "why": "Boiler 1 alarm"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "The BASgatewayLX presents each Modbus device as its own virtual BACnet device on BACnet IP; give it a unique device instance and Modbus address (serial) or IP address (Modbus TCP) when you add it with this profile.",
   "One BASgatewayLX handles up to 100 Modbus devices and 1000 polled points in total, so leave unneeded rows unpolled."
  ],
  "gotchas": [
   "SetpointTimer (AO 2, seconds) sits next to the setpoint in the profile; check the KN manual for how it limits a BMS setpoint before relying on it.",
   "Member boilers 2-16 repeat boiler 1's status block at higher instances; they are unpolled by default.",
   "Unpolled rows do not appear as BACnet objects until enabled in the gateway's device profile page."
  ]
 },
 "points": [
  {
   "type": "AO",
   "instance": 1,
   "name": "HeatDemand",
   "description": "Modbus 400001",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 2,
   "name": "SetpointTimer",
   "description": "Modbus 400002",
   "units": "s",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 3,
   "name": "Setpoint",
   "description": "Modbus 400003",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 4,
   "name": "OAResetEnable",
   "description": "Modbus 400004",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 5,
   "name": "OARSetpoint",
   "description": "Modbus 400005",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 6,
   "name": "OARHighWaterTemp",
   "description": "Modbus 400006",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 7,
   "name": "OARHighAirTemp",
   "description": "Modbus 400007",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 8,
   "name": "OARLowWaterTemp",
   "description": "Modbus 400008",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 9,
   "name": "OARLowAirTemp",
   "description": "Modbus 400009",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 10,
   "name": "SetMonth",
   "description": "Modbus 400010; not polled by default",
   "units": "months",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 11,
   "name": "SetDay",
   "description": "Modbus 400011; not polled by default",
   "units": "days",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 12,
   "name": "SetYear",
   "description": "Modbus 400012; not polled by default",
   "units": "years",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 13,
   "name": "SetHour",
   "description": "Modbus 400013; not polled by default",
   "units": "h",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 14,
   "name": "SetMinute",
   "description": "Modbus 400014; not polled by default",
   "units": "min",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 15,
   "name": "SetSecond",
   "description": "Modbus 400015; not polled by default",
   "units": "s",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 16,
   "name": "SetWeekday",
   "description": "Modbus 400016; not polled by default",
   "units": "days",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 17,
   "name": "SetClock",
   "description": "Modbus 400017; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 18,
   "name": "DHWSetpoint",
   "description": "Modbus 400018",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 19,
   "name": "BoilersOn",
   "description": "Modbus 300001",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 20,
   "name": "Modulation",
   "description": "Modbus 300002",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21,
   "name": "HeaderTemp",
   "description": "Modbus 300003",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 22,
   "name": "SupplyTemp",
   "description": "Modbus 300004",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 23,
   "name": "ReturnTemp",
   "description": "Modbus 300005",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 24,
   "name": "OutsideTemp",
   "description": "Modbus 300006",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 25,
   "name": "Sparel",
   "description": "Modbus 300007; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 26,
   "name": "Spare2",
   "description": "Modbus 300008; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 27,
   "name": "Month",
   "description": "Modbus 300009; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 28,
   "name": "Day",
   "description": "Modbus 300010; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 29,
   "name": "Year",
   "description": "Modbus 300011; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 30,
   "name": "Hour",
   "description": "Modbus 300012; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 31,
   "name": "Minute",
   "description": "Modbus 300013; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 32,
   "name": "Second",
   "description": "Modbus 300014; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 33,
   "name": "Weekday",
   "description": "Modbus 300015; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 34,
   "name": "Boiler01Status1 Blower Running",
   "description": "Modbus 300016 bit 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 35,
   "name": "Boiler01Status1 Ignition Alarm",
   "description": "Modbus 300016 bit 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 36,
   "name": "Boiler01Status1 High Limit",
   "description": "Modbus 300016 bit 4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 37,
   "name": "Boiler01Status1 Software Operator",
   "description": "Modbus 300016 bit 7",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 38,
   "name": "Boiler01Status1 Header Sensor not detected",
   "description": "Modbus 300016 bit 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 39,
   "name": "Boiler01Status1 Supply Sensor not detected",
   "description": "Modbus 300016 bit 9",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 40,
   "name": "Boiler01Status1 Return Sensor not detected",
   "description": "Modbus 300016 bit 10",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 41,
   "name": "Boiler01Status1 Outside Sensor not detected",
   "description": "Modbus 300016 bit 11",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 42,
   "name": "Boiler01Status1 Combustion Air Damper",
   "description": "Modbus 300016 bit 13",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 43,
   "name": "Boiler01Status1 Master Boiler",
   "description": "Modbus 300016 bit 14",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 44,
   "name": "Boiler01Status1 Boiler Detected",
   "description": "Modbus 300016 bit 15",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 45,
   "name": "Boiler01Status2 Disabled",
   "description": "Modbus 300017 bit 0",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 46,
   "name": "Boiler01Status2 Heat Demand",
   "description": "Modbus 300017 bit 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 47,
   "name": "Boiler01Status2 Alarm",
   "description": "Modbus 300017 bit 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 48,
   "name": "Boiler01Status2 Failed",
   "description": "Modbus 300017 bit 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 49,
   "name": "Boiler01Status2 Member Error",
   "description": "Modbus 300017 bit 4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 50,
   "name": "Boiler01Status2 Boiler Running",
   "description": "Modbus 300017 bit 5",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 51,
   "name": "Boiler01Status2 Pump Running",
   "description": "Modbus 300017 bit 6",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 52,
   "name": "Boiler01Status2 Spare 4 (User) Interlock",
   "description": "Modbus 300017 bit 11",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 53,
   "name": "Boiler01Status2 Water Prove (Flow) Interlock",
   "description": "Modbus 300017 bit 13",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 54,
   "name": "Boiler01Status2 Main Valve",
   "description": "Modbus 300017 bit 15",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 55,
   "name": "Boiler02Status1 Blower Running",
   "description": "Modbus 300018 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 56,
   "name": "Boiler02Status1 Ignition Alarm",
   "description": "Modbus 300018 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 57,
   "name": "Boiler02Status1 High Limit",
   "description": "Modbus 300018 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 58,
   "name": "Boiler02Status1 Software Operator",
   "description": "Modbus 300018 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 59,
   "name": "Boiler02Status1 Header Sensor not detected",
   "description": "Modbus 300018 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 60,
   "name": "Boiler02Status1 Supply Sensor not detected",
   "description": "Modbus 300018 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 61,
   "name": "Boiler02Status1 Return Sensor not detected",
   "description": "Modbus 300018 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 62,
   "name": "Boiler02Status1 Outside Sensor not detected",
   "description": "Modbus 300018 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 63,
   "name": "Boiler02Status1 Combustion Air Damper",
   "description": "Modbus 300018 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 64,
   "name": "Boiler02Status1 Master Boiler",
   "description": "Modbus 300018 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 65,
   "name": "Boiler02Status1 Boiler Detected",
   "description": "Modbus 300018 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 66,
   "name": "Boiler02Status2 Disabled",
   "description": "Modbus 300019 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 67,
   "name": "Boiler02Status2 Heat Demand",
   "description": "Modbus 300019 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 68,
   "name": "Boiler02Status2 Alarm",
   "description": "Modbus 300019 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 69,
   "name": "Boiler02Status2 Failed",
   "description": "Modbus 300019 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 70,
   "name": "Boiler02Status2 Member Error",
   "description": "Modbus 300019 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 71,
   "name": "Boiler02Status2 Boiler Running",
   "description": "Modbus 300019 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 72,
   "name": "Boiler02Status2 Pump Running",
   "description": "Modbus 300019 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 73,
   "name": "Boiler02Status2 Spare 4 (User) Interlock",
   "description": "Modbus 300019 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 74,
   "name": "Boiler02Status2 Water Prove (Flow) Interlock",
   "description": "Modbus 300019 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 75,
   "name": "Boiler02Status2 Main Valve",
   "description": "Modbus 300019 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 76,
   "name": "Boiler03Status1 Blower Running",
   "description": "Modbus 300020 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 77,
   "name": "Boiler03Status1 Ignition Alarm",
   "description": "Modbus 300020 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 78,
   "name": "Boiler03Status1 High Limit",
   "description": "Modbus 300020 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 79,
   "name": "Boiler03Status1 Software Operator",
   "description": "Modbus 300020 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 80,
   "name": "Boiler03Status1 Header Sensor not detected",
   "description": "Modbus 300020 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 81,
   "name": "Boiler03Status1 Supply Sensor not detected",
   "description": "Modbus 300020 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 82,
   "name": "Boiler03Status1 Return Sensor not detected",
   "description": "Modbus 300020 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 83,
   "name": "Boiler03Status1 Outside Sensor not detected",
   "description": "Modbus 300020 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 84,
   "name": "Boiler03Status1 Combustion Air Damper",
   "description": "Modbus 300020 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 85,
   "name": "Boiler03Status1 Master Boiler",
   "description": "Modbus 300020 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 86,
   "name": "Boiler03Status1 Boiler Detected",
   "description": "Modbus 300020 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 87,
   "name": "Boiler03Status2 Disabled",
   "description": "Modbus 300021 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 88,
   "name": "Boiler03Status2 Heat Demand",
   "description": "Modbus 300021 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 89,
   "name": "Boiler03Status2 Alarm",
   "description": "Modbus 300021 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 90,
   "name": "Boiler03Status2 Failed",
   "description": "Modbus 300021 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 91,
   "name": "Boiler03Status2 Member Error",
   "description": "Modbus 300021 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 92,
   "name": "Boiler03Status2 Boiler Running",
   "description": "Modbus 300021 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 93,
   "name": "Boiler03Status2 Pump Running",
   "description": "Modbus 300021 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 94,
   "name": "Boiler03Status2 Spare 4 (User) Interlock",
   "description": "Modbus 300021 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 95,
   "name": "Boiler03Status2 Water Prove (Flow) Interlock",
   "description": "Modbus 300021 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 96,
   "name": "Boiler03Status2 Main Valve",
   "description": "Modbus 300021 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 97,
   "name": "Boiler04Status1 Blower Running",
   "description": "Modbus 300022 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 98,
   "name": "Boiler04Status1 Ignition Alarm",
   "description": "Modbus 300022 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 99,
   "name": "Boiler04Status1 High Limit",
   "description": "Modbus 300022 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 100,
   "name": "Boiler04Status1 Software Operator",
   "description": "Modbus 300022 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 101,
   "name": "Boiler04Status1 Header Sensor not detected",
   "description": "Modbus 300022 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 102,
   "name": "Boiler04Status1 Supply Sensor not detected",
   "description": "Modbus 300022 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 103,
   "name": "Boiler04Status1 Return Sensor not detected",
   "description": "Modbus 300022 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 104,
   "name": "Boiler04Status1 Outside Sensor not detected",
   "description": "Modbus 300022 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 105,
   "name": "Boiler04Status1 Combustion Air Damper",
   "description": "Modbus 300022 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 106,
   "name": "Boiler04Status1 Master Boiler",
   "description": "Modbus 300022 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 107,
   "name": "Boiler04Status1 Boiler Detected",
   "description": "Modbus 300022 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 108,
   "name": "Boiler04Status2 Disabled",
   "description": "Modbus 300023 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 109,
   "name": "Boiler04Status2 Heat Demand",
   "description": "Modbus 300023 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 110,
   "name": "Boiler04Status2 Alarm",
   "description": "Modbus 300023 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 111,
   "name": "Boiler04Status2 Failed",
   "description": "Modbus 300023 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 112,
   "name": "Boiler04Status2 Member Error",
   "description": "Modbus 300023 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 113,
   "name": "Boiler04Status2 Boiler Running",
   "description": "Modbus 300023 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 114,
   "name": "Boiler04Status2 Pump Running",
   "description": "Modbus 300023 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 115,
   "name": "Boiler04Status2 Spare 4 (User) Interlock",
   "description": "Modbus 300023 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 116,
   "name": "Boiler04Status2 Water Prove (Flow) Interlock",
   "description": "Modbus 300023 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 117,
   "name": "Boiler04Status2 Main Valve",
   "description": "Modbus 300023 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 118,
   "name": "Boiler05Status1 Blower Running",
   "description": "Modbus 300024 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 119,
   "name": "Boiler05Status1 Ignition Alarm",
   "description": "Modbus 300024 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 120,
   "name": "Boiler05Status1 High Limit",
   "description": "Modbus 300024 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 121,
   "name": "Boiler05Status1 Software Operator",
   "description": "Modbus 300024 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 122,
   "name": "Boiler05Status1 Header Sensor not detected",
   "description": "Modbus 300024 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 123,
   "name": "Boiler05Status1 Supply Sensor not detected",
   "description": "Modbus 300024 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 124,
   "name": "Boiler05Status1 Return Sensor not detected",
   "description": "Modbus 300024 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 125,
   "name": "Boiler05Status1 Outside Sensor not detected",
   "description": "Modbus 300024 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 126,
   "name": "Boiler05Status1 Combustion Air Damper",
   "description": "Modbus 300024 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 127,
   "name": "Boiler05Status1 Master Boiler",
   "description": "Modbus 300024 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 128,
   "name": "Boiler05Status1 Boiler Detected",
   "description": "Modbus 300024 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 129,
   "name": "Boiler05Status2 Disabled",
   "description": "Modbus 300025 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 130,
   "name": "Boiler05Status2 Heat Demand",
   "description": "Modbus 300025 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 131,
   "name": "Boiler05Status2 Alarm",
   "description": "Modbus 300025 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 132,
   "name": "Boiler05Status2 Failed",
   "description": "Modbus 300025 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 133,
   "name": "Boiler05Status2 Member Error",
   "description": "Modbus 300025 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 134,
   "name": "Boiler05Status2 Boiler Running",
   "description": "Modbus 300025 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 135,
   "name": "Boiler05Status2 Pump Running",
   "description": "Modbus 300025 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 136,
   "name": "Boiler05Status2 Spare 4 (User) Interlock",
   "description": "Modbus 300025 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 137,
   "name": "Boiler05Status2 Water Prove (Flow) Interlock",
   "description": "Modbus 300025 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 138,
   "name": "Boiler05Status2 Main Valve",
   "description": "Modbus 300025 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 139,
   "name": "Boiler06Status1 Blower Running",
   "description": "Modbus 300026 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 140,
   "name": "Boiler06Status1 Ignition Alarm",
   "description": "Modbus 300026 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 141,
   "name": "Boiler06Status1 High Limit",
   "description": "Modbus 300026 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 142,
   "name": "Boiler06Status1 Software Operator",
   "description": "Modbus 300026 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 143,
   "name": "Boiler06Status1 Header Sensor not detected",
   "description": "Modbus 300026 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 144,
   "name": "Boiler06Status1 Supply Sensor not detected",
   "description": "Modbus 300026 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 145,
   "name": "Boiler06Status1 Return Sensor not detected",
   "description": "Modbus 300026 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 146,
   "name": "Boiler06Status1 Outside Sensor not detected",
   "description": "Modbus 300026 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 147,
   "name": "Boiler06Status1 Combustion Air Damper",
   "description": "Modbus 300026 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 148,
   "name": "Boiler06Status1 Master Boiler",
   "description": "Modbus 300026 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 149,
   "name": "Boiler06Status1 Boiler Detected",
   "description": "Modbus 300026 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 150,
   "name": "Boiler06Status2 Disabled",
   "description": "Modbus 300027 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 151,
   "name": "Boiler06Status2 Heat Demand",
   "description": "Modbus 300027 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 152,
   "name": "Boiler06Status2 Alarm",
   "description": "Modbus 300027 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 153,
   "name": "Boiler06Status2 Failed",
   "description": "Modbus 300027 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 154,
   "name": "Boiler06Status2 Member Error",
   "description": "Modbus 300027 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 155,
   "name": "Boiler06Status2 Boiler Running",
   "description": "Modbus 300027 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 156,
   "name": "Boiler06Status2 Pump Running",
   "description": "Modbus 300027 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 157,
   "name": "Boiler06Status2 Spare 4 (User) Interlock",
   "description": "Modbus 300027 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 158,
   "name": "Boiler06Status2 Water Prove (Flow) Interlock",
   "description": "Modbus 300027 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 159,
   "name": "Boiler06Status2 Main Valve",
   "description": "Modbus 300027 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 160,
   "name": "Boiler07Status1 Blower Running",
   "description": "Modbus 300028 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 161,
   "name": "Boiler07Status1 Ignition Alarm",
   "description": "Modbus 300028 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 162,
   "name": "Boiler07Status1 High Limit",
   "description": "Modbus 300028 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 163,
   "name": "Boiler07Status1 Software Operator",
   "description": "Modbus 300028 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 164,
   "name": "Boiler07Status1 Header Sensor not detected",
   "description": "Modbus 300028 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 165,
   "name": "Boiler07Status1 Supply Sensor not detected",
   "description": "Modbus 300028 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 166,
   "name": "Boiler07Status1 Return Sensor not detected",
   "description": "Modbus 300028 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 167,
   "name": "Boiler07Status1 Outside Sensor not detected",
   "description": "Modbus 300028 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 168,
   "name": "Boiler07Status1 Combustion Air Damper",
   "description": "Modbus 300028 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 169,
   "name": "Boiler07Status1 Master Boiler",
   "description": "Modbus 300028 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 170,
   "name": "Boiler07Status1 Boiler Detected",
   "description": "Modbus 300028 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 171,
   "name": "Boiler07Status2 Disabled",
   "description": "Modbus 300029 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 172,
   "name": "Boiler07Status2 Heat Demand",
   "description": "Modbus 300029 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 173,
   "name": "Boiler07Status2 Alarm",
   "description": "Modbus 300029 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 174,
   "name": "Boiler07Status2 Failed",
   "description": "Modbus 300029 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 175,
   "name": "Boiler07Status2 Member Error",
   "description": "Modbus 300029 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 176,
   "name": "Boiler07Status2 Boiler Running",
   "description": "Modbus 300029 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 177,
   "name": "Boiler07Status2 Pump Running",
   "description": "Modbus 300029 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 178,
   "name": "Boiler07Status2 Spare 4 (User) Interlock",
   "description": "Modbus 300029 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 179,
   "name": "Boiler07Status2 Water Prove (Flow) Interlock",
   "description": "Modbus 300029 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 180,
   "name": "Boiler07Status2 Main Valve",
   "description": "Modbus 300029 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 181,
   "name": "Boiler08Status1 Blower Running",
   "description": "Modbus 300030 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 182,
   "name": "Boiler08Status1 Ignition Alarm",
   "description": "Modbus 300030 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 183,
   "name": "Boiler08Status1 High Limit",
   "description": "Modbus 300030 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 184,
   "name": "Boiler08Status1 Software Operator",
   "description": "Modbus 300030 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 185,
   "name": "Boiler08Status1 Header Sensor not detected",
   "description": "Modbus 300030 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 186,
   "name": "Boiler08Status1 Supply Sensor not detected",
   "description": "Modbus 300030 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 187,
   "name": "Boiler08Status1 Return Sensor not detected",
   "description": "Modbus 300030 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 188,
   "name": "Boiler08Status1 Outside Sensor not detected",
   "description": "Modbus 300030 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 189,
   "name": "Boiler08Status1 Combustion Air Damper",
   "description": "Modbus 300030 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 190,
   "name": "Boiler08Status1 Master Boiler",
   "description": "Modbus 300030 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 191,
   "name": "Boiler08Status1 Boiler Detected",
   "description": "Modbus 300030 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 192,
   "name": "Boiler08Status2 Disabled",
   "description": "Modbus 300031 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 193,
   "name": "Boiler08Status2 Heat Demand",
   "description": "Modbus 300031 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 194,
   "name": "Boiler08Status2 Alarm",
   "description": "Modbus 300031 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 195,
   "name": "Boiler08Status2 Failed",
   "description": "Modbus 300031 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 196,
   "name": "Boiler08Status2 Member Error",
   "description": "Modbus 300031 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 197,
   "name": "Boiler08Status2 Boiler Running",
   "description": "Modbus 300031 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 198,
   "name": "Boiler08Status2 Pump Running",
   "description": "Modbus 300031 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 199,
   "name": "Boiler08Status2 Spare 4 (User) Interlock",
   "description": "Modbus 300031 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 200,
   "name": "Boiler08Status2 Water Prove (Flow) Interlock",
   "description": "Modbus 300031 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 201,
   "name": "Boiler08Status2 Main Valve",
   "description": "Modbus 300031 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 202,
   "name": "Boiler09Status1 Blower Running",
   "description": "Modbus 300032 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 203,
   "name": "Boiler09Status1 Ignition Alarm",
   "description": "Modbus 300032 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 204,
   "name": "Boiler09Status1 High Limit",
   "description": "Modbus 300032 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 205,
   "name": "Boiler09Status1 Software Operator",
   "description": "Modbus 300032 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 206,
   "name": "Boiler09Status1 Header Sensor not detected",
   "description": "Modbus 300032 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 207,
   "name": "Boiler09Status1 Supply Sensor not detected",
   "description": "Modbus 300032 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 208,
   "name": "Boiler09Status1 Return Sensor not detected",
   "description": "Modbus 300032 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 209,
   "name": "Boiler09Status1 Outside Sensor not detected",
   "description": "Modbus 300032 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 210,
   "name": "Boiler09Status1 Combustion Air Damper",
   "description": "Modbus 300032 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 211,
   "name": "Boiler09Status1 Master Boiler",
   "description": "Modbus 300032 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 212,
   "name": "Boiler09Status1 Boiler Detected",
   "description": "Modbus 300032 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 213,
   "name": "Boiler09Status2 Disabled",
   "description": "Modbus 300033 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 214,
   "name": "Boiler09Status2 Heat Demand",
   "description": "Modbus 300033 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 215,
   "name": "Boiler09Status2 Alarm",
   "description": "Modbus 300033 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 216,
   "name": "Boiler09Status2 Failed",
   "description": "Modbus 300033 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 217,
   "name": "Boiler09Status2 Member Error",
   "description": "Modbus 300033 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 218,
   "name": "Boiler09Status2 Boiler Running",
   "description": "Modbus 300033 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 219,
   "name": "Boiler09Status2 Pump Running",
   "description": "Modbus 300033 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 220,
   "name": "Boiler09Status2 Spare 4 (User) Interlock",
   "description": "Modbus 300033 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 221,
   "name": "Boiler09Status2 Water Prove (Flow) Interlock",
   "description": "Modbus 300033 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 222,
   "name": "Boiler09Status2 Main Valve",
   "description": "Modbus 300033 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 223,
   "name": "Boiler10Status1 Blower Running",
   "description": "Modbus 300034 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 224,
   "name": "Boiler10Status1 Ignition Alarm",
   "description": "Modbus 300034 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 225,
   "name": "Boiler10Status1 High Limit",
   "description": "Modbus 300034 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 226,
   "name": "Boiler10Status1 Software Operator",
   "description": "Modbus 300034 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 227,
   "name": "Boiler10Status1 Header Sensor not detected",
   "description": "Modbus 300034 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 228,
   "name": "Boiler10Status1 Supply Sensor not detected",
   "description": "Modbus 300034 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 229,
   "name": "Boiler10Status1 Return Sensor not detected",
   "description": "Modbus 300034 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 230,
   "name": "Boiler10Status1 Outside Sensor not detected",
   "description": "Modbus 300034 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 231,
   "name": "Boiler10Status1 Combustion Air Damper",
   "description": "Modbus 300034 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 232,
   "name": "Boiler10Status1 Master Boiler",
   "description": "Modbus 300034 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 233,
   "name": "Boiler10Status1 Boiler Detected",
   "description": "Modbus 300034 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 234,
   "name": "Boiler10Status2 Disabled",
   "description": "Modbus 300035 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 235,
   "name": "Boiler10Status2 Heat Demand",
   "description": "Modbus 300035 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 236,
   "name": "Boiler10Status2 Alarm",
   "description": "Modbus 300035 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 237,
   "name": "Boiler10Status2 Failed",
   "description": "Modbus 300035 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 238,
   "name": "Boiler10Status2 Member Error",
   "description": "Modbus 300035 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 239,
   "name": "Boiler10Status2 Boiler Running",
   "description": "Modbus 300035 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 240,
   "name": "Boiler10Status2 Pump Running",
   "description": "Modbus 300035 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 241,
   "name": "Boiler10Status2 Spare 4 (User) Interlock",
   "description": "Modbus 300035 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 242,
   "name": "Boiler10Status2 Water Prove (Flow) Interlock",
   "description": "Modbus 300035 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 243,
   "name": "Boiler10Status2 Main Valve",
   "description": "Modbus 300035 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 244,
   "name": "Boiler11Status1 Blower Running",
   "description": "Modbus 300036 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 245,
   "name": "Boiler11Status1 Ignition Alarm",
   "description": "Modbus 300036 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 246,
   "name": "Boiler11Status1 High Limit",
   "description": "Modbus 300036 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 247,
   "name": "Boiler11Status1 Software Operator",
   "description": "Modbus 300036 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 248,
   "name": "Boiler11Status1 Header Sensor not detected",
   "description": "Modbus 300036 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 249,
   "name": "Boiler11Status1 Supply Sensor not detected",
   "description": "Modbus 300036 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 250,
   "name": "Boiler11Status1 Return Sensor not detected",
   "description": "Modbus 300036 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 251,
   "name": "Boiler11Status1 Outside Sensor not detected",
   "description": "Modbus 300036 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 252,
   "name": "Boiler11Status1 Combustion Air Damper",
   "description": "Modbus 300036 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 253,
   "name": "Boiler11Status1 Master Boiler",
   "description": "Modbus 300036 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 254,
   "name": "Boiler11Status1 Boiler Detected",
   "description": "Modbus 300036 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 255,
   "name": "Boiler11Status2 Disabled",
   "description": "Modbus 300037 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 256,
   "name": "Boiler11Status2 Heat Demand",
   "description": "Modbus 300037 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 257,
   "name": "Boiler11Status2 Alarm",
   "description": "Modbus 300037 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 258,
   "name": "Boiler11Status2 Failed",
   "description": "Modbus 300037 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 259,
   "name": "Boiler11Status2 Member Error",
   "description": "Modbus 300037 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 260,
   "name": "Boiler11Status2 Boiler Running",
   "description": "Modbus 300037 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 261,
   "name": "Boiler11Status2 Pump Running",
   "description": "Modbus 300037 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 262,
   "name": "Boiler11Status2 Spare 4 (User) Interlock",
   "description": "Modbus 300037 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 263,
   "name": "Boiler11Status2 Water Prove (Flow) Interlock",
   "description": "Modbus 300037 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 264,
   "name": "Boiler11Status2 Main Valve",
   "description": "Modbus 300037 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 265,
   "name": "Boiler12Status1 Blower Running",
   "description": "Modbus 300038 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 266,
   "name": "Boiler12Status1 Ignition Alarm",
   "description": "Modbus 300038 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 267,
   "name": "Boiler12Status1 High Limit",
   "description": "Modbus 300038 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 268,
   "name": "Boiler12Status1 Software Operator",
   "description": "Modbus 300038 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 269,
   "name": "Boiler12Status1 Header Sensor not detected",
   "description": "Modbus 300038 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 270,
   "name": "Boiler12Status1 Supply Sensor not detected",
   "description": "Modbus 300038 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 271,
   "name": "Boiler12Status1 Return Sensor not detected",
   "description": "Modbus 300038 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 272,
   "name": "Boiler12Status1 Outside Sensor not detected",
   "description": "Modbus 300038 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 273,
   "name": "Boiler12Status1 Combustion Air Damper",
   "description": "Modbus 300038 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 274,
   "name": "Boiler12Status1 Master Boiler",
   "description": "Modbus 300038 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 275,
   "name": "Boiler12Status1 Boiler Detected",
   "description": "Modbus 300038 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 276,
   "name": "Boiler12Status2 Disabled",
   "description": "Modbus 300039 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 277,
   "name": "Boiler12Status2 Heat Demand",
   "description": "Modbus 300039 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 278,
   "name": "Boiler12Status2 Alarm",
   "description": "Modbus 300039 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 279,
   "name": "Boiler12Status2 Failed",
   "description": "Modbus 300039 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 280,
   "name": "Boiler12Status2 Member Error",
   "description": "Modbus 300039 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 281,
   "name": "Boiler12Status2 Boiler Running",
   "description": "Modbus 300039 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 282,
   "name": "Boiler12Status2 Pump Running",
   "description": "Modbus 300039 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 283,
   "name": "Boiler12Status2 Spare 4 (User) Interlock",
   "description": "Modbus 300039 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 284,
   "name": "Boiler12Status2 Water Prove (Flow) Interlock",
   "description": "Modbus 300039 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 285,
   "name": "Boiler12Status2 Main Valve",
   "description": "Modbus 300039 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 286,
   "name": "Boiler13Status1 Blower Running",
   "description": "Modbus 300040 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 287,
   "name": "Boiler13Status1 Ignition Alarm",
   "description": "Modbus 300040 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 288,
   "name": "Boiler13Status1 High Limit",
   "description": "Modbus 300040 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 289,
   "name": "Boiler13Status1 Software Operator",
   "description": "Modbus 300040 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 290,
   "name": "Boiler13Status1 Header Sensor not detected",
   "description": "Modbus 300040 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 291,
   "name": "Boiler13Status1 Supply Sensor not detected",
   "description": "Modbus 300040 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 292,
   "name": "Boiler13Status1 Return Sensor not detected",
   "description": "Modbus 300040 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 293,
   "name": "Boiler13Status1 Outside Sensor not detected",
   "description": "Modbus 300040 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 294,
   "name": "Boiler13Status1 Combustion Air Damper",
   "description": "Modbus 300040 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 295,
   "name": "Boiler13Status1 Master Boiler",
   "description": "Modbus 300040 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 296,
   "name": "Boiler13Status1 Boiler Detected",
   "description": "Modbus 300040 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 297,
   "name": "Boiler13Status2 Disabled",
   "description": "Modbus 300041 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 298,
   "name": "Boiler13Status2 Heat Demand",
   "description": "Modbus 300041 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 299,
   "name": "Boiler13Status2 Alarm",
   "description": "Modbus 300041 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 300,
   "name": "Boiler13Status2 Failed",
   "description": "Modbus 300041 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 301,
   "name": "Boiler13Status2 Member Error",
   "description": "Modbus 300041 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 302,
   "name": "Boiler13Status2 Boiler Running",
   "description": "Modbus 300041 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 303,
   "name": "Boiler13Status2 Pump Running",
   "description": "Modbus 300041 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 304,
   "name": "Boiler13Status2 Spare 4 (User) Interlock",
   "description": "Modbus 300041 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 305,
   "name": "Boiler13Status2 Water Prove (Flow) Interlock",
   "description": "Modbus 300041 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 306,
   "name": "Boiler13Status2 Main Valve",
   "description": "Modbus 300041 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 307,
   "name": "Boiler14Status1 Blower Running",
   "description": "Modbus 300042 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 308,
   "name": "Boiler14Status1 Ignition Alarm",
   "description": "Modbus 300042 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 309,
   "name": "Boiler14Status1 High Limit",
   "description": "Modbus 300042 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 310,
   "name": "Boiler14Status1 Software Operator",
   "description": "Modbus 300042 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 311,
   "name": "Boiler14Status1 Header Sensor not detected",
   "description": "Modbus 300042 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 312,
   "name": "Boiler14Status1 Supply Sensor not detected",
   "description": "Modbus 300042 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 313,
   "name": "Boiler14Status1 Return Sensor not detected",
   "description": "Modbus 300042 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 314,
   "name": "Boiler14Status1 Outside Sensor not detected",
   "description": "Modbus 300042 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 315,
   "name": "Boiler14Status1 Combustion Air Damper",
   "description": "Modbus 300042 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 316,
   "name": "Boiler14Status1 Master Boiler",
   "description": "Modbus 300042 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 317,
   "name": "Boiler14Status1 Boiler Detected",
   "description": "Modbus 300042 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 318,
   "name": "Boiler14Status2 Disabled",
   "description": "Modbus 300043 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 319,
   "name": "Boiler14Status2 Heat Demand",
   "description": "Modbus 300043 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 320,
   "name": "Boiler14Status2 Alarm",
   "description": "Modbus 300043 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 321,
   "name": "Boiler14Status2 Failed",
   "description": "Modbus 300043 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 322,
   "name": "Boiler14Status2 Member Error",
   "description": "Modbus 300043 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 323,
   "name": "Boiler14Status2 Boiler Running",
   "description": "Modbus 300043 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 324,
   "name": "Boiler14Status2 Pump Running",
   "description": "Modbus 300043 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 325,
   "name": "Boiler14Status2 Spare 4 (User) Interlock",
   "description": "Modbus 300043 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 326,
   "name": "Boiler14Status2 Water Prove (Flow) Interlock",
   "description": "Modbus 300043 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 327,
   "name": "Boiler14Status2 Main Valve",
   "description": "Modbus 300043 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 328,
   "name": "Boiler15Status1 Blower Running",
   "description": "Modbus 300044 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 329,
   "name": "Boiler15Status1 Ignition Alarm",
   "description": "Modbus 300044 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 330,
   "name": "Boiler15Status1 High Limit",
   "description": "Modbus 300044 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 331,
   "name": "Boiler15Status1 Software Operator",
   "description": "Modbus 300044 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 332,
   "name": "Boiler15Status1 Header Sensor not detected",
   "description": "Modbus 300044 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 333,
   "name": "Boiler15Status1 Supply Sensor not detected",
   "description": "Modbus 300044 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 334,
   "name": "Boiler15Status1 Return Sensor not detected",
   "description": "Modbus 300044 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 335,
   "name": "Boiler15Status1 Outside Sensor not detected",
   "description": "Modbus 300044 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 336,
   "name": "Boiler15Status1 Combustion Air Damper",
   "description": "Modbus 300044 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 337,
   "name": "Boiler15Status1 Master Boiler",
   "description": "Modbus 300044 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 338,
   "name": "Boiler15Status1 Boiler Detected",
   "description": "Modbus 300044 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 339,
   "name": "Boiler15Status2 Disabled",
   "description": "Modbus 300045 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 340,
   "name": "Boiler15Status2 Heat Demand",
   "description": "Modbus 300045 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 341,
   "name": "Boiler15Status2 Alarm",
   "description": "Modbus 300045 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 342,
   "name": "Boiler15Status2 Failed",
   "description": "Modbus 300045 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 343,
   "name": "Boiler15Status2 Member Error",
   "description": "Modbus 300045 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 344,
   "name": "Boiler15Status2 Boiler Running",
   "description": "Modbus 300045 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 345,
   "name": "Boiler15Status2 Pump Running",
   "description": "Modbus 300045 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 346,
   "name": "Boiler15Status2 Spare 4 (User) Interlock",
   "description": "Modbus 300045 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 347,
   "name": "Boiler15Status2 Water Prove (Flow) Interlock",
   "description": "Modbus 300045 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 348,
   "name": "Boiler15Status2 Main Valve",
   "description": "Modbus 300045 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 349,
   "name": "Boiler16Status1 Blower Running",
   "description": "Modbus 300046 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 350,
   "name": "Boiler16Status1 Ignition Alarm",
   "description": "Modbus 300046 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 351,
   "name": "Boiler16Status1 High Limit",
   "description": "Modbus 300046 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 352,
   "name": "Boiler16Status1 Software Operator",
   "description": "Modbus 300046 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 353,
   "name": "Boiler16Status1 Header Sensor not detected",
   "description": "Modbus 300046 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 354,
   "name": "Boiler16Status1 Supply Sensor not detected",
   "description": "Modbus 300046 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 355,
   "name": "Boiler16Status1 Return Sensor not detected",
   "description": "Modbus 300046 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 356,
   "name": "Boiler16Status1 Outside Sensor not detected",
   "description": "Modbus 300046 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 357,
   "name": "Boiler16Status1 Combustion Air Damper",
   "description": "Modbus 300046 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 358,
   "name": "Boiler16Status1 Master Boiler",
   "description": "Modbus 300046 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 359,
   "name": "Boiler16Status1 Boiler Detected",
   "description": "Modbus 300046 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 360,
   "name": "Boiler16Status2 Disabled",
   "description": "Modbus 300047 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 361,
   "name": "Boiler16Status2 Heat Demand",
   "description": "Modbus 300047 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 362,
   "name": "Boiler16Status2 Alarm",
   "description": "Modbus 300047 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 363,
   "name": "Boiler16Status2 Failed",
   "description": "Modbus 300047 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 364,
   "name": "Boiler16Status2 Member Error",
   "description": "Modbus 300047 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 365,
   "name": "Boiler16Status2 Boiler Running",
   "description": "Modbus 300047 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 366,
   "name": "Boiler16Status2 Pump Running",
   "description": "Modbus 300047 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 367,
   "name": "Boiler16Status2 Spare 4 (User) Interlock",
   "description": "Modbus 300047 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 368,
   "name": "Boiler16Status2 Water Prove (Flow) Interlock",
   "description": "Modbus 300047 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 369,
   "name": "Boiler16Status2 Main Valve",
   "description": "Modbus 300047 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 370,
   "name": "Boiler01Runtime",
   "description": "Modbus 300048",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 371,
   "name": "Boiler02Runtime",
   "description": "Modbus 300050; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 372,
   "name": "Boiler03Runtime",
   "description": "Modbus 300052; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 373,
   "name": "Boiler04Runtime",
   "description": "Modbus 300054; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 374,
   "name": "Boiler05Runtime",
   "description": "Modbus 300056; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 375,
   "name": "Boiler06Runtime",
   "description": "Modbus 300058; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 376,
   "name": "Boiler07Runtime",
   "description": "Modbus 300060; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 377,
   "name": "Boiler08Runtime",
   "description": "Modbus 300062; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 378,
   "name": "Boiler09Runtime",
   "description": "Modbus 300064; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 379,
   "name": "Boiler10Runtime",
   "description": "Modbus 300066; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 380,
   "name": "Boiler11Runtime",
   "description": "Modbus 300068; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 381,
   "name": "Boiler12Runtime",
   "description": "Modbus 300070; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 382,
   "name": "Boiler13Runtime",
   "description": "Modbus 300072; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 383,
   "name": "Boiler14Runtime",
   "description": "Modbus 300074; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 384,
   "name": "Boiler15Runtime",
   "description": "Modbus 300076; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 385,
   "name": "Boiler16Runtime",
   "description": "Modbus 300078; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 386,
   "name": "Boiler01Status3 AA High Fire Input",
   "description": "Modbus 300080 bit 0",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 387,
   "name": "Boiler01Status3 Heat Demand Input (Local Override)",
   "description": "Modbus 300080 bit 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 388,
   "name": "Boiler01Status3 4-20ma Remote Enable Input",
   "description": "Modbus 300080 bit 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 389,
   "name": "Boiler02Status3 AA High Fire Input",
   "description": "Modbus 300081 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 390,
   "name": "Boiler02Status3 Heat Demand Input (Local Override)",
   "description": "Modbus 300081 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 391,
   "name": "Boiler02Status3 4-20ma Remote Enable Input",
   "description": "Modbus 300081 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 392,
   "name": "Boiler03Status3 AA High Fire Input",
   "description": "Modbus 300082 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 393,
   "name": "Boiler03Status3 Heat Demand Input (Local Override)",
   "description": "Modbus 300082 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 394,
   "name": "Boiler03Status3 4-20ma Remote Enable Input",
   "description": "Modbus 300082 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 395,
   "name": "Boiler04Status3 AA High Fire Input",
   "description": "Modbus 300083 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 396,
   "name": "Boiler04Status3 Heat Demand Input (Local Override)",
   "description": "Modbus 300083 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 397,
   "name": "Boiler04Status3 4-20ma Remote Enable Input",
   "description": "Modbus 300083 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 398,
   "name": "Boiler05Status3 AA High Fire Input",
   "description": "Modbus 300084 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 399,
   "name": "Boiler05Status3 Heat Demand Input (Local Override)",
   "description": "Modbus 300084 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 400,
   "name": "Boiler05Status3 4-20ma Remote Enable Input",
   "description": "Modbus 300084 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 401,
   "name": "Boiler06Status3 AA High Fire Input",
   "description": "Modbus 300085 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 402,
   "name": "Boiler06Status3 Heat Demand Input (Local Override)",
   "description": "Modbus 300085 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 403,
   "name": "Boiler06Status3 4-20ma Remote Enable Input",
   "description": "Modbus 300085 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 404,
   "name": "Boiler07Status3 AA High Fire Input",
   "description": "Modbus 300086 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 405,
   "name": "Boiler07Status3 Heat Demand Input (Local Override)",
   "description": "Modbus 300086 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 406,
   "name": "Boiler07Status3 4-20ma Remote Enable Input",
   "description": "Modbus 300086 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 407,
   "name": "Boiler08Status3 AA High Fire Input",
   "description": "Modbus 300087 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 408,
   "name": "Boiler08Status3 Heat Demand Input (Local Override)",
   "description": "Modbus 300087 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 409,
   "name": "Boiler08Status3 4-20ma Remote Enable Input",
   "description": "Modbus 300087 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 410,
   "name": "Boiler09Status3 AA High Fire Input",
   "description": "Modbus 300088 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 411,
   "name": "Boiler09Status3 Heat Demand Input (Local Override)",
   "description": "Modbus 300088 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 412,
   "name": "Boiler09Status3 4-20ma Remote Enable Input",
   "description": "Modbus 300088 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 413,
   "name": "Boiler10Status3 AA High Fire Input",
   "description": "Modbus 300089 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 414,
   "name": "Boiler10Status3 Heat Demand Input (Local Override)",
   "description": "Modbus 300089 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 415,
   "name": "Boiler10Status3 4-20ma Remote Enable Input",
   "description": "Modbus 300089 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 416,
   "name": "Boiler11Status3 AA High Fire Input",
   "description": "Modbus 300090 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 417,
   "name": "Boiler11Status3 Heat Demand Input (Local Override)",
   "description": "Modbus 300090 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 418,
   "name": "Boiler11Status3 4-20ma Remote Enable Input",
   "description": "Modbus 300090 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 419,
   "name": "Boiler12Status3 AA High Fire Input",
   "description": "Modbus 300091 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 420,
   "name": "Boiler12Status3 Heat Demand Input (Local Override)",
   "description": "Modbus 300091 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 421,
   "name": "Boiler12Status3 4-20ma Remote Enable Input",
   "description": "Modbus 300091 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 422,
   "name": "Boiler13Status3 AA High Fire Input",
   "description": "Modbus 300092 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 423,
   "name": "Boiler13Status3 Heat Demand Input (Local Override)",
   "description": "Modbus 300092 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 424,
   "name": "Boiler13Status3 4-20ma Remote Enable Input",
   "description": "Modbus 300092 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 425,
   "name": "Boiler14Status3 AA High Fire Input",
   "description": "Modbus 300093 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 426,
   "name": "Boiler14Status3 Heat Demand Input (Local Override)",
   "description": "Modbus 300093 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 427,
   "name": "Boiler14Status3 4-20ma Remote Enable Input",
   "description": "Modbus 300093 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 428,
   "name": "Boiler15Status3 AA High Fire Input",
   "description": "Modbus 300094 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 429,
   "name": "Boiler15Status3 Heat Demand Input (Local Override)",
   "description": "Modbus 300094 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 430,
   "name": "Boiler15Status3 4-20ma Remote Enable Input",
   "description": "Modbus 300094 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 431,
   "name": "Boiler16Status3 AA High Fire Input",
   "description": "Modbus 300095 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 432,
   "name": "Boiler16Status3 Heat Demand Input (Local Override)",
   "description": "Modbus 300095 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 433,
   "name": "Boiler16Status3 4-20ma Remote Enable Input",
   "description": "Modbus 300095 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 434,
   "name": "Boiler01SupplyTemp",
   "description": "Modbus 300096",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 435,
   "name": "Boiler02SupplyTemp",
   "description": "Modbus 300097; not polled by default",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 436,
   "name": "Boiler03SupplyTemp",
   "description": "Modbus 300098; not polled by default",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 437,
   "name": "Boiler04SupplyTemp",
   "description": "Modbus 300099; not polled by default",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 438,
   "name": "Boiler05SupplyTemp",
   "description": "Modbus 300100; not polled by default",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 439,
   "name": "Boiler06SupplyTemp",
   "description": "Modbus 300101; not polled by default",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 440,
   "name": "Boiler07SupplyTemp",
   "description": "Modbus 300102; not polled by default",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 441,
   "name": "Boiler08SupplyTemp",
   "description": "Modbus 300103; not polled by default",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 442,
   "name": "Boiler09SupplyTemp",
   "description": "Modbus 300104; not polled by default",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 443,
   "name": "Boiler10SupplyTemp",
   "description": "Modbus 300105; not polled by default",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 444,
   "name": "Boiler11SupplyTemp",
   "description": "Modbus 300106; not polled by default",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 445,
   "name": "Boiler12SupplyTemp",
   "description": "Modbus 300107; not polled by default",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 446,
   "name": "Boiler13SupplyTemp",
   "description": "Modbus 300108; not polled by default",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 447,
   "name": "Boiler14SupplyTemp",
   "description": "Modbus 300109; not polled by default",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 448,
   "name": "Boiler15SupplyTemp",
   "description": "Modbus 300110; not polled by default",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 449,
   "name": "Boiler16SupplyTemp",
   "description": "Modbus 300111; not polled by default",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 450,
   "name": "Boiler01ReturnTemp",
   "description": "Modbus 300112",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 451,
   "name": "Boiler02ReturnTemp",
   "description": "Modbus 300113; not polled by default",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 452,
   "name": "Boiler03ReturnTemp",
   "description": "Modbus 300114; not polled by default",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 453,
   "name": "Boiler04ReturnTemp",
   "description": "Modbus 300115; not polled by default",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 454,
   "name": "Boiler05ReturnTemp",
   "description": "Modbus 300116; not polled by default",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 455,
   "name": "Boiler06ReturnTemp",
   "description": "Modbus 300117; not polled by default",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 456,
   "name": "Boiler07ReturnTemp",
   "description": "Modbus 300118; not polled by default",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 457,
   "name": "Boiler08ReturnTemp",
   "description": "Modbus 300119; not polled by default",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 458,
   "name": "Boiler09ReturnTemp",
   "description": "Modbus 300120; not polled by default",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 459,
   "name": "Boiler10ReturnTemp",
   "description": "Modbus 300121; not polled by default",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 460,
   "name": "Boiler11ReturnTemp",
   "description": "Modbus 300122; not polled by default",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 461,
   "name": "Boiler12ReturnTemp",
   "description": "Modbus 300123; not polled by default",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 462,
   "name": "Boiler13ReturnTemp",
   "description": "Modbus 300124; not polled by default",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 463,
   "name": "Boiler14ReturnTemp",
   "description": "Modbus 300125; not polled by default",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 464,
   "name": "Boiler15ReturnTemp",
   "description": "Modbus 300126; not polled by default",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 465,
   "name": "Boiler16ReturnTemp",
   "description": "Modbus 300127; not polled by default",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 466,
   "name": "Boiler01Cycles",
   "description": "Modbus 300128",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 467,
   "name": "Boiler02Cycles",
   "description": "Modbus 300130; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 468,
   "name": "Boiler03Cycles",
   "description": "Modbus 300132; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 469,
   "name": "Boiler04Cycles",
   "description": "Modbus 300134; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 470,
   "name": "Boiler05Cycles",
   "description": "Modbus 300136; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 471,
   "name": "Boiler06Cycles",
   "description": "Modbus 300138; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 472,
   "name": "Boiler07Cycles",
   "description": "Modbus 300140; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 473,
   "name": "Boiler08Cycles",
   "description": "Modbus 300142; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 474,
   "name": "Boiler09Cycles",
   "description": "Modbus 300144; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 475,
   "name": "Boiler10Cycles",
   "description": "Modbus 300146; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 476,
   "name": "Boiler11Cycles",
   "description": "Modbus 300148; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 477,
   "name": "Boiler12Cycles",
   "description": "Modbus 300150; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 478,
   "name": "Boiler13Cycles",
   "description": "Modbus 300152; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 479,
   "name": "Boiler14Cycles",
   "description": "Modbus 300154; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 480,
   "name": "Boiler15Cycles",
   "description": "Modbus 300156; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 481,
   "name": "Boiler16Cycles",
   "description": "Modbus 300158; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 482,
   "name": "Boiler01Status4 DHW Sensor Enabled",
   "description": "Modbus 300160 bit 0",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 483,
   "name": "Boiler01Status4 Damper Prove",
   "description": "Modbus 300160 bit 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 484,
   "name": "Boiler01Status4 Blower Fault",
   "description": "Modbus 300160 bit 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 485,
   "name": "Boiler01Status4 Blocked Inlet",
   "description": "Modbus 300160 bit 4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 486,
   "name": "Boiler01Status4 Blocked Flue",
   "description": "Modbus 300160 bit 5",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 487,
   "name": "Boiler01Status4 DHW Input",
   "description": "Modbus 300160 bit 6",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 488,
   "name": "Boiler01Status4 Low Fire Input",
   "description": "Modbus 300160 bit 7",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 489,
   "name": "Boiler01Status4 DHW Fault",
   "description": "Modbus 300160 bit 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 490,
   "name": "Boiler01Status4 DHW Sensor not detected",
   "description": "Modbus 300160 bit 9",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 491,
   "name": "Boiler01Status4 Operating Limit Clamp",
   "description": "Modbus 300160 bit 11",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 492,
   "name": "Boiler02Status4 DHW Sensor Enabled",
   "description": "Modbus 300161 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 493,
   "name": "Boiler02Status4 Damper Prove",
   "description": "Modbus 300161 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 494,
   "name": "Boiler02Status4 Blower Fault",
   "description": "Modbus 300161 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 495,
   "name": "Boiler02Status4 Blocked Inlet",
   "description": "Modbus 300161 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 496,
   "name": "Boiler02Status4 Blocked Flue",
   "description": "Modbus 300161 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 497,
   "name": "Boiler02Status4 DHW Input",
   "description": "Modbus 300161 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 498,
   "name": "Boiler02Status4 Low Fire Input",
   "description": "Modbus 300161 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 499,
   "name": "Boiler02Status4 DHW Fault",
   "description": "Modbus 300161 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 500,
   "name": "Boiler02Status4 DHW Sensor not detected",
   "description": "Modbus 300161 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 501,
   "name": "Boiler02Status4 Operating Limit Clamp",
   "description": "Modbus 300161 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 502,
   "name": "Boiler03Status4 DHW Sensor Enabled",
   "description": "Modbus 300162 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 503,
   "name": "Boiler03Status4 Damper Prove",
   "description": "Modbus 300162 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 504,
   "name": "Boiler03Status4 Blower Fault",
   "description": "Modbus 300162 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 505,
   "name": "Boiler03Status4 Blocked Inlet",
   "description": "Modbus 300162 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 506,
   "name": "Boiler03Status4 Blocked Flue",
   "description": "Modbus 300162 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 507,
   "name": "Boiler03Status4 DHW Input",
   "description": "Modbus 300162 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 508,
   "name": "Boiler03Status4 Low Fire Input",
   "description": "Modbus 300162 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 509,
   "name": "Boiler03Status4 DHW Fault",
   "description": "Modbus 300162 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 510,
   "name": "Boiler03Status4 DHW Sensor not detected",
   "description": "Modbus 300162 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 511,
   "name": "Boiler03Status4 Operating Limit Clamp",
   "description": "Modbus 300162 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 512,
   "name": "Boiler04Status4 DHW Sensor Enabled",
   "description": "Modbus 300163 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 513,
   "name": "Boiler04Status4 Damper Prove",
   "description": "Modbus 300163 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 514,
   "name": "Boiler04Status4 Blower Fault",
   "description": "Modbus 300163 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 515,
   "name": "Boiler04Status4 Blocked Inlet",
   "description": "Modbus 300163 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 516,
   "name": "Boiler04Status4 Blocked Flue",
   "description": "Modbus 300163 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 517,
   "name": "Boiler04Status4 DHW Input",
   "description": "Modbus 300163 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 518,
   "name": "Boiler04Status4 Low Fire Input",
   "description": "Modbus 300163 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 519,
   "name": "Boiler04Status4 DHW Fault",
   "description": "Modbus 300163 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 520,
   "name": "Boiler04Status4 DHW Sensor not detected",
   "description": "Modbus 300163 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 521,
   "name": "Boiler04Status4 Operating Limit Clamp",
   "description": "Modbus 300163 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 522,
   "name": "Boiler05Status4 DHW Sensor Enabled",
   "description": "Modbus 300164 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 523,
   "name": "Boiler05Status4 Damper Prove",
   "description": "Modbus 300164 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 524,
   "name": "Boiler05Status4 Blower Fault",
   "description": "Modbus 300164 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 525,
   "name": "Boiler05Status4 Blocked Inlet",
   "description": "Modbus 300164 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 526,
   "name": "Boiler05Status4 Blocked Flue",
   "description": "Modbus 300164 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 527,
   "name": "Boiler05Status4 DHW Input",
   "description": "Modbus 300164 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 528,
   "name": "Boiler05Status4 Low Fire Input",
   "description": "Modbus 300164 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 529,
   "name": "Boiler05Status4 DHW Fault",
   "description": "Modbus 300164 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 530,
   "name": "Boiler05Status4 DHW Sensor not detected",
   "description": "Modbus 300164 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 531,
   "name": "Boiler05Status4 Operating Limit Clamp",
   "description": "Modbus 300164 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 532,
   "name": "Boiler06Status4 DHW Sensor Enabled",
   "description": "Modbus 300165 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 533,
   "name": "Boiler06Status4 Damper Prove",
   "description": "Modbus 300165 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 534,
   "name": "Boiler06Status4 Blower Fault",
   "description": "Modbus 300165 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 535,
   "name": "Boiler06Status4 Blocked Inlet",
   "description": "Modbus 300165 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 536,
   "name": "Boiler06Status4 Blocked Flue",
   "description": "Modbus 300165 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 537,
   "name": "Boiler06Status4 DHW Input",
   "description": "Modbus 300165 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 538,
   "name": "Boiler06Status4 Low Fire Input",
   "description": "Modbus 300165 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 539,
   "name": "Boiler06Status4 DHW Fault",
   "description": "Modbus 300165 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 540,
   "name": "Boiler06Status4 DHW Sensor not detected",
   "description": "Modbus 300165 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 541,
   "name": "Boiler06Status4 Operating Limit Clamp",
   "description": "Modbus 300165 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 542,
   "name": "Boiler07Status4 DHW Sensor Enabled",
   "description": "Modbus 300166 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 543,
   "name": "Boiler07Status4 Damper Prove",
   "description": "Modbus 300166 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 544,
   "name": "Boiler07Status4 Blower Fault",
   "description": "Modbus 300166 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 545,
   "name": "Boiler07Status4 Blocked Inlet",
   "description": "Modbus 300166 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 546,
   "name": "Boiler07Status4 Blocked Flue",
   "description": "Modbus 300166 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 547,
   "name": "Boiler07Status4 DHW Input",
   "description": "Modbus 300166 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 548,
   "name": "Boiler07Status4 Low Fire Input",
   "description": "Modbus 300166 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 549,
   "name": "Boiler07Status4 DHW Fault",
   "description": "Modbus 300166 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 550,
   "name": "Boiler07Status4 DHW Sensor not detected",
   "description": "Modbus 300166 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 551,
   "name": "Boiler07Status4 Operating Limit Clamp",
   "description": "Modbus 300166 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 552,
   "name": "Boiler08Status4 DHW Sensor Enabled",
   "description": "Modbus 300167 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 553,
   "name": "Boiler08Status4 Damper Prove",
   "description": "Modbus 300167 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 554,
   "name": "Boiler08Status4 Blower Fault",
   "description": "Modbus 300167 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 555,
   "name": "Boiler08Status4 Blocked Inlet",
   "description": "Modbus 300167 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 556,
   "name": "Boiler08Status4 Blocked Flue",
   "description": "Modbus 300167 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 557,
   "name": "Boiler08Status4 DHW Input",
   "description": "Modbus 300167 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 558,
   "name": "Boiler08Status4 Low Fire Input",
   "description": "Modbus 300167 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 559,
   "name": "Boiler08Status4 DHW Fault",
   "description": "Modbus 300167 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 560,
   "name": "Boiler08Status4 DHW Sensor not detected",
   "description": "Modbus 300167 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 561,
   "name": "Boiler08Status4 Operating Limit Clamp",
   "description": "Modbus 300167 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 562,
   "name": "Boiler09Status4 DHW Sensor Enabled",
   "description": "Modbus 300168 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 563,
   "name": "Boiler09Status4 Damper Prove",
   "description": "Modbus 300168 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 564,
   "name": "Boiler09Status4 Blower Fault",
   "description": "Modbus 300168 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 565,
   "name": "Boiler09Status4 Blocked Inlet",
   "description": "Modbus 300168 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 566,
   "name": "Boiler09Status4 Blocked Flue",
   "description": "Modbus 300168 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 567,
   "name": "Boiler09Status4 DHW Input",
   "description": "Modbus 300168 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 568,
   "name": "Boiler09Status4 Low Fire Input",
   "description": "Modbus 300168 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 569,
   "name": "Boiler09Status4 DHW Fault",
   "description": "Modbus 300168 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 570,
   "name": "Boiler09Status4 DHW Sensor not detected",
   "description": "Modbus 300168 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 571,
   "name": "Boiler09Status4 Operating Limit Clamp",
   "description": "Modbus 300168 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 572,
   "name": "Boiler10Status4 DHW Sensor Enabled",
   "description": "Modbus 300169 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 573,
   "name": "Boiler10Status4 Damper Prove",
   "description": "Modbus 300169 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 574,
   "name": "Boiler10Status4 Blower Fault",
   "description": "Modbus 300169 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 575,
   "name": "Boiler10Status4 Blocked Inlet",
   "description": "Modbus 300169 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 576,
   "name": "Boiler10Status4 Blocked Flue",
   "description": "Modbus 300169 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 577,
   "name": "Boiler10Status4 DHW Input",
   "description": "Modbus 300169 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 578,
   "name": "Boiler10Status4 Low Fire Input",
   "description": "Modbus 300169 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 579,
   "name": "Boiler10Status4 DHW Fault",
   "description": "Modbus 300169 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 580,
   "name": "Boiler10Status4 DHW Sensor not detected",
   "description": "Modbus 300169 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 581,
   "name": "Boiler10Status4 Operating Limit Clamp",
   "description": "Modbus 300169 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 582,
   "name": "Boiler11Status4 DHW Sensor Enabled",
   "description": "Modbus 300170 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 583,
   "name": "Boiler11Status4 Damper Prove",
   "description": "Modbus 300170 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 584,
   "name": "Boiler11Status4 Blower Fault",
   "description": "Modbus 300170 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 585,
   "name": "Boiler11Status4 Blocked Inlet",
   "description": "Modbus 300170 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 586,
   "name": "Boiler11Status4 Blocked Flue",
   "description": "Modbus 300170 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 587,
   "name": "Boiler11Status4 DHW Input",
   "description": "Modbus 300170 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 588,
   "name": "Boiler11Status4 Low Fire Input",
   "description": "Modbus 300170 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 589,
   "name": "Boiler11Status4 DHW Fault",
   "description": "Modbus 300170 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 590,
   "name": "Boiler11Status4 DHW Sensor not detected",
   "description": "Modbus 300170 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 591,
   "name": "Boiler11Status4 Operating Limit Clamp",
   "description": "Modbus 300170 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 592,
   "name": "Boiler12Status4 DHW Sensor Enabled",
   "description": "Modbus 300171 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 593,
   "name": "Boiler12Status4 Damper Prove",
   "description": "Modbus 300171 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 594,
   "name": "Boiler12Status4 Blower Fault",
   "description": "Modbus 300171 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 595,
   "name": "Boiler12Status4 Blocked Inlet",
   "description": "Modbus 300171 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 596,
   "name": "Boiler12Status4 Blocked Flue",
   "description": "Modbus 300171 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 597,
   "name": "Boiler12Status4 DHW Input",
   "description": "Modbus 300171 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 598,
   "name": "Boiler12Status4 Low Fire Input",
   "description": "Modbus 300171 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 599,
   "name": "Boiler12Status4 DHW Fault",
   "description": "Modbus 300171 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 600,
   "name": "Boiler12Status4 DHW Sensor not detected",
   "description": "Modbus 300171 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 601,
   "name": "Boiler12Status4 Operating Limit Clamp",
   "description": "Modbus 300171 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 602,
   "name": "Boiler13Status4 DHW Sensor Enabled",
   "description": "Modbus 300172 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 603,
   "name": "Boiler13Status4 Damper Prove",
   "description": "Modbus 300172 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 604,
   "name": "Boiler13Status4 Blower Fault",
   "description": "Modbus 300172 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 605,
   "name": "Boiler13Status4 Blocked Inlet",
   "description": "Modbus 300172 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 606,
   "name": "Boiler13Status4 Blocked Flue",
   "description": "Modbus 300172 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 607,
   "name": "Boiler13Status4 DHW Input",
   "description": "Modbus 300172 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 608,
   "name": "Boiler13Status4 Low Fire Input",
   "description": "Modbus 300172 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 609,
   "name": "Boiler13Status4 DHW Fault",
   "description": "Modbus 300172 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 610,
   "name": "Boiler13Status4 DHW Sensor not detected",
   "description": "Modbus 300172 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 611,
   "name": "Boiler13Status4 Operating Limit Clamp",
   "description": "Modbus 300172 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 612,
   "name": "Boiler14Status4 DHW Sensor Enabled",
   "description": "Modbus 300173 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 613,
   "name": "Boiler14Status4 Damper Prove",
   "description": "Modbus 300173 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 614,
   "name": "Boiler14Status4 Blower Fault",
   "description": "Modbus 300173 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 615,
   "name": "Boiler14Status4 Blocked Inlet",
   "description": "Modbus 300173 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 616,
   "name": "Boiler14Status4 Blocked Flue",
   "description": "Modbus 300173 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 617,
   "name": "Boiler14Status4 DHW Input",
   "description": "Modbus 300173 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 618,
   "name": "Boiler14Status4 Low Fire Input",
   "description": "Modbus 300173 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 619,
   "name": "Boiler14Status4 DHW Fault",
   "description": "Modbus 300173 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 620,
   "name": "Boiler14Status4 DHW Sensor not detected",
   "description": "Modbus 300173 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 621,
   "name": "Boiler14Status4 Operating Limit Clamp",
   "description": "Modbus 300173 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 622,
   "name": "Boiler15Status4 DHW Sensor Enabled",
   "description": "Modbus 300174 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 623,
   "name": "Boiler15Status4 Damper Prove",
   "description": "Modbus 300174 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 624,
   "name": "Boiler15Status4 Blower Fault",
   "description": "Modbus 300174 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 625,
   "name": "Boiler15Status4 Blocked Inlet",
   "description": "Modbus 300174 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 626,
   "name": "Boiler15Status4 Blocked Flue",
   "description": "Modbus 300174 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 627,
   "name": "Boiler15Status4 DHW Input",
   "description": "Modbus 300174 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 628,
   "name": "Boiler15Status4 Low Fire Input",
   "description": "Modbus 300174 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 629,
   "name": "Boiler15Status4 DHW Fault",
   "description": "Modbus 300174 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 630,
   "name": "Boiler15Status4 DHW Sensor not detected",
   "description": "Modbus 300174 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 631,
   "name": "Boiler15Status4 Operating Limit Clamp",
   "description": "Modbus 300174 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 632,
   "name": "Boiler16Status4 DHW Sensor Enabled",
   "description": "Modbus 300175 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 633,
   "name": "Boiler16Status4 Damper Prove",
   "description": "Modbus 300175 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 634,
   "name": "Boiler16Status4 Blower Fault",
   "description": "Modbus 300175 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 635,
   "name": "Boiler16Status4 Blocked Inlet",
   "description": "Modbus 300175 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 636,
   "name": "Boiler16Status4 Blocked Flue",
   "description": "Modbus 300175 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 637,
   "name": "Boiler16Status4 DHW Input",
   "description": "Modbus 300175 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 638,
   "name": "Boiler16Status4 Low Fire Input",
   "description": "Modbus 300175 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 639,
   "name": "Boiler16Status4 DHW Fault",
   "description": "Modbus 300175 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 640,
   "name": "Boiler16Status4 DHW Sensor not detected",
   "description": "Modbus 300175 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 641,
   "name": "Boiler16Status4 Operating Limit Clamp",
   "description": "Modbus 300175 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 642,
   "name": "Boiler01DHWTemp",
   "description": "Modbus 300208",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 643,
   "name": "Boiler02DHWTemp",
   "description": "Modbus 300209; not polled by default",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 644,
   "name": "Boiler03DHWTemp",
   "description": "Modbus 300210; not polled by default",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 645,
   "name": "Boiler04DHWTemp",
   "description": "Modbus 300211; not polled by default",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 646,
   "name": "Boiler05DHWTemp",
   "description": "Modbus 300212; not polled by default",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 647,
   "name": "Boiler06DHWTemp",
   "description": "Modbus 300213; not polled by default",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 648,
   "name": "Boiler07DHWTemp",
   "description": "Modbus 300214; not polled by default",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 649,
   "name": "Boiler08DHWTemp",
   "description": "Modbus 300215; not polled by default",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 650,
   "name": "Boiler09DHWTemp",
   "description": "Modbus 300216; not polled by default",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 651,
   "name": "Boiler10DHWTemp",
   "description": "Modbus 300217; not polled by default",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 652,
   "name": "Boiler11DHWTemp",
   "description": "Modbus 300218; not polled by default",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 653,
   "name": "Boiler12DHWTemp",
   "description": "Modbus 300219; not polled by default",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 654,
   "name": "Boiler13DHWTemp",
   "description": "Modbus 300220; not polled by default",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 655,
   "name": "Boiler14DHWTemp",
   "description": "Modbus 300221; not polled by default",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 656,
   "name": "Boiler15DHWTemp",
   "description": "Modbus 300222; not polled by default",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 657,
   "name": "Boiler16DHWTemp",
   "description": "Modbus 300223; not polled by default",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 658,
   "name": "Boiler01Modulation",
   "description": "Modbus 300224",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 659,
   "name": "Boiler02Modulation",
   "description": "Modbus 300225; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 660,
   "name": "Boiler03Modulation",
   "description": "Modbus 300226; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 661,
   "name": "Boiler04Modulation",
   "description": "Modbus 300227; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 662,
   "name": "Boiler05Modulation",
   "description": "Modbus 300228; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 663,
   "name": "Boiler06Modulation",
   "description": "Modbus 300229; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 664,
   "name": "Boiler07Modulation",
   "description": "Modbus 300230; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 665,
   "name": "Boiler08Modulation",
   "description": "Modbus 300231; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 666,
   "name": "Boiler09Modulation",
   "description": "Modbus 300232; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 667,
   "name": "Boiler10Modulation",
   "description": "Modbus 300233; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 668,
   "name": "Boiler11Modulation",
   "description": "Modbus 300234; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 669,
   "name": "Boiler12Modulation",
   "description": "Modbus 300235; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 670,
   "name": "Boiler13Modulation",
   "description": "Modbus 300236; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 671,
   "name": "Boiler14Modulation",
   "description": "Modbus 300237; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 672,
   "name": "Boiler15Modulation",
   "description": "Modbus 300238; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 673,
   "name": "Boiler16Modulation",
   "description": "Modbus 300239; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 674,
   "name": "OperatingSetpoint",
   "description": "Modbus 400240",
   "units": "°F",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-hydrotherm-kn2-kn4",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
