{
 "manufacturer": "Contemporary Controls",
 "manufacturer_slug": "contemporary-controls",
 "model": "Mitsubishi Electric UPS 1100/2033/7011/9800/9900 via Procon Mod-IP/50 (MUCM) via BASgatewayLX",
 "short_model": "BASgatewayLX Mitsubishi UPS MUCM",
 "model_slug": "basgatewaylx-mitsubishi-procon-mucm-ups",
 "aliases": [
  "MUCM",
  "Procon Mod-IP/50",
  "Mitsubishi 1100 UPS",
  "Mitsubishi 2033 UPS",
  "Mitsubishi 7011 UPS",
  "Mitsubishi 9800 UPS",
  "Mitsubishi 9900 UPS"
 ],
 "equipment_type": "UPS (uninterruptible power supply)",
 "applies_to": "Mitsubishi Electric 1100, 2033, 7011, 9800 and 9900 series UPS with the MUCM / Procon Mod-IP/50 Modbus interface, read by a BASgatewayLX.",
 "summary": "Gateway profile for Mitsubishi UPS through the MUCM interface: 74 objects (32 AI, 12 AO, 30 BI), 52 polled by default. It follows the UPS-MIB style layout: battery status, charge, seconds on battery, input and output values, output source (normal, battery, bypass, boost, reduce), bypass values and alarm bits; outputs hold nominal ratings, battery install date, audible alarm and test.",
 "bacnet_transport": [
  "BACnet IP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": true,
 "notes": [
  "Built from Contemporary Controls' BASgatewayLX Modbus device profile Mitsubishi_MUCM_1100_2033_7011_9800_9900_LX.csv; the profile maps the registers in the Procon MUCM Modbus register list (https://www.ccontrols.com/support/dp/MitsubishiProconMUCM.pdf).",
  "Object instances are the ones this profile assigns when it is loaded into the gateway. A site that edited or rebuilt the profile may use different instances.",
  "Only 52 of the 74 rows are flagged for polling in the profile; the rest are served only after you tick them in the gateway. Their descriptions say \"not polled by default\".",
  "The CSV has no read/write column: Analog/Binary Inputs are read-only and Analog/Binary Outputs are commandable (priority array), which is how the gateway maps them (access inferred). Descriptions give the Modbus register each object reads.",
  "Some names appear more than once in the profile as published (Bypass Voltage Phase BC); they are kept as printed and told apart by instance."
 ],
 "source": {
  "title": "BASgatewayLX Modbus device profile Mitsubishi_MUCM_1100_2033_7011_9800_9900",
  "doc_number": "Mitsubishi_MUCM_1100_2033_7011_9800_9900_LX.csv",
  "revision_date": null,
  "url": "https://www.ccontrols.com/support/dp/MitsubishiProconMUCM.zip"
 },
 "integration": {
  "summary": "Read output source normal/on battery/on bypass, % battery charge, seconds on battery, output power and the general fault and overload alarms.",
  "minimum_points": [
   {
    "ref": "BI 10",
    "name": "Output Source Normal",
    "why": "Output source normal"
   },
   {
    "ref": "BI 11",
    "name": "Output Source On Battery",
    "why": "On battery"
   },
   {
    "ref": "BI 12",
    "name": "Output Source On Bypass",
    "why": "On bypass"
   },
   {
    "ref": "AI 5",
    "name": "% Battery Charge Left",
    "why": "Battery charge left, %"
   },
   {
    "ref": "AI 4",
    "name": "Seconds on Battery",
    "why": "Seconds on battery"
   },
   {
    "ref": "AI 22",
    "name": "Output Power",
    "why": "Output power"
   },
   {
    "ref": "AI 16",
    "name": "Output Voltage Phase AB",
    "why": "Output voltage A-B"
   },
   {
    "ref": "AI 26",
    "name": "Output Frequency",
    "why": "Output frequency"
   },
   {
    "ref": "BI 38",
    "name": "Overload Alarm",
    "why": "Overload alarm"
   },
   {
    "ref": "BI 46",
    "name": "General Fault Alarm",
    "why": "General fault alarm"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "The BASgatewayLX presents each Modbus device as its own virtual BACnet device on BACnet IP; give it a unique device instance and Modbus address (serial) or IP address (Modbus TCP) when you add it with this profile.",
   "One BASgatewayLX handles up to 100 Modbus devices and 1000 polled points in total, so leave unneeded rows unpolled."
  ],
  "gotchas": [
   "Bypass Voltage Phase BC appears twice (AI 28 and AI 29) as printed; the second is probably phase CA.",
   "Unpolled rows do not appear as BACnet objects until enabled in the gateway's device profile page."
  ]
 },
 "points": [
  {
   "type": "AI",
   "instance": 1,
   "name": "UPS Device Type",
   "description": "Modbus 400001",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "Battery Status",
   "description": "Modbus 400003",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "Battery Charge",
   "description": "Modbus 400004",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "Seconds on Battery",
   "description": "Modbus 400005",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "% Battery Charge Left",
   "description": "Modbus 400006",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "Battery Voltage",
   "description": "Modbus 400007",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7,
   "name": "Input Line Bads",
   "description": "Modbus 400014",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "Input Frequency (Average)",
   "description": "Modbus 400016",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 9,
   "name": "Input Voltage (Average)",
   "description": "Modbus 400022",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 10,
   "name": "Output Source Normal",
   "description": "Modbus 400032 bit 0",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 11,
   "name": "Output Source On Battery",
   "description": "Modbus 400032 bit 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 12,
   "name": "Output Source On Bypass",
   "description": "Modbus 400032 bit 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 13,
   "name": "Output Source Reducing",
   "description": "Modbus 400032 bit 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 14,
   "name": "Output Source Boosting",
   "description": "Modbus 400032 bit 4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 15,
   "name": "Output Source Other",
   "description": "Modbus 400032 bit 5",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 16,
   "name": "Output Voltage Phase AB",
   "description": "Modbus 400036",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 17,
   "name": "Output Voltage Phase BC",
   "description": "Modbus 400037",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 18,
   "name": "Output Voltage Phase CA",
   "description": "Modbus 400038",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 19,
   "name": "Output Current Phase A",
   "description": "Modbus 400039",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 20,
   "name": "Output Current Phase B",
   "description": "Modbus 400040",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21,
   "name": "Output Current Phase C",
   "description": "Modbus 400041",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 22,
   "name": "Output Power",
   "description": "Modbus 400045",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 23,
   "name": "Output % Load Phase A",
   "description": "Modbus 400048",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 24,
   "name": "Output % Load Phase B",
   "description": "Modbus 400049",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 25,
   "name": "Output % Load Phase C",
   "description": "Modbus 400050",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 26,
   "name": "Output Frequency",
   "description": "Modbus 400051",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 27,
   "name": "Bypass Voltage Phase AB",
   "description": "Modbus 400057",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 28,
   "name": "Bypass Voltage Phase BC",
   "description": "Modbus 400058",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 29,
   "name": "Bypass Voltage Phase BC",
   "description": "Modbus 400059",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 30,
   "name": "Bypass Current Phase A",
   "description": "Modbus 400060",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 31,
   "name": "Bypass Current Phase B",
   "description": "Modbus 400061",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 32,
   "name": "Bypass Current Phase C",
   "description": "Modbus 400062",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 33,
   "name": "Bypass Power",
   "description": "Modbus 400063",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 34,
   "name": "Bypass Frequency",
   "description": "Modbus 400066",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 35,
   "name": "Temperature Alarm",
   "description": "Modbus 400067 bit 0",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 36,
   "name": "Input Bad Alarm",
   "description": "Modbus 400067 bit 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 37,
   "name": "Output Bad Alarm",
   "description": "Modbus 400067 bit 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 38,
   "name": "Overload Alarm",
   "description": "Modbus 400067 bit 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 39,
   "name": "Bypass Bad Alarm",
   "description": "Modbus 400067 bit 4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 40,
   "name": "Output Off Alarm",
   "description": "Modbus 400067 bit 5",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 41,
   "name": "UPS Shutdown Alarm",
   "description": "Modbus 400067 bit 6",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 42,
   "name": "Charger Failure Alarm",
   "description": "Modbus 400067 bit 7",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 43,
   "name": "System Off Alarm",
   "description": "Modbus 400067 bit 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 44,
   "name": "Fan Failure Alarm",
   "description": "Modbus 400067 bit 9",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 45,
   "name": "Fuse Failure Alarm",
   "description": "Modbus 400067 bit 10",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 46,
   "name": "General Fault Alarm",
   "description": "Modbus 400067 bit 11",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 47,
   "name": "Awaiting Power Alarm",
   "description": "Modbus 400067 bit 12",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 48,
   "name": "Shutdown Pending Alarm",
   "description": "Modbus 400067 bit 13",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 49,
   "name": "Shutdown Imminent Alarm",
   "description": "Modbus 400067 bit 14",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 50,
   "name": "Auto Reboot [503]",
   "description": "Modbus 400499 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 51,
   "name": "Nominal Setting [504517]",
   "description": "Modbus 400499 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 52,
   "name": "Shutdown After Delay [518]",
   "description": "Modbus 400499 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 53,
   "name": "Reboot with Duration [519]",
   "description": "Modbus 400499 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 54,
   "name": "Action taken at Shutdown [520]",
   "description": "Modbus 400499 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 55,
   "name": "Startup After Delay [521]",
   "description": "Modbus 400499 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 56,
   "name": "Test [522]",
   "description": "Modbus 400499 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 57,
   "name": "UPS Baud Rate [523]",
   "description": "Modbus 400499 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 58,
   "name": "UPS Identification [524555]",
   "description": "Modbus 400499 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 59,
   "name": "Number of Input Lines",
   "description": "Modbus 400500; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 60,
   "name": "Number of Output Lines",
   "description": "Modbus 400501; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 61,
   "name": "Number of Bypass Lines",
   "description": "Modbus 400502; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 62,
   "name": "Nominal Input Voltage",
   "description": "Modbus 400504; not polled by default",
   "units": "V",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 63,
   "name": "Nominal Input Frequency",
   "description": "Modbus 400505; not polled by default",
   "units": "Hz",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 64,
   "name": "Nominal Output Voltage",
   "description": "Modbus 400506; not polled by default",
   "units": "V",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 65,
   "name": "Nominal Output Frequency",
   "description": "Modbus 400507; not polled by default",
   "units": "Hz",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 66,
   "name": "Nominal VA Rating",
   "description": "Modbus 400508; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 67,
   "name": "Nominal Output Power",
   "description": "Modbus 400509; not polled by default",
   "units": "W",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 68,
   "name": "Audible Alarm",
   "description": "Modbus 400511; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 69,
   "name": "Battery Installed Month",
   "description": "Modbus 400514",
   "units": "months",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 70,
   "name": "Battery Installed Day",
   "description": "Modbus 400515",
   "units": "days",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 71,
   "name": "Battery Installed Year",
   "description": "Modbus 400516",
   "units": "years",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 72,
   "name": "Action Taken at Shutdown",
   "description": "Modbus 400520; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 73,
   "name": "Test",
   "description": "Modbus 400522; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 74,
   "name": "UPS Baud Rate",
   "description": "Modbus 400523; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-mitsubishi-procon-mucm-ups",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
