{
 "manufacturer": "Contemporary Controls",
 "manufacturer_slug": "contemporary-controls",
 "model": "Pentair Raychem DigiTrace C910 heat-tracing controller via BASgatewayLX",
 "short_model": "BASgatewayLX Pentair DigiTrace C910",
 "model_slug": "basgatewaylx-pentair-digitrace-c910",
 "aliases": [
  "C910",
  "DigiTrace C910",
  "Raychem C910-485",
  "Pentair heat trace controller"
 ],
 "equipment_type": "Heat-tracing controller",
 "applies_to": "Pentair (Raychem) DigiTrace C910 single-circuit heat-tracing controllers on Modbus, read by a BASgatewayLX.",
 "summary": "Gateway profile for the DigiTrace C910: 849 objects (107 AI, 735 BI, 7 BO), 65 polled by default. Analog inputs give ranges, duty cycle, tracing control status, power-limiting and cycle counts, average control and sensor temperatures, load and ground-fault current, voltage, power and resistance, alarm values and setpoints; a long block of unpolled bits covers the schedule, alarm masks and raw alarm states. Seven unpolled outputs reset counters or force defaults.",
 "bacnet_transport": [
  "BACnet IP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": true,
 "notes": [
  "Built from Contemporary Controls' BASgatewayLX Modbus device profile Pentair_DigiTrace_C910_a_LX.csv; the profile maps the registers in the C910 Modbus register list (https://www.ccontrols.com/support/dp/EN-DigiTraceC910Modbus-AR-H58445_tcm432-26045.pdf).",
  "Object instances are the ones this profile assigns when it is loaded into the gateway. A site that edited or rebuilt the profile may use different instances.",
  "Only 65 of the 849 rows are flagged for polling in the profile; the rest are served only after you tick them in the gateway. Their descriptions say \"not polled by default\".",
  "The CSV has no read/write column: Analog/Binary Inputs are read-only and Analog/Binary Outputs are commandable (priority array), which is how the gateway maps them (access inferred). Descriptions give the Modbus register each object reads.",
  "Some names appear more than once in the profile as published (Firmware Version; Contactor Cycle Count); they are kept as printed and told apart by instance."
 ],
 "source": {
  "title": "BASgatewayLX Modbus device profile Pentair_DigiTrace_C910_a",
  "doc_number": "Pentair_DigiTrace_C910_a_LX.csv",
  "revision_date": null,
  "url": "https://www.ccontrols.com/support/dp/PentairDigiTraceC910.zip"
 },
 "integration": {
  "summary": "Read control temperature against its setpoint, tracing control status, load and ground-fault current. Alarm detail bits are unpolled; enable the ones you need.",
  "minimum_points": [
   {
    "ref": "AI 15",
    "name": "Tracing Control Status",
    "why": "Tracing control status"
   },
   {
    "ref": "AI 27",
    "name": "Average Control Temperature",
    "why": "Control temperature (average)"
   },
   {
    "ref": "AI 54",
    "name": "Control Temperature Setpoint",
    "why": "Control temperature setpoint"
   },
   {
    "ref": "AI 14",
    "name": "Control Output Duty Cycle",
    "why": "Output duty cycle"
   },
   {
    "ref": "AI 30",
    "name": "Average Load Current",
    "why": "Load current (average)"
   },
   {
    "ref": "AI 31",
    "name": "Instantaneous Ground Fault Current",
    "why": "Ground fault current"
   },
   {
    "ref": "AI 33",
    "name": "Average Power Consumption",
    "why": "Power consumption (average)"
   },
   {
    "ref": "BI 847",
    "name": "Raw Alarm Output",
    "why": "Raw alarm output"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "The BASgatewayLX presents each Modbus device as its own virtual BACnet device on BACnet IP; give it a unique device instance and Modbus address (serial) or IP address (Modbus TCP) when you add it with this profile.",
   "One BASgatewayLX handles up to 100 Modbus devices and 1000 polled points in total, so leave unneeded rows unpolled."
  ],
  "gotchas": [
   "Force User Defaults (BO 842) resets the controller's configuration; leave it unpolled.",
   "Unpolled rows do not appear as BACnet objects until enabled in the gateway's device profile page."
  ]
 },
 "points": [
  {
   "type": "AI",
   "instance": 1,
   "name": "Device Type",
   "description": "Modbus 300001; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "Firmware Version",
   "description": "Modbus 300002; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "Firmware Version",
   "description": "Modbus 300003; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "Firmware Version",
   "description": "Modbus 300004; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "Manufactured Year",
   "description": "Modbus 300005; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "Manufactured Month",
   "description": "Modbus 300006; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7,
   "name": "Manufactured Day",
   "description": "Modbus 300007; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "Setpoint and TS Range Maximum",
   "description": "Modbus 300031",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 9,
   "name": "Setpoint and TS Range Minimum",
   "description": "Modbus 300032",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10,
   "name": "Current Range Maximum",
   "description": "Modbus 300033",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11,
   "name": "Current Range Minimum",
   "description": "Modbus 300034",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 12,
   "name": "GFI Range Maximum",
   "description": "Modbus 300035",
   "units": "mA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13,
   "name": "GFI Range Minimum",
   "description": "Modbus 300036",
   "units": "mA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14,
   "name": "Control Output Duty Cycle",
   "description": "Modbus 300051",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 15,
   "name": "Tracing Control Status",
   "description": "Modbus 300052",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 16,
   "name": "PASC On-Count",
   "description": "Modbus 300053",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 17,
   "name": "PASC Off-Count",
   "description": "Modbus 300054",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 18,
   "name": "PASC Next Switch Count",
   "description": "Modbus 300055",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 19,
   "name": "PASC Percent On",
   "description": "Modbus 300056",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 20,
   "name": "PASC Output State",
   "description": "Modbus 300057",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21,
   "name": "PASC Total Time",
   "description": "Modbus 300058",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 22,
   "name": "Current Schedule Segment value",
   "description": "Modbus 300059",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 23,
   "name": "EXT Transition Countdown",
   "description": "Modbus 300061",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 24,
   "name": "Cycle On Count",
   "description": "Modbus 300062",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 25,
   "name": "Cycle Off Count",
   "description": "Modbus 300063",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 26,
   "name": "Cycle Next Switch Count",
   "description": "Modbus 300064",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 27,
   "name": "Average Control Temperature",
   "description": "Modbus 300071",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 28,
   "name": "Average TS 1 Temperature",
   "description": "Modbus 300072",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 29,
   "name": "Average TS 2 Temperature",
   "description": "Modbus 300073",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 30,
   "name": "Average Load Current",
   "description": "Modbus 300074",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 31,
   "name": "Instantaneous Ground Fault Current",
   "description": "Modbus 300075",
   "units": "mA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 32,
   "name": "Average Voltage",
   "description": "Modbus 300076",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 33,
   "name": "Average Power Consumption",
   "description": "Modbus 300077",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 34,
   "name": "Average Tracing Resistance",
   "description": "Modbus 300079",
   "units": "Ω",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 35,
   "name": "High TS 1 Alarm Value",
   "description": "Modbus 300091",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 36,
   "name": "Low TS 1 Alarm Value",
   "description": "Modbus 300092",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 37,
   "name": "High TS 2 Alarm Value",
   "description": "Modbus 300093",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 38,
   "name": "Low TS 2 Alarm Value",
   "description": "Modbus 300094",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 39,
   "name": "Low Load Current Alarm Value",
   "description": "Modbus 300095",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 40,
   "name": "GF High Alarm Value",
   "description": "Modbus 300096",
   "units": "mA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 41,
   "name": "GF Current Trip Alarm Value",
   "description": "Modbus 300097",
   "units": "mA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 42,
   "name": "Maximum Control Temperature",
   "description": "Modbus 300121",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 43,
   "name": "Minimum Control Temperature",
   "description": "Modbus 300122",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 44,
   "name": "Maximum TS 1 Temperature",
   "description": "Modbus 300123",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 45,
   "name": "Minimum TS 1 Temperature",
   "description": "Modbus 300124",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 46,
   "name": "Maximum TS 2 Temperature",
   "description": "Modbus 300125",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 47,
   "name": "Minimum TS 2 Temperature",
   "description": "Modbus 300126",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 48,
   "name": "Power Accumulator",
   "description": "Modbus 300127",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 49,
   "name": "Highest Instantaneous Load Current Ever Measured",
   "description": "Modbus 300129",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 50,
   "name": "Highest Instantaneous Ground Fault Current Ever Measured",
   "description": "Modbus 300130",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 51,
   "name": "Contactor Cycle Count",
   "description": "Modbus 300131",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 52,
   "name": "Number of Hours In Use",
   "description": "Modbus 300133",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 53,
   "name": "Number of Hours Since Last Reset",
   "description": "Modbus 300135",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 54,
   "name": "Control Temperature Setpoint",
   "description": "Modbus 400001",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 55,
   "name": "TS Control Mode",
   "description": "Modbus 400002",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 56,
   "name": "Switch Control Mode",
   "description": "Modbus 400003",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 57,
   "name": "Deadband",
   "description": "Modbus 400004",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 58,
   "name": "PASC Minimum Ambient Temperature",
   "description": "Modbus 400005",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 59,
   "name": "PASC Minimum Pipe Size",
   "description": "Modbus 400006",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 60,
   "name": "PASC Power Adjust",
   "description": "Modbus 400007",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 61,
   "name": "Remote Override Status",
   "description": "Modbus 400010",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 62,
   "name": "High TS 1 Alarm Setpoint",
   "description": "Modbus 400021",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 63,
   "name": "Low TS 1 Alarm Setpoint",
   "description": "Modbus 400022",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 64,
   "name": "High TS 2 Alarm Setpoint",
   "description": "Modbus 400023",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 65,
   "name": "Low TS 2 Alarm Setpoint",
   "description": "Modbus 400024",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 66,
   "name": "TS1 Configuration",
   "description": "Modbus 400027",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 67,
   "name": "TS2 Configuration",
   "description": "Modbus 400028",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 68,
   "name": "TS1 High Temperature Cutoff",
   "description": "Modbus 400033",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 69,
   "name": "TS2 High Temperature Cutoff",
   "description": "Modbus 400034",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 70,
   "name": "Low Load Current Alarm Setpoint",
   "description": "Modbus 400051",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 71,
   "name": "Ground Fault High Current Setpoint",
   "description": "Modbus 400052",
   "units": "mA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 72,
   "name": "Ground Fault Trip Current Setpoint",
   "description": "Modbus 400053",
   "units": "mA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 73,
   "name": "Controller Identification Tag ASCII Word 01",
   "description": "Modbus 400091; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 74,
   "name": "Controller Identification Tag ASCII Word 02",
   "description": "Modbus 400092; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 75,
   "name": "Controller Identification Tag ASCII Word 03",
   "description": "Modbus 400093; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 76,
   "name": "Controller Identification Tag ASCII Word 04",
   "description": "Modbus 400094; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 77,
   "name": "Controller Identification Tag ASCII Word 05",
   "description": "Modbus 400095; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 78,
   "name": "Controller Identification Tag ASCII Word 06",
   "description": "Modbus 400096; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 79,
   "name": "Controller Identification Tag ASCII Word 07",
   "description": "Modbus 400097; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 80,
   "name": "Controller Identification Tag ASCII Word 08",
   "description": "Modbus 400098; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 81,
   "name": "Controller Identification Tag ASCII Word 09",
   "description": "Modbus 400099; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 82,
   "name": "Controller Identification Tag ASCII Word 10",
   "description": "Modbus 400100; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 83,
   "name": "Auto-cycle Interval",
   "description": "Modbus 400101; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 84,
   "name": "Contactor Cycle Count Alarm Limit Setpoint",
   "description": "Modbus 400102; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 85,
   "name": "External Input Configuration",
   "description": "Modbus 400104; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 86,
   "name": "Console Security Passcode",
   "description": "Modbus 400121; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 87,
   "name": "MODBus Address",
   "description": "Modbus 400141; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 88,
   "name": "Communications Protocol",
   "description": "Modbus 400142; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 89,
   "name": "Communications Baud Rate",
   "description": "Modbus 400143; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 90,
   "name": "Communications MODBus Parity",
   "description": "Modbus 400144; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 91,
   "name": "Communications I/O Driver",
   "description": "Modbus 400145; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 92,
   "name": "Communications Profile",
   "description": "Modbus 400146; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 93,
   "name": "Communications TX Delay",
   "description": "Modbus 400147; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 94,
   "name": "Communications Activity Time-out",
   "description": "Modbus 400148; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 95,
   "name": "Wall-clock Day of Week",
   "description": "Modbus 400161; not polled by default",
   "units": "days",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 96,
   "name": "Wall-clock Hour",
   "description": "Modbus 400162; not polled by default",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 97,
   "name": "Wall-Clock Minute",
   "description": "Modbus 400163; not polled by default",
   "units": "min",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 98,
   "name": "Wall-clock Seconds",
   "description": "Modbus 400164; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 99,
   "name": "Schedule Cycle Period",
   "description": "Modbus 400171; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 100,
   "name": "Economy Duty Cycle",
   "description": "Modbus 400172; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 101,
   "name": "Maintain Duty Cycle",
   "description": "Modbus 400173; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 102,
   "name": "Economy Setpoint",
   "description": "Modbus 400174; not polled by default",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 103,
   "name": "Maintain Setpoint",
   "description": "Modbus 400175; not polled by default",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 104,
   "name": "Bracketed High Setpoint",
   "description": "Modbus 400181; not polled by default",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 105,
   "name": "Bracketed Low Setpoint",
   "description": "Modbus 400182; not polled by default",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 106,
   "name": "Turn on Delay",
   "description": "Modbus 400191; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 107,
   "name": "Turn off Delay",
   "description": "Modbus 400192; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 108,
   "name": "Sunday 12AM - 3:30 AM Bit 0",
   "description": "Modbus 400201 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 109,
   "name": "Sunday 12AM - 3:30 AM Bit 1",
   "description": "Modbus 400201 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 110,
   "name": "Sunday 12AM - 3:30 AM Bit 2",
   "description": "Modbus 400201 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 111,
   "name": "Sunday 12AM - 3:30 AM Bit 3",
   "description": "Modbus 400201 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 112,
   "name": "Sunday 12AM - 3:30 AM Bit 4",
   "description": "Modbus 400201 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 113,
   "name": "Sunday 12AM - 3:30 AM Bit 5",
   "description": "Modbus 400201 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 114,
   "name": "Sunday 12AM - 3:30 AM Bit 6",
   "description": "Modbus 400201 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 115,
   "name": "Sunday 12AM - 3:30 AM Bit 7",
   "description": "Modbus 400201 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 116,
   "name": "Sunday 12AM - 3:30 AM Bit 8",
   "description": "Modbus 400201 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 117,
   "name": "Sunday 12AM - 3:30 AM Bit 9",
   "description": "Modbus 400201 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 118,
   "name": "Sunday 12AM - 3:30 AM Bit 10",
   "description": "Modbus 400201 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 119,
   "name": "Sunday 12AM - 3:30 AM Bit 11",
   "description": "Modbus 400201 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 120,
   "name": "Sunday 12AM - 3:30 AM Bit 12",
   "description": "Modbus 400201 bit 12; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 121,
   "name": "Sunday 12AM - 3:30 AM Bit 13",
   "description": "Modbus 400201 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 122,
   "name": "Sunday 12AM - 3:30 AM Bit 14",
   "description": "Modbus 400201 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 123,
   "name": "Sunday 12AM - 3:30 AM Bit 15",
   "description": "Modbus 400201 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 124,
   "name": "Sunday 4AM - 7:30AM Bit 0",
   "description": "Modbus 400202 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 125,
   "name": "Sunday 4AM - 7:30AM Bit 1",
   "description": "Modbus 400202 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 126,
   "name": "Sunday 4AM - 7:30AM Bit 2",
   "description": "Modbus 400202 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 127,
   "name": "Sunday 4AM - 7:30AM Bit 3",
   "description": "Modbus 400202 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 128,
   "name": "Sunday 4AM - 7:30AM Bit 4",
   "description": "Modbus 400202 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 129,
   "name": "Sunday 4AM - 7:30AM Bit 5",
   "description": "Modbus 400202 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 130,
   "name": "Sunday 4AM - 7:30AM Bit 6",
   "description": "Modbus 400202 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 131,
   "name": "Sunday 4AM - 7:30AM Bit 7",
   "description": "Modbus 400202 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 132,
   "name": "Sunday 4AM - 7:30AM Bit 8",
   "description": "Modbus 400202 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 133,
   "name": "Sunday 4AM - 7:30AM Bit 9",
   "description": "Modbus 400202 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 134,
   "name": "Sunday 4AM - 7:30AM Bit 10",
   "description": "Modbus 400202 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 135,
   "name": "Sunday 4AM - 7:30AM Bit 11",
   "description": "Modbus 400202 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 136,
   "name": "Sunday 4AM - 7:30AM Bit 12",
   "description": "Modbus 400202 bit 12; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 137,
   "name": "Sunday 4AM - 7:30AM Bit 13",
   "description": "Modbus 400202 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 138,
   "name": "Sunday 4AM - 7:30AM Bit 14",
   "description": "Modbus 400202 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 139,
   "name": "Sunday 4AM - 7:30AM Bit 15",
   "description": "Modbus 400202 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 140,
   "name": "Sunday 8AM -11:30 AM Bit 0",
   "description": "Modbus 400203 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 141,
   "name": "Sunday 8AM -11:30 AM Bit 1",
   "description": "Modbus 400203 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 142,
   "name": "Sunday 8AM -11:30 AM Bit 2",
   "description": "Modbus 400203 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 143,
   "name": "Sunday 8AM -11:30 AM Bit 3",
   "description": "Modbus 400203 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 144,
   "name": "Sunday 8AM -11:30 AM Bit 4",
   "description": "Modbus 400203 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 145,
   "name": "Sunday 8AM -11:30 AM Bit 5",
   "description": "Modbus 400203 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 146,
   "name": "Sunday 8AM -11:30 AM Bit 6",
   "description": "Modbus 400203 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 147,
   "name": "Sunday 8AM -11:30 AM Bit 7",
   "description": "Modbus 400203 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 148,
   "name": "Sunday 8AM -11:30 AM Bit 8",
   "description": "Modbus 400203 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 149,
   "name": "Sunday 8AM -11:30 AM Bit 9",
   "description": "Modbus 400203 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 150,
   "name": "Sunday 8AM -11:30 AM Bit 10",
   "description": "Modbus 400203 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 151,
   "name": "Sunday 8AM -11:30 AM Bit 11",
   "description": "Modbus 400203 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 152,
   "name": "Sunday 8AM -11:30 AM Bit 12",
   "description": "Modbus 400203 bit 12; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 153,
   "name": "Sunday 8AM -11:30 AM Bit 13",
   "description": "Modbus 400203 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 154,
   "name": "Sunday 8AM -11:30 AM Bit 14",
   "description": "Modbus 400203 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 155,
   "name": "Sunday 8AM -11:30 AM Bit 15",
   "description": "Modbus 400203 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 156,
   "name": "Sunday 12 PM - 3:30 PM Bit 0",
   "description": "Modbus 400204 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 157,
   "name": "Sunday 12 PM - 3:30 PM Bit 1",
   "description": "Modbus 400204 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 158,
   "name": "Sunday 12 PM - 3:30 PM Bit 2",
   "description": "Modbus 400204 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 159,
   "name": "Sunday 12 PM - 3:30 PM Bit 3",
   "description": "Modbus 400204 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 160,
   "name": "Sunday 12 PM - 3:30 PM Bit 4",
   "description": "Modbus 400204 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 161,
   "name": "Sunday 12 PM - 3:30 PM Bit 5",
   "description": "Modbus 400204 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 162,
   "name": "Sunday 12 PM - 3:30 PM Bit 6",
   "description": "Modbus 400204 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 163,
   "name": "Sunday 12 PM - 3:30 PM Bit 7",
   "description": "Modbus 400204 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 164,
   "name": "Sunday 12 PM - 3:30 PM Bit 8",
   "description": "Modbus 400204 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 165,
   "name": "Sunday 12 PM - 3:30 PM Bit 9",
   "description": "Modbus 400204 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 166,
   "name": "Sunday 12 PM - 3:30 PM Bit 10",
   "description": "Modbus 400204 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 167,
   "name": "Sunday 12 PM - 3:30 PM Bit 11",
   "description": "Modbus 400204 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 168,
   "name": "Sunday 12 PM - 3:30 PM Bit 12",
   "description": "Modbus 400204 bit 12; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 169,
   "name": "Sunday 12 PM - 3:30 PM Bit 13",
   "description": "Modbus 400204 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 170,
   "name": "Sunday 12 PM - 3:30 PM Bit 14",
   "description": "Modbus 400204 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 171,
   "name": "Sunday 12 PM - 3:30 PM Bit 15",
   "description": "Modbus 400204 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 172,
   "name": "Sunday 4PM - 7:30PM Bit 0",
   "description": "Modbus 400205 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 173,
   "name": "Sunday 4PM - 7:30PM Bit 1",
   "description": "Modbus 400205 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 174,
   "name": "Sunday 4PM - 7:30PM Bit 2",
   "description": "Modbus 400205 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 175,
   "name": "Sunday 4PM - 7:30PM Bit 3",
   "description": "Modbus 400205 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 176,
   "name": "Sunday 4PM - 7:30PM Bit 4",
   "description": "Modbus 400205 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 177,
   "name": "Sunday 4PM - 7:30PM Bit 5",
   "description": "Modbus 400205 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 178,
   "name": "Sunday 4PM - 7:30PM Bit 6",
   "description": "Modbus 400205 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 179,
   "name": "Sunday 4PM - 7:30PM Bit 7",
   "description": "Modbus 400205 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 180,
   "name": "Sunday 4PM - 7:30PM Bit 8",
   "description": "Modbus 400205 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 181,
   "name": "Sunday 4PM - 7:30PM Bit 9",
   "description": "Modbus 400205 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 182,
   "name": "Sunday 4PM - 7:30PM Bit 10",
   "description": "Modbus 400205 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 183,
   "name": "Sunday 4PM - 7:30PM Bit 11",
   "description": "Modbus 400205 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 184,
   "name": "Sunday 4PM - 7:30PM Bit 12",
   "description": "Modbus 400205 bit 12; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 185,
   "name": "Sunday 4PM - 7:30PM Bit 13",
   "description": "Modbus 400205 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 186,
   "name": "Sunday 4PM - 7:30PM Bit 14",
   "description": "Modbus 400205 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 187,
   "name": "Sunday 4PM - 7:30PM Bit 15",
   "description": "Modbus 400205 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 188,
   "name": "Sunday 8PM -11:30 PM Bit 0",
   "description": "Modbus 400206 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 189,
   "name": "Sunday 8PM -11:30 PM Bit 1",
   "description": "Modbus 400206 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 190,
   "name": "Sunday 8PM -11:30 PM Bit 2",
   "description": "Modbus 400206 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 191,
   "name": "Sunday 8PM -11:30 PM Bit 3",
   "description": "Modbus 400206 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 192,
   "name": "Sunday 8PM -11:30 PM Bit 4",
   "description": "Modbus 400206 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 193,
   "name": "Sunday 8PM -11:30 PM Bit 5",
   "description": "Modbus 400206 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 194,
   "name": "Sunday 8PM -11:30 PM Bit 6",
   "description": "Modbus 400206 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 195,
   "name": "Sunday 8PM -11:30 PM Bit 7",
   "description": "Modbus 400206 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 196,
   "name": "Sunday 8PM -11:30 PM Bit 8",
   "description": "Modbus 400206 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 197,
   "name": "Sunday 8PM -11:30 PM Bit 9",
   "description": "Modbus 400206 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 198,
   "name": "Sunday 8PM -11:30 PM Bit 10",
   "description": "Modbus 400206 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 199,
   "name": "Sunday 8PM -11:30 PM Bit 11",
   "description": "Modbus 400206 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 200,
   "name": "Sunday 8PM -11:30 PM Bit 12",
   "description": "Modbus 400206 bit 12; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 201,
   "name": "Sunday 8PM -11:30 PM Bit 13",
   "description": "Modbus 400206 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 202,
   "name": "Sunday 8PM -11:30 PM Bit 14",
   "description": "Modbus 400206 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 203,
   "name": "Sunday 8PM -11:30 PM Bit 15",
   "description": "Modbus 400206 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 204,
   "name": "Monday 12AM - 3:30 AM Bit 0",
   "description": "Modbus 400207 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 205,
   "name": "Monday 12AM - 3:30 AM Bit 1",
   "description": "Modbus 400207 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 206,
   "name": "Monday 12AM - 3:30 AM Bit 2",
   "description": "Modbus 400207 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 207,
   "name": "Monday 12AM - 3:30 AM Bit 3",
   "description": "Modbus 400207 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 208,
   "name": "Monday 12AM - 3:30 AM Bit 4",
   "description": "Modbus 400207 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 209,
   "name": "Monday 12AM - 3:30 AM Bit 5",
   "description": "Modbus 400207 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 210,
   "name": "Monday 12AM - 3:30 AM Bit 6",
   "description": "Modbus 400207 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 211,
   "name": "Monday 12AM - 3:30 AM Bit 7",
   "description": "Modbus 400207 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 212,
   "name": "Monday 12AM - 3:30 AM Bit 8",
   "description": "Modbus 400207 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 213,
   "name": "Monday 12AM - 3:30 AM Bit 9",
   "description": "Modbus 400207 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 214,
   "name": "Monday 12AM - 3:30 AM Bit 10",
   "description": "Modbus 400207 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 215,
   "name": "Monday 12AM - 3:30 AM Bit 11",
   "description": "Modbus 400207 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 216,
   "name": "Monday 12AM - 3:30 AM Bit 12",
   "description": "Modbus 400207 bit 12; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 217,
   "name": "Monday 12AM - 3:30 AM Bit 13",
   "description": "Modbus 400207 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 218,
   "name": "Monday 12AM - 3:30 AM Bit 14",
   "description": "Modbus 400207 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 219,
   "name": "Monday 12AM - 3:30 AM Bit 15",
   "description": "Modbus 400207 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 220,
   "name": "Monday 4AM - 7:30AM Bit 0",
   "description": "Modbus 400208 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 221,
   "name": "Monday 4AM - 7:30AM Bit 1",
   "description": "Modbus 400208 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 222,
   "name": "Monday 4AM - 7:30AM Bit 2",
   "description": "Modbus 400208 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 223,
   "name": "Monday 4AM - 7:30AM Bit 3",
   "description": "Modbus 400208 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 224,
   "name": "Monday 4AM - 7:30AM Bit 4",
   "description": "Modbus 400208 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 225,
   "name": "Monday 4AM - 7:30AM Bit 5",
   "description": "Modbus 400208 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 226,
   "name": "Monday 4AM - 7:30AM Bit 6",
   "description": "Modbus 400208 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 227,
   "name": "Monday 4AM - 7:30AM Bit 7",
   "description": "Modbus 400208 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 228,
   "name": "Monday 4AM - 7:30AM Bit 8",
   "description": "Modbus 400208 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 229,
   "name": "Monday 4AM - 7:30AM Bit 9",
   "description": "Modbus 400208 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 230,
   "name": "Monday 4AM - 7:30AM Bit 10",
   "description": "Modbus 400208 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 231,
   "name": "Monday 4AM - 7:30AM Bit 11",
   "description": "Modbus 400208 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 232,
   "name": "Monday 4AM - 7:30AM Bit 12",
   "description": "Modbus 400208 bit 12; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 233,
   "name": "Monday 4AM - 7:30AM Bit 13",
   "description": "Modbus 400208 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 234,
   "name": "Monday 4AM - 7:30AM Bit 14",
   "description": "Modbus 400208 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 235,
   "name": "Monday 4AM - 7:30AM Bit 15",
   "description": "Modbus 400208 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 236,
   "name": "Monday 8AM -11:30 AM Bit 0",
   "description": "Modbus 400209 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 237,
   "name": "Monday 8AM -11:30 AM Bit 1",
   "description": "Modbus 400209 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 238,
   "name": "Monday 8AM -11:30 AM Bit 2",
   "description": "Modbus 400209 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 239,
   "name": "Monday 8AM -11:30 AM Bit 3",
   "description": "Modbus 400209 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 240,
   "name": "Monday 8AM -11:30 AM Bit 4",
   "description": "Modbus 400209 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 241,
   "name": "Monday 8AM -11:30 AM Bit 5",
   "description": "Modbus 400209 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 242,
   "name": "Monday 8AM -11:30 AM Bit 6",
   "description": "Modbus 400209 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 243,
   "name": "Monday 8AM -11:30 AM Bit 7",
   "description": "Modbus 400209 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 244,
   "name": "Monday 8AM -11:30 AM Bit 8",
   "description": "Modbus 400209 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 245,
   "name": "Monday 8AM -11:30 AM Bit 9",
   "description": "Modbus 400209 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 246,
   "name": "Monday 8AM -11:30 AM Bit 10",
   "description": "Modbus 400209 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 247,
   "name": "Monday 8AM -11:30 AM Bit 11",
   "description": "Modbus 400209 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 248,
   "name": "Monday 8AM -11:30 AM Bit 12",
   "description": "Modbus 400209 bit 12; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 249,
   "name": "Monday 8AM -11:30 AM Bit 13",
   "description": "Modbus 400209 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 250,
   "name": "Monday 8AM -11:30 AM Bit 14",
   "description": "Modbus 400209 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 251,
   "name": "Monday 8AM -11:30 AM Bit 15",
   "description": "Modbus 400209 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 252,
   "name": "Monday 12 PM - 3:30 PM Bit 0",
   "description": "Modbus 400210 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 253,
   "name": "Monday 12 PM - 3:30 PM Bit 1",
   "description": "Modbus 400210 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 254,
   "name": "Monday 12 PM - 3:30 PM Bit 2",
   "description": "Modbus 400210 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 255,
   "name": "Monday 12 PM - 3:30 PM Bit 3",
   "description": "Modbus 400210 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 256,
   "name": "Monday 12 PM - 3:30 PM Bit 4",
   "description": "Modbus 400210 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 257,
   "name": "Monday 12 PM - 3:30 PM Bit 5",
   "description": "Modbus 400210 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 258,
   "name": "Monday 12 PM - 3:30 PM Bit 6",
   "description": "Modbus 400210 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 259,
   "name": "Monday 12 PM - 3:30 PM Bit 7",
   "description": "Modbus 400210 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 260,
   "name": "Monday 12 PM - 3:30 PM Bit 8",
   "description": "Modbus 400210 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 261,
   "name": "Monday 12 PM - 3:30 PM Bit 9",
   "description": "Modbus 400210 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 262,
   "name": "Monday 12 PM - 3:30 PM Bit 10",
   "description": "Modbus 400210 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 263,
   "name": "Monday 12 PM - 3:30 PM Bit 11",
   "description": "Modbus 400210 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 264,
   "name": "Monday 12 PM - 3:30 PM Bit 12",
   "description": "Modbus 400210 bit 12; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 265,
   "name": "Monday 12 PM - 3:30 PM Bit 13",
   "description": "Modbus 400210 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 266,
   "name": "Monday 12 PM - 3:30 PM Bit 14",
   "description": "Modbus 400210 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 267,
   "name": "Monday 12 PM - 3:30 PM Bit 15",
   "description": "Modbus 400210 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 268,
   "name": "Monday 4PM - 7:30PM Bit 0",
   "description": "Modbus 400211 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 269,
   "name": "Monday 4PM - 7:30PM Bit 1",
   "description": "Modbus 400211 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 270,
   "name": "Monday 4PM - 7:30PM Bit 2",
   "description": "Modbus 400211 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 271,
   "name": "Monday 4PM - 7:30PM Bit 3",
   "description": "Modbus 400211 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 272,
   "name": "Monday 4PM - 7:30PM Bit 4",
   "description": "Modbus 400211 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 273,
   "name": "Monday 4PM - 7:30PM Bit 5",
   "description": "Modbus 400211 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 274,
   "name": "Monday 4PM - 7:30PM Bit 6",
   "description": "Modbus 400211 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 275,
   "name": "Monday 4PM - 7:30PM Bit 7",
   "description": "Modbus 400211 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 276,
   "name": "Monday 4PM - 7:30PM Bit 8",
   "description": "Modbus 400211 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 277,
   "name": "Monday 4PM - 7:30PM Bit 9",
   "description": "Modbus 400211 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 278,
   "name": "Monday 4PM - 7:30PM Bit 10",
   "description": "Modbus 400211 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 279,
   "name": "Monday 4PM - 7:30PM Bit 11",
   "description": "Modbus 400211 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 280,
   "name": "Monday 4PM - 7:30PM Bit 12",
   "description": "Modbus 400211 bit 12; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 281,
   "name": "Monday 4PM - 7:30PM Bit 13",
   "description": "Modbus 400211 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 282,
   "name": "Monday 4PM - 7:30PM Bit 14",
   "description": "Modbus 400211 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 283,
   "name": "Monday 4PM - 7:30PM Bit 15",
   "description": "Modbus 400211 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 284,
   "name": "Monday 8PM -11:30 PM Bit 0",
   "description": "Modbus 400212 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 285,
   "name": "Monday 8PM -11:30 PM Bit 1",
   "description": "Modbus 400212 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 286,
   "name": "Monday 8PM -11:30 PM Bit 2",
   "description": "Modbus 400212 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 287,
   "name": "Monday 8PM -11:30 PM Bit 3",
   "description": "Modbus 400212 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 288,
   "name": "Monday 8PM -11:30 PM Bit 4",
   "description": "Modbus 400212 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 289,
   "name": "Monday 8PM -11:30 PM Bit 5",
   "description": "Modbus 400212 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 290,
   "name": "Monday 8PM -11:30 PM Bit 6",
   "description": "Modbus 400212 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 291,
   "name": "Monday 8PM -11:30 PM Bit 7",
   "description": "Modbus 400212 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 292,
   "name": "Monday 8PM -11:30 PM Bit 8",
   "description": "Modbus 400212 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 293,
   "name": "Monday 8PM -11:30 PM Bit 9",
   "description": "Modbus 400212 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 294,
   "name": "Monday 8PM -11:30 PM Bit 10",
   "description": "Modbus 400212 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 295,
   "name": "Monday 8PM -11:30 PM Bit 11",
   "description": "Modbus 400212 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 296,
   "name": "Monday 8PM -11:30 PM Bit 12",
   "description": "Modbus 400212 bit 12; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 297,
   "name": "Monday 8PM -11:30 PM Bit 13",
   "description": "Modbus 400212 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 298,
   "name": "Monday 8PM -11:30 PM Bit 14",
   "description": "Modbus 400212 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 299,
   "name": "Monday 8PM -11:30 PM Bit 15",
   "description": "Modbus 400212 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 300,
   "name": "Tuesday 12AM - 3:30 AM Bit 0",
   "description": "Modbus 400213 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 301,
   "name": "Tuesday 12AM - 3:30 AM Bit 1",
   "description": "Modbus 400213 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 302,
   "name": "Tuesday 12AM - 3:30 AM Bit 2",
   "description": "Modbus 400213 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 303,
   "name": "Tuesday 12AM - 3:30 AM Bit 3",
   "description": "Modbus 400213 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 304,
   "name": "Tuesday 12AM - 3:30 AM Bit 4",
   "description": "Modbus 400213 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 305,
   "name": "Tuesday 12AM - 3:30 AM Bit 5",
   "description": "Modbus 400213 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 306,
   "name": "Tuesday 12AM - 3:30 AM Bit 6",
   "description": "Modbus 400213 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 307,
   "name": "Tuesday 12AM - 3:30 AM Bit 7",
   "description": "Modbus 400213 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 308,
   "name": "Tuesday 12AM - 3:30 AM Bit 8",
   "description": "Modbus 400213 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 309,
   "name": "Tuesday 12AM - 3:30 AM Bit 9",
   "description": "Modbus 400213 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 310,
   "name": "Tuesday 12AM - 3:30 AM Bit 10",
   "description": "Modbus 400213 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 311,
   "name": "Tuesday 12AM - 3:30 AM Bit 11",
   "description": "Modbus 400213 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 312,
   "name": "Tuesday 12AM - 3:30 AM Bit 12",
   "description": "Modbus 400213 bit 12; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 313,
   "name": "Tuesday 12AM - 3:30 AM Bit 13",
   "description": "Modbus 400213 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 314,
   "name": "Tuesday 12AM - 3:30 AM Bit 14",
   "description": "Modbus 400213 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 315,
   "name": "Tuesday 12AM - 3:30 AM Bit 15",
   "description": "Modbus 400213 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 316,
   "name": "Tuesday 4AM - 7:30AM Bit 0",
   "description": "Modbus 400214 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 317,
   "name": "Tuesday 4AM - 7:30AM Bit 1",
   "description": "Modbus 400214 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 318,
   "name": "Tuesday 4AM - 7:30AM Bit 2",
   "description": "Modbus 400214 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 319,
   "name": "Tuesday 4AM - 7:30AM Bit 3",
   "description": "Modbus 400214 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 320,
   "name": "Tuesday 4AM - 7:30AM Bit 4",
   "description": "Modbus 400214 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 321,
   "name": "Tuesday 4AM - 7:30AM Bit 5",
   "description": "Modbus 400214 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 322,
   "name": "Tuesday 4AM - 7:30AM Bit 6",
   "description": "Modbus 400214 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 323,
   "name": "Tuesday 4AM - 7:30AM Bit 7",
   "description": "Modbus 400214 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 324,
   "name": "Tuesday 4AM - 7:30AM Bit 8",
   "description": "Modbus 400214 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 325,
   "name": "Tuesday 4AM - 7:30AM Bit 9",
   "description": "Modbus 400214 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 326,
   "name": "Tuesday 4AM - 7:30AM Bit 10",
   "description": "Modbus 400214 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 327,
   "name": "Tuesday 4AM - 7:30AM Bit 11",
   "description": "Modbus 400214 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 328,
   "name": "Tuesday 4AM - 7:30AM Bit 12",
   "description": "Modbus 400214 bit 12; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 329,
   "name": "Tuesday 4AM - 7:30AM Bit 13",
   "description": "Modbus 400214 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 330,
   "name": "Tuesday 4AM - 7:30AM Bit 14",
   "description": "Modbus 400214 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 331,
   "name": "Tuesday 4AM - 7:30AM Bit 15",
   "description": "Modbus 400214 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 332,
   "name": "Tuesday 8AM -11:30 AM Bit 0",
   "description": "Modbus 400215 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 333,
   "name": "Tuesday 8AM -11:30 AM Bit 1",
   "description": "Modbus 400215 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 334,
   "name": "Tuesday 8AM -11:30 AM Bit 2",
   "description": "Modbus 400215 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 335,
   "name": "Tuesday 8AM -11:30 AM Bit 3",
   "description": "Modbus 400215 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 336,
   "name": "Tuesday 8AM -11:30 AM Bit 4",
   "description": "Modbus 400215 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 337,
   "name": "Tuesday 8AM -11:30 AM Bit 5",
   "description": "Modbus 400215 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 338,
   "name": "Tuesday 8AM -11:30 AM Bit 6",
   "description": "Modbus 400215 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 339,
   "name": "Tuesday 8AM -11:30 AM Bit 7",
   "description": "Modbus 400215 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 340,
   "name": "Tuesday 8AM -11:30 AM Bit 8",
   "description": "Modbus 400215 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 341,
   "name": "Tuesday 8AM -11:30 AM Bit 9",
   "description": "Modbus 400215 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 342,
   "name": "Tuesday 8AM -11:30 AM Bit 10",
   "description": "Modbus 400215 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 343,
   "name": "Tuesday 8AM -11:30 AM Bit 11",
   "description": "Modbus 400215 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 344,
   "name": "Tuesday 8AM -11:30 AM Bit 12",
   "description": "Modbus 400215 bit 12; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 345,
   "name": "Tuesday 8AM -11:30 AM Bit 13",
   "description": "Modbus 400215 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 346,
   "name": "Tuesday 8AM -11:30 AM Bit 14",
   "description": "Modbus 400215 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 347,
   "name": "Tuesday 8AM -11:30 AM Bit 15",
   "description": "Modbus 400215 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 348,
   "name": "Tuesday 12 PM - 3:30 PM Bit 0",
   "description": "Modbus 400216 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 349,
   "name": "Tuesday 12 PM - 3:30 PM Bit 1",
   "description": "Modbus 400216 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 350,
   "name": "Tuesday 12 PM - 3:30 PM Bit 2",
   "description": "Modbus 400216 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 351,
   "name": "Tuesday 12 PM - 3:30 PM Bit 3",
   "description": "Modbus 400216 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 352,
   "name": "Tuesday 12 PM - 3:30 PM Bit 4",
   "description": "Modbus 400216 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 353,
   "name": "Tuesday 12 PM - 3:30 PM Bit 5",
   "description": "Modbus 400216 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 354,
   "name": "Tuesday 12 PM - 3:30 PM Bit 6",
   "description": "Modbus 400216 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 355,
   "name": "Tuesday 12 PM - 3:30 PM Bit 7",
   "description": "Modbus 400216 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 356,
   "name": "Tuesday 12 PM - 3:30 PM Bit 8",
   "description": "Modbus 400216 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 357,
   "name": "Tuesday 12 PM - 3:30 PM Bit 9",
   "description": "Modbus 400216 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 358,
   "name": "Tuesday 12 PM - 3:30 PM Bit 10",
   "description": "Modbus 400216 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 359,
   "name": "Tuesday 12 PM - 3:30 PM Bit 11",
   "description": "Modbus 400216 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 360,
   "name": "Tuesday 12 PM - 3:30 PM Bit 12",
   "description": "Modbus 400216 bit 12; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 361,
   "name": "Tuesday 12 PM - 3:30 PM Bit 13",
   "description": "Modbus 400216 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 362,
   "name": "Tuesday 12 PM - 3:30 PM Bit 14",
   "description": "Modbus 400216 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 363,
   "name": "Tuesday 12 PM - 3:30 PM Bit 15",
   "description": "Modbus 400216 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 364,
   "name": "Tuesday 4PM - 7:30PM Bit 0",
   "description": "Modbus 400217 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 365,
   "name": "Tuesday 4PM - 7:30PM Bit 1",
   "description": "Modbus 400217 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 366,
   "name": "Tuesday 4PM - 7:30PM Bit 2",
   "description": "Modbus 400217 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 367,
   "name": "Tuesday 4PM - 7:30PM Bit 3",
   "description": "Modbus 400217 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 368,
   "name": "Tuesday 4PM - 7:30PM Bit 4",
   "description": "Modbus 400217 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 369,
   "name": "Tuesday 4PM - 7:30PM Bit 5",
   "description": "Modbus 400217 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 370,
   "name": "Tuesday 4PM - 7:30PM Bit 6",
   "description": "Modbus 400217 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 371,
   "name": "Tuesday 4PM - 7:30PM Bit 7",
   "description": "Modbus 400217 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 372,
   "name": "Tuesday 4PM - 7:30PM Bit 8",
   "description": "Modbus 400217 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 373,
   "name": "Tuesday 4PM - 7:30PM Bit 9",
   "description": "Modbus 400217 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 374,
   "name": "Tuesday 4PM - 7:30PM Bit 10",
   "description": "Modbus 400217 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 375,
   "name": "Tuesday 4PM - 7:30PM Bit 11",
   "description": "Modbus 400217 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 376,
   "name": "Tuesday 4PM - 7:30PM Bit 12",
   "description": "Modbus 400217 bit 12; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 377,
   "name": "Tuesday 4PM - 7:30PM Bit 13",
   "description": "Modbus 400217 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 378,
   "name": "Tuesday 4PM - 7:30PM Bit 14",
   "description": "Modbus 400217 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 379,
   "name": "Tuesday 4PM - 7:30PM Bit 15",
   "description": "Modbus 400217 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 380,
   "name": "Tuesday 8PM -11:30 PM Bit 0",
   "description": "Modbus 400218 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 381,
   "name": "Tuesday 8PM -11:30 PM Bit 1",
   "description": "Modbus 400218 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 382,
   "name": "Tuesday 8PM -11:30 PM Bit 2",
   "description": "Modbus 400218 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 383,
   "name": "Tuesday 8PM -11:30 PM Bit 3",
   "description": "Modbus 400218 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 384,
   "name": "Tuesday 8PM -11:30 PM Bit 4",
   "description": "Modbus 400218 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 385,
   "name": "Tuesday 8PM -11:30 PM Bit 5",
   "description": "Modbus 400218 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 386,
   "name": "Tuesday 8PM -11:30 PM Bit 6",
   "description": "Modbus 400218 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 387,
   "name": "Tuesday 8PM -11:30 PM Bit 7",
   "description": "Modbus 400218 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 388,
   "name": "Tuesday 8PM -11:30 PM Bit 8",
   "description": "Modbus 400218 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 389,
   "name": "Tuesday 8PM -11:30 PM Bit 9",
   "description": "Modbus 400218 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 390,
   "name": "Tuesday 8PM -11:30 PM Bit 10",
   "description": "Modbus 400218 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 391,
   "name": "Tuesday 8PM -11:30 PM Bit 11",
   "description": "Modbus 400218 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 392,
   "name": "Tuesday 8PM -11:30 PM Bit 12",
   "description": "Modbus 400218 bit 12; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 393,
   "name": "Tuesday 8PM -11:30 PM Bit 13",
   "description": "Modbus 400218 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 394,
   "name": "Tuesday 8PM -11:30 PM Bit 14",
   "description": "Modbus 400218 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 395,
   "name": "Tuesday 8PM -11:30 PM Bit 15",
   "description": "Modbus 400218 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 396,
   "name": "Wednesday 12AM - 3:30 AM Bit 0",
   "description": "Modbus 400219 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 397,
   "name": "Wednesday 12AM - 3:30 AM Bit 1",
   "description": "Modbus 400219 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 398,
   "name": "Wednesday 12AM - 3:30 AM Bit 2",
   "description": "Modbus 400219 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 399,
   "name": "Wednesday 12AM - 3:30 AM Bit 3",
   "description": "Modbus 400219 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 400,
   "name": "Wednesday 12AM - 3:30 AM Bit 4",
   "description": "Modbus 400219 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 401,
   "name": "Wednesday 12AM - 3:30 AM Bit 5",
   "description": "Modbus 400219 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 402,
   "name": "Wednesday 12AM - 3:30 AM Bit 6",
   "description": "Modbus 400219 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 403,
   "name": "Wednesday 12AM - 3:30 AM Bit 7",
   "description": "Modbus 400219 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 404,
   "name": "Wednesday 12AM - 3:30 AM Bit 8",
   "description": "Modbus 400219 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 405,
   "name": "Wednesday 12AM - 3:30 AM Bit 9",
   "description": "Modbus 400219 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 406,
   "name": "Wednesday 12AM - 3:30 AM Bit 10",
   "description": "Modbus 400219 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 407,
   "name": "Wednesday 12AM - 3:30 AM Bit 11",
   "description": "Modbus 400219 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 408,
   "name": "Wednesday 12AM - 3:30 AM Bit 12",
   "description": "Modbus 400219 bit 12; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 409,
   "name": "Wednesday 12AM - 3:30 AM Bit 13",
   "description": "Modbus 400219 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 410,
   "name": "Wednesday 12AM - 3:30 AM Bit 14",
   "description": "Modbus 400219 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 411,
   "name": "Wednesday 12AM - 3:30 AM Bit 15",
   "description": "Modbus 400219 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 412,
   "name": "Wednesday 4AM - 7:30AM Bit 0",
   "description": "Modbus 400220 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 413,
   "name": "Wednesday 4AM - 7:30AM Bit 1",
   "description": "Modbus 400220 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 414,
   "name": "Wednesday 4AM - 7:30AM Bit 2",
   "description": "Modbus 400220 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 415,
   "name": "Wednesday 4AM - 7:30AM Bit 3",
   "description": "Modbus 400220 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 416,
   "name": "Wednesday 4AM - 7:30AM Bit 4",
   "description": "Modbus 400220 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 417,
   "name": "Wednesday 4AM - 7:30AM Bit 5",
   "description": "Modbus 400220 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 418,
   "name": "Wednesday 4AM - 7:30AM Bit 6",
   "description": "Modbus 400220 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 419,
   "name": "Wednesday 4AM - 7:30AM Bit 7",
   "description": "Modbus 400220 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 420,
   "name": "Wednesday 4AM - 7:30AM Bit 8",
   "description": "Modbus 400220 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 421,
   "name": "Wednesday 4AM - 7:30AM Bit 9",
   "description": "Modbus 400220 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 422,
   "name": "Wednesday 4AM - 7:30AM Bit 10",
   "description": "Modbus 400220 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 423,
   "name": "Wednesday 4AM - 7:30AM Bit 11",
   "description": "Modbus 400220 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 424,
   "name": "Wednesday 4AM - 7:30AM Bit 12",
   "description": "Modbus 400220 bit 12; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 425,
   "name": "Wednesday 4AM - 7:30AM Bit 13",
   "description": "Modbus 400220 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 426,
   "name": "Wednesday 4AM - 7:30AM Bit 14",
   "description": "Modbus 400220 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 427,
   "name": "Wednesday 4AM - 7:30AM Bit 15",
   "description": "Modbus 400220 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 428,
   "name": "Wednesday 8AM -11:30 AM Bit 0",
   "description": "Modbus 400221 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 429,
   "name": "Wednesday 8AM -11:30 AM Bit 1",
   "description": "Modbus 400221 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 430,
   "name": "Wednesday 8AM -11:30 AM Bit 2",
   "description": "Modbus 400221 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 431,
   "name": "Wednesday 8AM -11:30 AM Bit 3",
   "description": "Modbus 400221 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 432,
   "name": "Wednesday 8AM -11:30 AM Bit 4",
   "description": "Modbus 400221 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 433,
   "name": "Wednesday 8AM -11:30 AM Bit 5",
   "description": "Modbus 400221 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 434,
   "name": "Wednesday 8AM -11:30 AM Bit 6",
   "description": "Modbus 400221 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 435,
   "name": "Wednesday 8AM -11:30 AM Bit 7",
   "description": "Modbus 400221 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 436,
   "name": "Wednesday 8AM -11:30 AM Bit 8",
   "description": "Modbus 400221 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 437,
   "name": "Wednesday 8AM -11:30 AM Bit 9",
   "description": "Modbus 400221 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 438,
   "name": "Wednesday 8AM -11:30 AM Bit 10",
   "description": "Modbus 400221 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 439,
   "name": "Wednesday 8AM -11:30 AM Bit 11",
   "description": "Modbus 400221 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 440,
   "name": "Wednesday 8AM -11:30 AM Bit 12",
   "description": "Modbus 400221 bit 12; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 441,
   "name": "Wednesday 8AM -11:30 AM Bit 13",
   "description": "Modbus 400221 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 442,
   "name": "Wednesday 8AM -11:30 AM Bit 14",
   "description": "Modbus 400221 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 443,
   "name": "Wednesday 8AM -11:30 AM Bit 15",
   "description": "Modbus 400221 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 444,
   "name": "Wednesday 12 PM - 3:30 PM Bit 0",
   "description": "Modbus 400222 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 445,
   "name": "Wednesday 12 PM - 3:30 PM Bit 1",
   "description": "Modbus 400222 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 446,
   "name": "Wednesday 12 PM - 3:30 PM Bit 2",
   "description": "Modbus 400222 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 447,
   "name": "Wednesday 12 PM - 3:30 PM Bit 3",
   "description": "Modbus 400222 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 448,
   "name": "Wednesday 12 PM - 3:30 PM Bit 4",
   "description": "Modbus 400222 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 449,
   "name": "Wednesday 12 PM - 3:30 PM Bit 5",
   "description": "Modbus 400222 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 450,
   "name": "Wednesday 12 PM - 3:30 PM Bit 6",
   "description": "Modbus 400222 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 451,
   "name": "Wednesday 12 PM - 3:30 PM Bit 7",
   "description": "Modbus 400222 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 452,
   "name": "Wednesday 12 PM - 3:30 PM Bit 8",
   "description": "Modbus 400222 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 453,
   "name": "Wednesday 12 PM - 3:30 PM Bit 9",
   "description": "Modbus 400222 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 454,
   "name": "Wednesday 12 PM - 3:30 PM Bit 10",
   "description": "Modbus 400222 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 455,
   "name": "Wednesday 12 PM - 3:30 PM Bit 11",
   "description": "Modbus 400222 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 456,
   "name": "Wednesday 12 PM - 3:30 PM Bit 12",
   "description": "Modbus 400222 bit 12; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 457,
   "name": "Wednesday 12 PM - 3:30 PM Bit 13",
   "description": "Modbus 400222 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 458,
   "name": "Wednesday 12 PM - 3:30 PM Bit 14",
   "description": "Modbus 400222 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 459,
   "name": "Wednesday 12 PM - 3:30 PM Bit 15",
   "description": "Modbus 400222 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 460,
   "name": "Wednesday 4PM - 7:30PM Bit 0",
   "description": "Modbus 400223 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 461,
   "name": "Wednesday 4PM - 7:30PM Bit 1",
   "description": "Modbus 400223 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 462,
   "name": "Wednesday 4PM - 7:30PM Bit 2",
   "description": "Modbus 400223 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 463,
   "name": "Wednesday 4PM - 7:30PM Bit 3",
   "description": "Modbus 400223 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 464,
   "name": "Wednesday 4PM - 7:30PM Bit 4",
   "description": "Modbus 400223 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 465,
   "name": "Wednesday 4PM - 7:30PM Bit 5",
   "description": "Modbus 400223 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 466,
   "name": "Wednesday 4PM - 7:30PM Bit 6",
   "description": "Modbus 400223 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 467,
   "name": "Wednesday 4PM - 7:30PM Bit 7",
   "description": "Modbus 400223 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 468,
   "name": "Wednesday 4PM - 7:30PM Bit 8",
   "description": "Modbus 400223 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 469,
   "name": "Wednesday 4PM - 7:30PM Bit 9",
   "description": "Modbus 400223 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 470,
   "name": "Wednesday 4PM - 7:30PM Bit 10",
   "description": "Modbus 400223 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 471,
   "name": "Wednesday 4PM - 7:30PM Bit 11",
   "description": "Modbus 400223 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 472,
   "name": "Wednesday 4PM - 7:30PM Bit 12",
   "description": "Modbus 400223 bit 12; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 473,
   "name": "Wednesday 4PM - 7:30PM Bit 13",
   "description": "Modbus 400223 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 474,
   "name": "Wednesday 4PM - 7:30PM Bit 14",
   "description": "Modbus 400223 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 475,
   "name": "Wednesday 4PM - 7:30PM Bit 15",
   "description": "Modbus 400223 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 476,
   "name": "Wednesday 8PM -11:30 PM Bit 0",
   "description": "Modbus 400224 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 477,
   "name": "Wednesday 8PM -11:30 PM Bit 1",
   "description": "Modbus 400224 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 478,
   "name": "Wednesday 8PM -11:30 PM Bit 2",
   "description": "Modbus 400224 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 479,
   "name": "Wednesday 8PM -11:30 PM Bit 3",
   "description": "Modbus 400224 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 480,
   "name": "Wednesday 8PM -11:30 PM Bit 4",
   "description": "Modbus 400224 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 481,
   "name": "Wednesday 8PM -11:30 PM Bit 5",
   "description": "Modbus 400224 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 482,
   "name": "Wednesday 8PM -11:30 PM Bit 6",
   "description": "Modbus 400224 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 483,
   "name": "Wednesday 8PM -11:30 PM Bit 7",
   "description": "Modbus 400224 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 484,
   "name": "Wednesday 8PM -11:30 PM Bit 8",
   "description": "Modbus 400224 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 485,
   "name": "Wednesday 8PM -11:30 PM Bit 9",
   "description": "Modbus 400224 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 486,
   "name": "Wednesday 8PM -11:30 PM Bit 10",
   "description": "Modbus 400224 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 487,
   "name": "Wednesday 8PM -11:30 PM Bit 11",
   "description": "Modbus 400224 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 488,
   "name": "Wednesday 8PM -11:30 PM Bit 12",
   "description": "Modbus 400224 bit 12; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 489,
   "name": "Wednesday 8PM -11:30 PM Bit 13",
   "description": "Modbus 400224 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 490,
   "name": "Wednesday 8PM -11:30 PM Bit 14",
   "description": "Modbus 400224 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 491,
   "name": "Wednesday 8PM -11:30 PM Bit 15",
   "description": "Modbus 400224 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 492,
   "name": "Thursday 12AM - 3:30 AM Bit 0",
   "description": "Modbus 400225 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 493,
   "name": "Thursday 12AM - 3:30 AM Bit 1",
   "description": "Modbus 400225 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 494,
   "name": "Thursday 12AM - 3:30 AM Bit 2",
   "description": "Modbus 400225 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 495,
   "name": "Thursday 12AM - 3:30 AM Bit 3",
   "description": "Modbus 400225 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 496,
   "name": "Thursday 12AM - 3:30 AM Bit 4",
   "description": "Modbus 400225 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 497,
   "name": "Thursday 12AM - 3:30 AM Bit 5",
   "description": "Modbus 400225 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 498,
   "name": "Thursday 12AM - 3:30 AM Bit 6",
   "description": "Modbus 400225 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 499,
   "name": "Thursday 12AM - 3:30 AM Bit 7",
   "description": "Modbus 400225 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 500,
   "name": "Thursday 12AM - 3:30 AM Bit 8",
   "description": "Modbus 400225 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 501,
   "name": "Thursday 12AM - 3:30 AM Bit 9",
   "description": "Modbus 400225 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 502,
   "name": "Thursday 12AM - 3:30 AM Bit 10",
   "description": "Modbus 400225 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 503,
   "name": "Thursday 12AM - 3:30 AM Bit 11",
   "description": "Modbus 400225 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 504,
   "name": "Thursday 12AM - 3:30 AM Bit 12",
   "description": "Modbus 400225 bit 12; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 505,
   "name": "Thursday 12AM - 3:30 AM Bit 13",
   "description": "Modbus 400225 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 506,
   "name": "Thursday 12AM - 3:30 AM Bit 14",
   "description": "Modbus 400225 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 507,
   "name": "Thursday 12AM - 3:30 AM Bit 15",
   "description": "Modbus 400225 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 508,
   "name": "Thursday 4AM - 7:30AM Bit 0",
   "description": "Modbus 400226 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 509,
   "name": "Thursday 4AM - 7:30AM Bit 1",
   "description": "Modbus 400226 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 510,
   "name": "Thursday 4AM - 7:30AM Bit 2",
   "description": "Modbus 400226 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 511,
   "name": "Thursday 4AM - 7:30AM Bit 3",
   "description": "Modbus 400226 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 512,
   "name": "Thursday 4AM - 7:30AM Bit 4",
   "description": "Modbus 400226 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 513,
   "name": "Thursday 4AM - 7:30AM Bit 5",
   "description": "Modbus 400226 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 514,
   "name": "Thursday 4AM - 7:30AM Bit 6",
   "description": "Modbus 400226 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 515,
   "name": "Thursday 4AM - 7:30AM Bit 7",
   "description": "Modbus 400226 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 516,
   "name": "Thursday 4AM - 7:30AM Bit 8",
   "description": "Modbus 400226 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 517,
   "name": "Thursday 4AM - 7:30AM Bit 9",
   "description": "Modbus 400226 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 518,
   "name": "Thursday 4AM - 7:30AM Bit 10",
   "description": "Modbus 400226 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 519,
   "name": "Thursday 4AM - 7:30AM Bit 11",
   "description": "Modbus 400226 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 520,
   "name": "Thursday 4AM - 7:30AM Bit 12",
   "description": "Modbus 400226 bit 12; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 521,
   "name": "Thursday 4AM - 7:30AM Bit 13",
   "description": "Modbus 400226 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 522,
   "name": "Thursday 4AM - 7:30AM Bit 14",
   "description": "Modbus 400226 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 523,
   "name": "Thursday 4AM - 7:30AM Bit 15",
   "description": "Modbus 400226 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 524,
   "name": "Thursday 8AM -11:30 AM Bit 0",
   "description": "Modbus 400227 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 525,
   "name": "Thursday 8AM -11:30 AM Bit 1",
   "description": "Modbus 400227 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 526,
   "name": "Thursday 8AM -11:30 AM Bit 2",
   "description": "Modbus 400227 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 527,
   "name": "Thursday 8AM -11:30 AM Bit 3",
   "description": "Modbus 400227 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 528,
   "name": "Thursday 8AM -11:30 AM Bit 4",
   "description": "Modbus 400227 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 529,
   "name": "Thursday 8AM -11:30 AM Bit 5",
   "description": "Modbus 400227 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 530,
   "name": "Thursday 8AM -11:30 AM Bit 6",
   "description": "Modbus 400227 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 531,
   "name": "Thursday 8AM -11:30 AM Bit 7",
   "description": "Modbus 400227 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 532,
   "name": "Thursday 8AM -11:30 AM Bit 8",
   "description": "Modbus 400227 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 533,
   "name": "Thursday 8AM -11:30 AM Bit 9",
   "description": "Modbus 400227 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 534,
   "name": "Thursday 8AM -11:30 AM Bit 10",
   "description": "Modbus 400227 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 535,
   "name": "Thursday 8AM -11:30 AM Bit 11",
   "description": "Modbus 400227 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 536,
   "name": "Thursday 8AM -11:30 AM Bit 12",
   "description": "Modbus 400227 bit 12; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 537,
   "name": "Thursday 8AM -11:30 AM Bit 13",
   "description": "Modbus 400227 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 538,
   "name": "Thursday 8AM -11:30 AM Bit 14",
   "description": "Modbus 400227 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 539,
   "name": "Thursday 8AM -11:30 AM Bit 15",
   "description": "Modbus 400227 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 540,
   "name": "Thursday 12 PM - 3:30 PM Bit 0",
   "description": "Modbus 400228 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 541,
   "name": "Thursday 12 PM - 3:30 PM Bit 1",
   "description": "Modbus 400228 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 542,
   "name": "Thursday 12 PM - 3:30 PM Bit 2",
   "description": "Modbus 400228 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 543,
   "name": "Thursday 12 PM - 3:30 PM Bit 3",
   "description": "Modbus 400228 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 544,
   "name": "Thursday 12 PM - 3:30 PM Bit 4",
   "description": "Modbus 400228 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 545,
   "name": "Thursday 12 PM - 3:30 PM Bit 5",
   "description": "Modbus 400228 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 546,
   "name": "Thursday 12 PM - 3:30 PM Bit 6",
   "description": "Modbus 400228 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 547,
   "name": "Thursday 12 PM - 3:30 PM Bit 7",
   "description": "Modbus 400228 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 548,
   "name": "Thursday 12 PM - 3:30 PM Bit 8",
   "description": "Modbus 400228 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 549,
   "name": "Thursday 12 PM - 3:30 PM Bit 9",
   "description": "Modbus 400228 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 550,
   "name": "Thursday 12 PM - 3:30 PM Bit 10",
   "description": "Modbus 400228 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 551,
   "name": "Thursday 12 PM - 3:30 PM Bit 11",
   "description": "Modbus 400228 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 552,
   "name": "Thursday 12 PM - 3:30 PM Bit 12",
   "description": "Modbus 400228 bit 12; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 553,
   "name": "Thursday 12 PM - 3:30 PM Bit 13",
   "description": "Modbus 400228 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 554,
   "name": "Thursday 12 PM - 3:30 PM Bit 14",
   "description": "Modbus 400228 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 555,
   "name": "Thursday 12 PM - 3:30 PM Bit 15",
   "description": "Modbus 400228 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 556,
   "name": "Thursday 4PM - 7:30PM Bit 0",
   "description": "Modbus 400229 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 557,
   "name": "Thursday 4PM - 7:30PM Bit 1",
   "description": "Modbus 400229 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 558,
   "name": "Thursday 4PM - 7:30PM Bit 2",
   "description": "Modbus 400229 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 559,
   "name": "Thursday 4PM - 7:30PM Bit 3",
   "description": "Modbus 400229 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 560,
   "name": "Thursday 4PM - 7:30PM Bit 4",
   "description": "Modbus 400229 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 561,
   "name": "Thursday 4PM - 7:30PM Bit 5",
   "description": "Modbus 400229 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 562,
   "name": "Thursday 4PM - 7:30PM Bit 6",
   "description": "Modbus 400229 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 563,
   "name": "Thursday 4PM - 7:30PM Bit 7",
   "description": "Modbus 400229 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 564,
   "name": "Thursday 4PM - 7:30PM Bit 8",
   "description": "Modbus 400229 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 565,
   "name": "Thursday 4PM - 7:30PM Bit 9",
   "description": "Modbus 400229 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 566,
   "name": "Thursday 4PM - 7:30PM Bit 10",
   "description": "Modbus 400229 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 567,
   "name": "Thursday 4PM - 7:30PM Bit 11",
   "description": "Modbus 400229 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 568,
   "name": "Thursday 4PM - 7:30PM Bit 12",
   "description": "Modbus 400229 bit 12; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 569,
   "name": "Thursday 4PM - 7:30PM Bit 13",
   "description": "Modbus 400229 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 570,
   "name": "Thursday 4PM - 7:30PM Bit 14",
   "description": "Modbus 400229 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 571,
   "name": "Thursday 4PM - 7:30PM Bit 15",
   "description": "Modbus 400229 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 572,
   "name": "Thursday 8PM -11:30 PM Bit 0",
   "description": "Modbus 400230 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 573,
   "name": "Thursday 8PM -11:30 PM Bit 1",
   "description": "Modbus 400230 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 574,
   "name": "Thursday 8PM -11:30 PM Bit 2",
   "description": "Modbus 400230 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 575,
   "name": "Thursday 8PM -11:30 PM Bit 3",
   "description": "Modbus 400230 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 576,
   "name": "Thursday 8PM -11:30 PM Bit 4",
   "description": "Modbus 400230 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 577,
   "name": "Thursday 8PM -11:30 PM Bit 5",
   "description": "Modbus 400230 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 578,
   "name": "Thursday 8PM -11:30 PM Bit 6",
   "description": "Modbus 400230 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 579,
   "name": "Thursday 8PM -11:30 PM Bit 7",
   "description": "Modbus 400230 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 580,
   "name": "Thursday 8PM -11:30 PM Bit 8",
   "description": "Modbus 400230 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 581,
   "name": "Thursday 8PM -11:30 PM Bit 9",
   "description": "Modbus 400230 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 582,
   "name": "Thursday 8PM -11:30 PM Bit 10",
   "description": "Modbus 400230 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 583,
   "name": "Thursday 8PM -11:30 PM Bit 11",
   "description": "Modbus 400230 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 584,
   "name": "Thursday 8PM -11:30 PM Bit 12",
   "description": "Modbus 400230 bit 12; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 585,
   "name": "Thursday 8PM -11:30 PM Bit 13",
   "description": "Modbus 400230 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 586,
   "name": "Thursday 8PM -11:30 PM Bit 14",
   "description": "Modbus 400230 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 587,
   "name": "Thursday 8PM -11:30 PM Bit 15",
   "description": "Modbus 400230 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 588,
   "name": "Friday 12AM - 3:30 AM Bit 0",
   "description": "Modbus 400231 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 589,
   "name": "Friday 12AM - 3:30 AM Bit 1",
   "description": "Modbus 400231 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 590,
   "name": "Friday 12AM - 3:30 AM Bit 2",
   "description": "Modbus 400231 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 591,
   "name": "Friday 12AM - 3:30 AM Bit 3",
   "description": "Modbus 400231 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 592,
   "name": "Friday 12AM - 3:30 AM Bit 4",
   "description": "Modbus 400231 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 593,
   "name": "Friday 12AM - 3:30 AM Bit 5",
   "description": "Modbus 400231 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 594,
   "name": "Friday 12AM - 3:30 AM Bit 6",
   "description": "Modbus 400231 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 595,
   "name": "Friday 12AM - 3:30 AM Bit 7",
   "description": "Modbus 400231 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 596,
   "name": "Friday 12AM - 3:30 AM Bit 8",
   "description": "Modbus 400231 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 597,
   "name": "Friday 12AM - 3:30 AM Bit 9",
   "description": "Modbus 400231 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 598,
   "name": "Friday 12AM - 3:30 AM Bit 10",
   "description": "Modbus 400231 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 599,
   "name": "Friday 12AM - 3:30 AM Bit 11",
   "description": "Modbus 400231 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 600,
   "name": "Friday 12AM - 3:30 AM Bit 12",
   "description": "Modbus 400231 bit 12; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 601,
   "name": "Friday 12AM - 3:30 AM Bit 13",
   "description": "Modbus 400231 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 602,
   "name": "Friday 12AM - 3:30 AM Bit 14",
   "description": "Modbus 400231 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 603,
   "name": "Friday 12AM - 3:30 AM Bit 15",
   "description": "Modbus 400231 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 604,
   "name": "Friday 4AM - 7:30AM Bit 0",
   "description": "Modbus 400232 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 605,
   "name": "Friday 4AM - 7:30AM Bit 1",
   "description": "Modbus 400232 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 606,
   "name": "Friday 4AM - 7:30AM Bit 2",
   "description": "Modbus 400232 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 607,
   "name": "Friday 4AM - 7:30AM Bit 3",
   "description": "Modbus 400232 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 608,
   "name": "Friday 4AM - 7:30AM Bit 4",
   "description": "Modbus 400232 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 609,
   "name": "Friday 4AM - 7:30AM Bit 5",
   "description": "Modbus 400232 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 610,
   "name": "Friday 4AM - 7:30AM Bit 6",
   "description": "Modbus 400232 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 611,
   "name": "Friday 4AM - 7:30AM Bit 7",
   "description": "Modbus 400232 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 612,
   "name": "Friday 4AM - 7:30AM Bit 8",
   "description": "Modbus 400232 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 613,
   "name": "Friday 4AM - 7:30AM Bit 9",
   "description": "Modbus 400232 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 614,
   "name": "Friday 4AM - 7:30AM Bit 10",
   "description": "Modbus 400232 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 615,
   "name": "Friday 4AM - 7:30AM Bit 11",
   "description": "Modbus 400232 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 616,
   "name": "Friday 4AM - 7:30AM Bit 12",
   "description": "Modbus 400232 bit 12; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 617,
   "name": "Friday 4AM - 7:30AM Bit 13",
   "description": "Modbus 400232 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 618,
   "name": "Friday 4AM - 7:30AM Bit 14",
   "description": "Modbus 400232 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 619,
   "name": "Friday 4AM - 7:30AM Bit 15",
   "description": "Modbus 400232 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 620,
   "name": "Friday 8AM -11:30 AM Bit 0",
   "description": "Modbus 400233 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 621,
   "name": "Friday 8AM -11:30 AM Bit 1",
   "description": "Modbus 400233 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 622,
   "name": "Friday 8AM -11:30 AM Bit 2",
   "description": "Modbus 400233 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 623,
   "name": "Friday 8AM -11:30 AM Bit 3",
   "description": "Modbus 400233 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 624,
   "name": "Friday 8AM -11:30 AM Bit 4",
   "description": "Modbus 400233 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 625,
   "name": "Friday 8AM -11:30 AM Bit 5",
   "description": "Modbus 400233 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 626,
   "name": "Friday 8AM -11:30 AM Bit 6",
   "description": "Modbus 400233 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 627,
   "name": "Friday 8AM -11:30 AM Bit 7",
   "description": "Modbus 400233 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 628,
   "name": "Friday 8AM -11:30 AM Bit 8",
   "description": "Modbus 400233 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 629,
   "name": "Friday 8AM -11:30 AM Bit 9",
   "description": "Modbus 400233 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 630,
   "name": "Friday 8AM -11:30 AM Bit 10",
   "description": "Modbus 400233 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 631,
   "name": "Friday 8AM -11:30 AM Bit 11",
   "description": "Modbus 400233 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 632,
   "name": "Friday 8AM -11:30 AM Bit 12",
   "description": "Modbus 400233 bit 12; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 633,
   "name": "Friday 8AM -11:30 AM Bit 13",
   "description": "Modbus 400233 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 634,
   "name": "Friday 8AM -11:30 AM Bit 14",
   "description": "Modbus 400233 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 635,
   "name": "Friday 8AM -11:30 AM Bit 15",
   "description": "Modbus 400233 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 636,
   "name": "Friday 12 PM - 3:30 PM Bit 0",
   "description": "Modbus 400234 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 637,
   "name": "Friday 12 PM - 3:30 PM Bit 1",
   "description": "Modbus 400234 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 638,
   "name": "Friday 12 PM - 3:30 PM Bit 2",
   "description": "Modbus 400234 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 639,
   "name": "Friday 12 PM - 3:30 PM Bit 3",
   "description": "Modbus 400234 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 640,
   "name": "Friday 12 PM - 3:30 PM Bit 4",
   "description": "Modbus 400234 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 641,
   "name": "Friday 12 PM - 3:30 PM Bit 5",
   "description": "Modbus 400234 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 642,
   "name": "Friday 12 PM - 3:30 PM Bit 6",
   "description": "Modbus 400234 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 643,
   "name": "Friday 12 PM - 3:30 PM Bit 7",
   "description": "Modbus 400234 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 644,
   "name": "Friday 12 PM - 3:30 PM Bit 8",
   "description": "Modbus 400234 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 645,
   "name": "Friday 12 PM - 3:30 PM Bit 9",
   "description": "Modbus 400234 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 646,
   "name": "Friday 12 PM - 3:30 PM Bit 10",
   "description": "Modbus 400234 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 647,
   "name": "Friday 12 PM - 3:30 PM Bit 11",
   "description": "Modbus 400234 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 648,
   "name": "Friday 12 PM - 3:30 PM Bit 12",
   "description": "Modbus 400234 bit 12; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 649,
   "name": "Friday 12 PM - 3:30 PM Bit 13",
   "description": "Modbus 400234 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 650,
   "name": "Friday 12 PM - 3:30 PM Bit 14",
   "description": "Modbus 400234 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 651,
   "name": "Friday 12 PM - 3:30 PM Bit 15",
   "description": "Modbus 400234 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 652,
   "name": "Friday 4PM - 7:30PM Bit 0",
   "description": "Modbus 400235 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 653,
   "name": "Friday 4PM - 7:30PM Bit 1",
   "description": "Modbus 400235 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 654,
   "name": "Friday 4PM - 7:30PM Bit 2",
   "description": "Modbus 400235 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 655,
   "name": "Friday 4PM - 7:30PM Bit 3",
   "description": "Modbus 400235 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 656,
   "name": "Friday 4PM - 7:30PM Bit 4",
   "description": "Modbus 400235 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 657,
   "name": "Friday 4PM - 7:30PM Bit 5",
   "description": "Modbus 400235 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 658,
   "name": "Friday 4PM - 7:30PM Bit 6",
   "description": "Modbus 400235 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 659,
   "name": "Friday 4PM - 7:30PM Bit 7",
   "description": "Modbus 400235 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 660,
   "name": "Friday 4PM - 7:30PM Bit 8",
   "description": "Modbus 400235 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 661,
   "name": "Friday 4PM - 7:30PM Bit 9",
   "description": "Modbus 400235 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 662,
   "name": "Friday 4PM - 7:30PM Bit 10",
   "description": "Modbus 400235 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 663,
   "name": "Friday 4PM - 7:30PM Bit 11",
   "description": "Modbus 400235 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 664,
   "name": "Friday 4PM - 7:30PM Bit 12",
   "description": "Modbus 400235 bit 12; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 665,
   "name": "Friday 4PM - 7:30PM Bit 13",
   "description": "Modbus 400235 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 666,
   "name": "Friday 4PM - 7:30PM Bit 14",
   "description": "Modbus 400235 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 667,
   "name": "Friday 4PM - 7:30PM Bit 15",
   "description": "Modbus 400235 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 668,
   "name": "Friday 8PM -11:30 PM Bit 0",
   "description": "Modbus 400236 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 669,
   "name": "Friday 8PM -11:30 PM Bit 1",
   "description": "Modbus 400236 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 670,
   "name": "Friday 8PM -11:30 PM Bit 2",
   "description": "Modbus 400236 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 671,
   "name": "Friday 8PM -11:30 PM Bit 3",
   "description": "Modbus 400236 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 672,
   "name": "Friday 8PM -11:30 PM Bit 4",
   "description": "Modbus 400236 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 673,
   "name": "Friday 8PM -11:30 PM Bit 5",
   "description": "Modbus 400236 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 674,
   "name": "Friday 8PM -11:30 PM Bit 6",
   "description": "Modbus 400236 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 675,
   "name": "Friday 8PM -11:30 PM Bit 7",
   "description": "Modbus 400236 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 676,
   "name": "Friday 8PM -11:30 PM Bit 8",
   "description": "Modbus 400236 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 677,
   "name": "Friday 8PM -11:30 PM Bit 9",
   "description": "Modbus 400236 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 678,
   "name": "Friday 8PM -11:30 PM Bit 10",
   "description": "Modbus 400236 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 679,
   "name": "Friday 8PM -11:30 PM Bit 11",
   "description": "Modbus 400236 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 680,
   "name": "Friday 8PM -11:30 PM Bit 12",
   "description": "Modbus 400236 bit 12; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 681,
   "name": "Friday 8PM -11:30 PM Bit 13",
   "description": "Modbus 400236 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 682,
   "name": "Friday 8PM -11:30 PM Bit 14",
   "description": "Modbus 400236 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 683,
   "name": "Friday 8PM -11:30 PM Bit 15",
   "description": "Modbus 400236 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 684,
   "name": "Saturday 12AM - 3:30 AM Bit 0",
   "description": "Modbus 400237 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 685,
   "name": "Saturday 12AM - 3:30 AM Bit 1",
   "description": "Modbus 400237 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 686,
   "name": "Saturday 12AM - 3:30 AM Bit 2",
   "description": "Modbus 400237 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 687,
   "name": "Saturday 12AM - 3:30 AM Bit 3",
   "description": "Modbus 400237 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 688,
   "name": "Saturday 12AM - 3:30 AM Bit 4",
   "description": "Modbus 400237 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 689,
   "name": "Saturday 12AM - 3:30 AM Bit 5",
   "description": "Modbus 400237 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 690,
   "name": "Saturday 12AM - 3:30 AM Bit 6",
   "description": "Modbus 400237 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 691,
   "name": "Saturday 12AM - 3:30 AM Bit 7",
   "description": "Modbus 400237 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 692,
   "name": "Saturday 12AM - 3:30 AM Bit 8",
   "description": "Modbus 400237 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 693,
   "name": "Saturday 12AM - 3:30 AM Bit 9",
   "description": "Modbus 400237 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 694,
   "name": "Saturday 12AM - 3:30 AM Bit 10",
   "description": "Modbus 400237 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 695,
   "name": "Saturday 12AM - 3:30 AM Bit 11",
   "description": "Modbus 400237 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 696,
   "name": "Saturday 12AM - 3:30 AM Bit 12",
   "description": "Modbus 400237 bit 12; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 697,
   "name": "Saturday 12AM - 3:30 AM Bit 13",
   "description": "Modbus 400237 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 698,
   "name": "Saturday 12AM - 3:30 AM Bit 14",
   "description": "Modbus 400237 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 699,
   "name": "Saturday 12AM - 3:30 AM Bit 15",
   "description": "Modbus 400237 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 700,
   "name": "Saturday 4AM - 7:30AM Bit 0",
   "description": "Modbus 400238 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 701,
   "name": "Saturday 4AM - 7:30AM Bit 1",
   "description": "Modbus 400238 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 702,
   "name": "Saturday 4AM - 7:30AM Bit 2",
   "description": "Modbus 400238 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 703,
   "name": "Saturday 4AM - 7:30AM Bit 3",
   "description": "Modbus 400238 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 704,
   "name": "Saturday 4AM - 7:30AM Bit 4",
   "description": "Modbus 400238 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 705,
   "name": "Saturday 4AM - 7:30AM Bit 5",
   "description": "Modbus 400238 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 706,
   "name": "Saturday 4AM - 7:30AM Bit 6",
   "description": "Modbus 400238 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 707,
   "name": "Saturday 4AM - 7:30AM Bit 7",
   "description": "Modbus 400238 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 708,
   "name": "Saturday 4AM - 7:30AM Bit 8",
   "description": "Modbus 400238 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 709,
   "name": "Saturday 4AM - 7:30AM Bit 9",
   "description": "Modbus 400238 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 710,
   "name": "Saturday 4AM - 7:30AM Bit 10",
   "description": "Modbus 400238 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 711,
   "name": "Saturday 4AM - 7:30AM Bit 11",
   "description": "Modbus 400238 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 712,
   "name": "Saturday 4AM - 7:30AM Bit 12",
   "description": "Modbus 400238 bit 12; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 713,
   "name": "Saturday 4AM - 7:30AM Bit 13",
   "description": "Modbus 400238 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 714,
   "name": "Saturday 4AM - 7:30AM Bit 14",
   "description": "Modbus 400238 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 715,
   "name": "Saturday 4AM - 7:30AM Bit 15",
   "description": "Modbus 400238 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 716,
   "name": "Saturday 8AM -11:30 AM Bit 0",
   "description": "Modbus 400239 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 717,
   "name": "Saturday 8AM -11:30 AM Bit 1",
   "description": "Modbus 400239 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 718,
   "name": "Saturday 8AM -11:30 AM Bit 2",
   "description": "Modbus 400239 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 719,
   "name": "Saturday 8AM -11:30 AM Bit 3",
   "description": "Modbus 400239 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 720,
   "name": "Saturday 8AM -11:30 AM Bit 4",
   "description": "Modbus 400239 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 721,
   "name": "Saturday 8AM -11:30 AM Bit 5",
   "description": "Modbus 400239 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 722,
   "name": "Saturday 8AM -11:30 AM Bit 6",
   "description": "Modbus 400239 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 723,
   "name": "Saturday 8AM -11:30 AM Bit 7",
   "description": "Modbus 400239 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 724,
   "name": "Saturday 8AM -11:30 AM Bit 8",
   "description": "Modbus 400239 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 725,
   "name": "Saturday 8AM -11:30 AM Bit 9",
   "description": "Modbus 400239 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 726,
   "name": "Saturday 8AM -11:30 AM Bit 10",
   "description": "Modbus 400239 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 727,
   "name": "Saturday 8AM -11:30 AM Bit 11",
   "description": "Modbus 400239 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 728,
   "name": "Saturday 8AM -11:30 AM Bit 12",
   "description": "Modbus 400239 bit 12; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 729,
   "name": "Saturday 8AM -11:30 AM Bit 13",
   "description": "Modbus 400239 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 730,
   "name": "Saturday 8AM -11:30 AM Bit 14",
   "description": "Modbus 400239 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 731,
   "name": "Saturday 8AM -11:30 AM Bit 15",
   "description": "Modbus 400239 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 732,
   "name": "Saturday 12 PM - 3:30 PM Bit 0",
   "description": "Modbus 400240 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 733,
   "name": "Saturday 12 PM - 3:30 PM Bit 1",
   "description": "Modbus 400240 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 734,
   "name": "Saturday 12 PM - 3:30 PM Bit 2",
   "description": "Modbus 400240 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 735,
   "name": "Saturday 12 PM - 3:30 PM Bit 3",
   "description": "Modbus 400240 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 736,
   "name": "Saturday 12 PM - 3:30 PM Bit 4",
   "description": "Modbus 400240 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 737,
   "name": "Saturday 12 PM - 3:30 PM Bit 5",
   "description": "Modbus 400240 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 738,
   "name": "Saturday 12 PM - 3:30 PM Bit 6",
   "description": "Modbus 400240 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 739,
   "name": "Saturday 12 PM - 3:30 PM Bit 7",
   "description": "Modbus 400240 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 740,
   "name": "Saturday 12 PM - 3:30 PM Bit 8",
   "description": "Modbus 400240 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 741,
   "name": "Saturday 12 PM - 3:30 PM Bit 9",
   "description": "Modbus 400240 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 742,
   "name": "Saturday 12 PM - 3:30 PM Bit 10",
   "description": "Modbus 400240 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 743,
   "name": "Saturday 12 PM - 3:30 PM Bit 11",
   "description": "Modbus 400240 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 744,
   "name": "Saturday 12 PM - 3:30 PM Bit 12",
   "description": "Modbus 400240 bit 12; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 745,
   "name": "Saturday 12 PM - 3:30 PM Bit 13",
   "description": "Modbus 400240 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 746,
   "name": "Saturday 12 PM - 3:30 PM Bit 14",
   "description": "Modbus 400240 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 747,
   "name": "Saturday 12 PM - 3:30 PM Bit 15",
   "description": "Modbus 400240 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 748,
   "name": "Saturday 4PM - 7:30PM Bit 0",
   "description": "Modbus 400241 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 749,
   "name": "Saturday 4PM - 7:30PM Bit 1",
   "description": "Modbus 400241 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 750,
   "name": "Saturday 4PM - 7:30PM Bit 2",
   "description": "Modbus 400241 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 751,
   "name": "Saturday 4PM - 7:30PM Bit 3",
   "description": "Modbus 400241 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 752,
   "name": "Saturday 4PM - 7:30PM Bit 4",
   "description": "Modbus 400241 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 753,
   "name": "Saturday 4PM - 7:30PM Bit 5",
   "description": "Modbus 400241 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 754,
   "name": "Saturday 4PM - 7:30PM Bit 6",
   "description": "Modbus 400241 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 755,
   "name": "Saturday 4PM - 7:30PM Bit 7",
   "description": "Modbus 400241 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 756,
   "name": "Saturday 4PM - 7:30PM Bit 8",
   "description": "Modbus 400241 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 757,
   "name": "Saturday 4PM - 7:30PM Bit 9",
   "description": "Modbus 400241 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 758,
   "name": "Saturday 4PM - 7:30PM Bit 10",
   "description": "Modbus 400241 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 759,
   "name": "Saturday 4PM - 7:30PM Bit 11",
   "description": "Modbus 400241 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 760,
   "name": "Saturday 4PM - 7:30PM Bit 12",
   "description": "Modbus 400241 bit 12; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 761,
   "name": "Saturday 4PM - 7:30PM Bit 13",
   "description": "Modbus 400241 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 762,
   "name": "Saturday 4PM - 7:30PM Bit 14",
   "description": "Modbus 400241 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 763,
   "name": "Saturday 4PM - 7:30PM Bit 15",
   "description": "Modbus 400241 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 764,
   "name": "Saturday 8PM -11:30 PM Bit 0",
   "description": "Modbus 400242 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 765,
   "name": "Saturday 8PM -11:30 PM Bit 1",
   "description": "Modbus 400242 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 766,
   "name": "Saturday 8PM -11:30 PM Bit 2",
   "description": "Modbus 400242 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 767,
   "name": "Saturday 8PM -11:30 PM Bit 3",
   "description": "Modbus 400242 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 768,
   "name": "Saturday 8PM -11:30 PM Bit 4",
   "description": "Modbus 400242 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 769,
   "name": "Saturday 8PM -11:30 PM Bit 5",
   "description": "Modbus 400242 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 770,
   "name": "Saturday 8PM -11:30 PM Bit 6",
   "description": "Modbus 400242 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 771,
   "name": "Saturday 8PM -11:30 PM Bit 7",
   "description": "Modbus 400242 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 772,
   "name": "Saturday 8PM -11:30 PM Bit 8",
   "description": "Modbus 400242 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 773,
   "name": "Saturday 8PM -11:30 PM Bit 9",
   "description": "Modbus 400242 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 774,
   "name": "Saturday 8PM -11:30 PM Bit 10",
   "description": "Modbus 400242 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 775,
   "name": "Saturday 8PM -11:30 PM Bit 11",
   "description": "Modbus 400242 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 776,
   "name": "Saturday 8PM -11:30 PM Bit 12",
   "description": "Modbus 400242 bit 12; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 777,
   "name": "Saturday 8PM -11:30 PM Bit 13",
   "description": "Modbus 400242 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 778,
   "name": "Saturday 8PM -11:30 PM Bit 14",
   "description": "Modbus 400242 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 779,
   "name": "Saturday 8PM -11:30 PM Bit 15",
   "description": "Modbus 400242 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 780,
   "name": "High TS 1",
   "description": "Modbus 000001; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 781,
   "name": "Low TS 1",
   "description": "Modbus 000002; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 782,
   "name": "TS 1 Failure",
   "description": "Modbus 000003; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 783,
   "name": "High TS 2",
   "description": "Modbus 000004; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 784,
   "name": "Low TS 2",
   "description": "Modbus 000005; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 785,
   "name": "TS 2 Failure",
   "description": "Modbus 000006; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 786,
   "name": "Control TS Failure",
   "description": "Modbus 000007; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 787,
   "name": "Low Load Current",
   "description": "Modbus 000008; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 788,
   "name": "High Ground Fault",
   "description": "Modbus 000009; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 789,
   "name": "Ground Fault Trip",
   "description": "Modbus 000010; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 790,
   "name": "Contactor Cycle Count",
   "description": "Modbus 000011; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 791,
   "name": "Switch Failure",
   "description": "Modbus 000012; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 792,
   "name": "EEROM Data Failure",
   "description": "Modbus 000013; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 793,
   "name": "Serial EEROM Not Responding",
   "description": "Modbus 000014; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 794,
   "name": "Modem Chip ID Is Invalid Or Modem Baud Rate Is Invalid",
   "description": "Modbus 000015; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 795,
   "name": "Wall-clock invalid",
   "description": "Modbus 000024; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 796,
   "name": "TS1 High Temp. Cutoff",
   "description": "Modbus 000025; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 797,
   "name": "TS2 High Temp. Cutoff",
   "description": "Modbus 000026; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 798,
   "name": "Alarm Mask Data Address 40",
   "description": "Modbus 000041; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 799,
   "name": "Alarm Mask Data Address 41",
   "description": "Modbus 000042; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 800,
   "name": "Alarm Mask Data Address 42",
   "description": "Modbus 000043; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 801,
   "name": "Alarm Mask Data Address 43",
   "description": "Modbus 000044; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 802,
   "name": "Alarm Mask Data Address 44",
   "description": "Modbus 000045; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 803,
   "name": "Alarm Mask Data Address 45",
   "description": "Modbus 000046; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 804,
   "name": "Alarm Mask Data Address 46",
   "description": "Modbus 000047; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 805,
   "name": "Alarm Mask Data Address 47",
   "description": "Modbus 000048; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 806,
   "name": "Alarm Mask Data Address 48",
   "description": "Modbus 000049; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 807,
   "name": "Alarm Mask Data Address 49",
   "description": "Modbus 000050; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 808,
   "name": "Alarm Mask Data Address 50",
   "description": "Modbus 000051; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 809,
   "name": "Alarm Mask Data Address 51",
   "description": "Modbus 000052; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 810,
   "name": "Alarm Mask Data Address 52",
   "description": "Modbus 000053; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 811,
   "name": "Alarm Mask Data Address 53",
   "description": "Modbus 000054; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 812,
   "name": "Alarm Mask Data Address 54",
   "description": "Modbus 000055; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 813,
   "name": "Alarm Mask Data Address 55",
   "description": "Modbus 000056; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 814,
   "name": "Alarm Mask Data Address 56",
   "description": "Modbus 000057; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 815,
   "name": "Alarm Mask Data Address 57",
   "description": "Modbus 000058; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 816,
   "name": "Alarm Mask Data Address 58",
   "description": "Modbus 000059; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 817,
   "name": "Alarm Mask Data Address 59",
   "description": "Modbus 000060; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 818,
   "name": "Alarm Mask Data Address 60",
   "description": "Modbus 000061; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 819,
   "name": "Alarm Mask Data Address 61",
   "description": "Modbus 000062; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 820,
   "name": "Alarm Mask Data Address 62",
   "description": "Modbus 000063; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 821,
   "name": "Alarm Mask Data Address 63",
   "description": "Modbus 000064; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 822,
   "name": "Alarm Mask Data Address 64",
   "description": "Modbus 000065; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 823,
   "name": "Alarm Mask Data Address 65",
   "description": "Modbus 000066; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 824,
   "name": "TS1 Hi Temp Cutoff",
   "description": "Modbus 000065; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 825,
   "name": "TS2 Hi Temp Cutoff",
   "description": "Modbus 000066; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 826,
   "name": "Controller Was Reset",
   "description": "Modbus 000121; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 827,
   "name": "Local Console Modified Database",
   "description": "Modbus 000122; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 828,
   "name": "Remote Device modified database",
   "description": "Modbus 000123; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 829,
   "name": "Database Potentially Modified",
   "description": "Modbus 000124; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 830,
   "name": "Console Units In Imperial",
   "description": "Modbus 000141; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 831,
   "name": "TS Fail Mode",
   "description": "Modbus 000142; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 832,
   "name": "Alarm Output Normally Open",
   "description": "Modbus 000143; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 833,
   "name": "Auto-Cycle Enabled",
   "description": "Modbus 000144; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 834,
   "name": "Auto-Cycle Interval In Minutes",
   "description": "Modbus 000145; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 835,
   "name": "Override Source",
   "description": "Modbus 000146; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 836,
   "name": "Reset All Max/Min Temperatures",
   "description": "Modbus 000171; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 837,
   "name": "Reset Power Accumulator",
   "description": "Modbus 000172; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 838,
   "name": "Reset Highest Instantaneous Load Current Ever Measured",
   "description": "Modbus 000173; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 839,
   "name": "Reset Highest Instantaneous Gnd Fault Current Ever Measured",
   "description": "Modbus 000174; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 840,
   "name": "Reset Contactor Cycle Count",
   "description": "Modbus 000175; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 841,
   "name": "Reset Number of Hours In Use",
   "description": "Modbus 000176; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 842,
   "name": "Force User Defaults",
   "description": "Modbus 000177; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 843,
   "name": "Lock User Console",
   "description": "Modbus 000181; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 844,
   "name": "Invert EXT Input",
   "description": "Modbus 000191; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 845,
   "name": "Raw External Input",
   "description": "Modbus 100001; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 846,
   "name": "Raw External Output",
   "description": "Modbus 100002; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 847,
   "name": "Raw Alarm Output",
   "description": "Modbus 100003; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 848,
   "name": "Raw Switch Output",
   "description": "Modbus 100004; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 849,
   "name": "Local Console Database Unlocked",
   "description": "Modbus 100005; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-pentair-digitrace-c910",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
