{
 "manufacturer": "Contemporary Controls",
 "manufacturer_slug": "contemporary-controls",
 "model": "Schneider Electric PowerLogic ION6200 via BASgatewayLX",
 "short_model": "BASgatewayLX ION6200",
 "model_slug": "basgatewaylx-schneider-ion6200",
 "aliases": [
  "ION6200",
  "PowerLogic ION6200"
 ],
 "equipment_type": "Power and energy meter",
 "applies_to": "Schneider Electric PowerLogic ION6200 meters on Modbus, read by a BASgatewayLX.",
 "summary": "Gateway profile for the ION6200: 134 objects (129 AI, 5 AO), 22 polled by default. Polled inputs give phase and average voltages and currents, current demand, frequency, PF, kW totals and phases and kVAR/kVA demand; energy, peak demand and setup values are unpolled, and five unpolled outputs reset energy and demand or drive the two digital outputs.",
 "bacnet_transport": [
  "BACnet IP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": true,
 "notes": [
  "Built from Contemporary Controls' BASgatewayLX Modbus device profile Schneider_Electric_ION6200_a_LX.csv; the profile maps the registers in the maker's Modbus register document (https://www.ccontrols.com/support/dp/ion6200%20registers.pdf).",
  "Object instances are the ones this profile assigns when it is loaded into the gateway. A site that edited or rebuilt the profile may use different instances.",
  "Only 22 of the 134 rows are flagged for polling in the profile; the rest are served only after you tick them in the gateway. Their descriptions say \"not polled by default\".",
  "The CSV has no read/write column: Analog/Binary Inputs are read-only and Analog/Binary Outputs are commandable (priority array), which is how the gateway maps them (access inferred). Descriptions give the Modbus register each object reads.",
  "Some names appear more than once in the profile as published (kWh del; kWh rec; kVARh del...); they are kept as printed and told apart by instance."
 ],
 "source": {
  "title": "BASgatewayLX Modbus device profile Schneider_Electric_ION6200_a",
  "doc_number": "Schneider_Electric_ION6200_a_LX.csv",
  "revision_date": null,
  "url": "https://www.ccontrols.com/support/dp/Schneider_Electric_ION6200.zip"
 },
 "integration": {
  "summary": "Map total kW, kWh delivered and average line-line voltage first. The listed objects are read-only.",
  "minimum_points": [
   {
    "ref": "AI 31",
    "name": "kW total",
    "why": "Total kW"
   },
   {
    "ref": "AI 49",
    "name": "kWh del",
    "why": "kWh delivered"
   },
   {
    "ref": "AI 18",
    "name": "Vll avg",
    "why": "Average line-line voltage"
   },
   {
    "ref": "AI 22",
    "name": "I avg",
    "why": "Average current"
   },
   {
    "ref": "AI 27",
    "name": "PF sign total",
    "why": "Total power factor (signed)"
   },
   {
    "ref": "AI 26",
    "name": "Frequency",
    "why": "Frequency"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "The BASgatewayLX presents each Modbus device as its own virtual BACnet device on BACnet IP; give it a unique device instance and Modbus address (serial) or IP address (Modbus TCP) when you add it with this profile.",
   "One BASgatewayLX handles up to 100 Modbus devices and 1000 polled points in total, so leave unneeded rows unpolled."
  ],
  "gotchas": [
   "kWh del appears twice (AI 49 with units, AI 81 without) as printed; check the register document for the scaling of each.",
   "Unpolled rows do not appear as BACnet objects until enabled in the gateway's device profile page."
  ]
 },
 "points": [
  {
   "type": "AI",
   "instance": 1,
   "name": "serial number",
   "description": "Modbus 400001; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "firmware revision",
   "description": "Modbus 400003; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "oem identification",
   "description": "Modbus 400004; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "meter options",
   "description": "Modbus 400005; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "# meter power ups",
   "description": "Modbus 400007; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "# peak demand resets",
   "description": "Modbus 400008; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7,
   "name": "meter on-time",
   "description": "Modbus 400009; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "# flash erase cycles",
   "description": "Modbus 400011; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 9,
   "name": "device type",
   "description": "Modbus 400013; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10,
   "name": "demand interval down counter",
   "description": "Modbus 400015; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11,
   "name": "Vln a",
   "description": "Modbus 400100",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 12,
   "name": "Vln b",
   "description": "Modbus 400101",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13,
   "name": "Vln c",
   "description": "Modbus 400102",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14,
   "name": "Vln avg",
   "description": "Modbus 400103",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 15,
   "name": "Vll ab",
   "description": "Modbus 400104",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 16,
   "name": "Vllbc",
   "description": "Modbus 400105",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 17,
   "name": "Vllca",
   "description": "Modbus 400106",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 18,
   "name": "Vll avg",
   "description": "Modbus 400107",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 19,
   "name": "I a",
   "description": "Modbus 400108",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 20,
   "name": "I b",
   "description": "Modbus 400109",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21,
   "name": "I c",
   "description": "Modbus 400110",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 22,
   "name": "I avg",
   "description": "Modbus 400111",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 23,
   "name": "I demand",
   "description": "Modbus 400112",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 24,
   "name": "I peak demand",
   "description": "Modbus 400113",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 25,
   "name": "I 4",
   "description": "Modbus 400114; not polled by default",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 26,
   "name": "Frequency",
   "description": "Modbus 400115",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 27,
   "name": "PF sign total",
   "description": "Modbus 400116",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 28,
   "name": "PF sign a",
   "description": "Modbus 400117; not polled by default",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 29,
   "name": "PF sign b",
   "description": "Modbus 400118; not polled by default",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 30,
   "name": "PF sign c",
   "description": "Modbus 400119; not polled by default",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 31,
   "name": "kW total",
   "description": "Modbus 400120",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 32,
   "name": "kVAR total",
   "description": "Modbus 400121; not polled by default",
   "units": "kVAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 33,
   "name": "kVA Total",
   "description": "Modbus 400122; not polled by default",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 34,
   "name": "kWa",
   "description": "Modbus 400123",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 35,
   "name": "KWb",
   "description": "Modbus 400124",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 36,
   "name": "kWc",
   "description": "Modbus 400125",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 37,
   "name": "kVAR a",
   "description": "Modbus 400126; not polled by default",
   "units": "kVAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 38,
   "name": "kVAR b",
   "description": "Modbus 400127; not polled by default",
   "units": "kVAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 39,
   "name": "kVAR c",
   "description": "Modbus 400128; not polled by default",
   "units": "kVAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 40,
   "name": "kVA a",
   "description": "Modbus 400129; not polled by default",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 41,
   "name": "kVA b",
   "description": "Modbus 400130; not polled by default",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 42,
   "name": "kVA c",
   "description": "Modbus 400131; not polled by default",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 43,
   "name": "kW demand",
   "description": "Modbus 400132; not polled by default",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 44,
   "name": "kW peak demand",
   "description": "Modbus 400133; not polled by default",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 45,
   "name": "kVAR demand",
   "description": "Modbus 400134",
   "units": "kVAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 46,
   "name": "kVA demand",
   "description": "Modbus 400135",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 47,
   "name": "kVAR peak demand",
   "description": "Modbus 400136; not polled by default",
   "units": "kVAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 48,
   "name": "kVA peak demand",
   "description": "Modbus 400137; not polled by default",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 49,
   "name": "kWh del",
   "description": "Modbus 400138; not polled by default",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 50,
   "name": "kWh rec",
   "description": "Modbus 400140; not polled by default",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 51,
   "name": "kVARh del",
   "description": "Modbus 400142; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 52,
   "name": "kVARh rec",
   "description": "Modbus 400144; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 53,
   "name": "kVAh del+rec",
   "description": "Modbus 400146; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 54,
   "name": "V1 THD",
   "description": "Modbus 400148; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 55,
   "name": "V2 THD",
   "description": "Modbus 400149; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 56,
   "name": "V3 THD",
   "description": "Modbus 400150; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 57,
   "name": "I1 THD",
   "description": "Modbus 400151; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 58,
   "name": "I2 THD",
   "description": "Modbus 400152; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 59,
   "name": "I3 THD",
   "description": "Modbus 400153; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 60,
   "name": "I a demand",
   "description": "Modbus 400154; not polled by default",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 61,
   "name": "I b demand",
   "description": "Modbus 400155; not polled by default",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 62,
   "name": "I c demand",
   "description": "Modbus 400156; not polled by default",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 63,
   "name": "I a peak demand",
   "description": "Modbus 400157; not polled by default",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 64,
   "name": "I b peak demand",
   "description": "Modbus 400158; not polled by default",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 65,
   "name": "I c peak demand",
   "description": "Modbus 400159; not polled by default",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 66,
   "name": "kWh a del",
   "description": "Modbus 400160; not polled by default",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 67,
   "name": "kWh b del",
   "description": "Modbus 400162; not polled by default",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 68,
   "name": "kWh c del",
   "description": "Modbus 400164; not polled by default",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 69,
   "name": "kWh a rec",
   "description": "Modbus 400166; not polled by default",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 70,
   "name": "kWh b rec",
   "description": "Modbus 400168; not polled by default",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 71,
   "name": "kWh c rec",
   "description": "Modbus 400170; not polled by default",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 72,
   "name": "kVARh a del",
   "description": "Modbus 400172; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 73,
   "name": "kVARh b del",
   "description": "Modbus 400174; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 74,
   "name": "kVARh c del",
   "description": "Modbus 400176; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 75,
   "name": "kVARh a rec",
   "description": "Modbus 400178; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 76,
   "name": "kVARh b rec",
   "description": "Modbus 400180; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 77,
   "name": "kVARh c rec",
   "description": "Modbus 400182; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 78,
   "name": "kVAh a",
   "description": "Modbus 400184; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 79,
   "name": "kVAh b",
   "description": "Modbus 400186; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 80,
   "name": "kVAh c",
   "description": "Modbus 400188; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 81,
   "name": "kWh del",
   "description": "Modbus 401138; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 82,
   "name": "kWh rec",
   "description": "Modbus 401140; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 83,
   "name": "kVARh del",
   "description": "Modbus 401142; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 84,
   "name": "kVARh rec",
   "description": "Modbus 401144; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 85,
   "name": "kVAh del+rec",
   "description": "Modbus 401146; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 86,
   "name": "kWh a del",
   "description": "Modbus 401160; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 87,
   "name": "kWh b del",
   "description": "Modbus 401162; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 88,
   "name": "kWh c del",
   "description": "Modbus 401164; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 89,
   "name": "kWh a rec",
   "description": "Modbus 401166; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 90,
   "name": "kWh b rec",
   "description": "Modbus 401168; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 91,
   "name": "kWh c rec",
   "description": "Modbus 401170; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 92,
   "name": "kVARh a del",
   "description": "Modbus 401172; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 93,
   "name": "kVARh b del",
   "description": "Modbus 401174; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 94,
   "name": "kVARh c del",
   "description": "Modbus 401176; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 95,
   "name": "kVARh a rec",
   "description": "Modbus 401178; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 96,
   "name": "kVARh b rec",
   "description": "Modbus 401180; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 97,
   "name": "kVARh c rec",
   "description": "Modbus 401182; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 98,
   "name": "kVAh a",
   "description": "Modbus 401184; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 99,
   "name": "kVAh b",
   "description": "Modbus 401186; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 100,
   "name": "kVAh c",
   "description": "Modbus 401188; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 101,
   "name": "Configuration via display password",
   "description": "Modbus 404000; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 102,
   "name": "Volts Mode",
   "description": "Modbus 404001; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 103,
   "name": "PT Primary",
   "description": "Modbus 404002; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 104,
   "name": "PT Secondary",
   "description": "Modbus 404003; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 105,
   "name": "CT Primary",
   "description": "Modbus 404004; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 106,
   "name": "CT Secondary",
   "description": "Modbus 404005; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 107,
   "name": "V1 Polarity",
   "description": "Modbus 404006; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 108,
   "name": "V2 Polarity",
   "description": "Modbus 404007; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 109,
   "name": "V3 Polarity",
   "description": "Modbus 404008; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 110,
   "name": "I1 Polarity",
   "description": "Modbus 404009; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 111,
   "name": "I2 Polarity",
   "description": "Modbus 404010; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 112,
   "name": "I3 Polarity",
   "description": "Modbus 404011; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 113,
   "name": "Programmable Voltage Scale (PVS)",
   "description": "Modbus 404012; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 114,
   "name": "Programmable Current Scale (PIS)",
   "description": "Modbus 404013; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 115,
   "name": "Programmable Neutral Current Scale (PnS)",
   "description": "Modbus 404014; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 116,
   "name": "Programmable Power Scale (PPS)",
   "description": "Modbus 404015; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 117,
   "name": "Demand Sub Interval",
   "description": "Modbus 404016; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 118,
   "name": "Demand #Sub Intervals",
   "description": "Modbus 404017; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 119,
   "name": "Kt Digital Output #1",
   "description": "Modbus 404018; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 120,
   "name": "Kt Digital Output #2",
   "description": "Modbus 404019; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 121,
   "name": "Output Mode Digital Output #1",
   "description": "Modbus 404021; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 122,
   "name": "Output Mode Digital Output #2",
   "description": "Modbus 404022; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 123,
   "name": "Baud Rate",
   "description": "Modbus 404024; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 124,
   "name": "Protocol",
   "description": "Modbus 404025; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 125,
   "name": "Unit ID",
   "description": "Modbus 404026; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 126,
   "name": "RTS Delay",
   "description": "Modbus 404027; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 127,
   "name": "Display Scroll Time",
   "description": "Modbus 404028; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 128,
   "name": "Display Refresh Period",
   "description": "Modbus 404029; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 129,
   "name": "PT Scale",
   "description": "Modbus 404030; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 130,
   "name": "Energy Reset",
   "description": "Modbus 402001; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 131,
   "name": "Peak Power Demand Reset",
   "description": "Modbus 402002; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 132,
   "name": "Peak Current Demand Reset",
   "description": "Modbus 402003; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 133,
   "name": "Digital Output #1",
   "description": "Modbus 402004; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 134,
   "name": "Digital Output #2",
   "description": "Modbus 402005; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-schneider-ion6200",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
