{
 "manufacturer": "Contemporary Controls",
 "manufacturer_slug": "contemporary-controls",
 "model": "Siemens LMV5 burner management via BASgatewayLX",
 "short_model": "BASgatewayLX Siemens LMV5",
 "model_slug": "basgatewaylx-siemens-lmv5",
 "aliases": [
  "LMV5",
  "LMV51",
  "LMV52",
  "Siemens LMV5 Modbus",
  "AZL5"
 ],
 "equipment_type": "Boiler burner management system",
 "applies_to": "Siemens LMV5 (LMV51/52) burner management systems with Modbus through the AZL5 display, read by a BASgatewayLX.",
 "summary": "Gateway profile for the Siemens LMV5: 142 objects (85 AI, 31 AO, 26 BI), 60 polled by default. Inputs cover phase, every actuator position, VSD output, fuel type, output, setpoint and actual value, flame signal, throughput, O2 and efficiency (LMV52), counters and the current error, plus the input/output states. Program stop and the load-controller operating mode are polled outputs; Modbus local/remote, remote operating mode, external setpoint W3, preselected output and fuel selection are unpolled outputs.",
 "bacnet_transport": [
  "BACnet IP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": true,
 "notes": [
  "Built from Contemporary Controls' BASgatewayLX Modbus device profile Siemens_Combustion_Control_LMV5_a_LX.csv; the profile maps the registers in the LMV5 Modbus documentation (https://www.ccontrols.com/support/dp/QSGSection_08_2011modbus.pdf).",
  "Object instances are the ones this profile assigns when it is loaded into the gateway. A site that edited or rebuilt the profile may use different instances.",
  "Only 60 of the 142 rows are flagged for polling in the profile; the rest are served only after you tick them in the gateway. Their descriptions say \"not polled by default\".",
  "The CSV has no read/write column: Analog/Binary Inputs are read-only and Analog/Binary Outputs are commandable (priority array), which is how the gateway maps them (access inferred). Descriptions give the Modbus register each object reads."
 ],
 "source": {
  "title": "BASgatewayLX Modbus device profile Siemens_Combustion_Control_LMV5_a",
  "doc_number": "Siemens_Combustion_Control_LMV5_a_LX.csv",
  "revision_date": null,
  "url": "https://www.ccontrols.com/support/dp/SiemensCombustionControlLMV5.zip"
 },
 "integration": {
  "summary": "Set Modbus mode to remote and the remote operating mode, then write the external setpoint W3 (or a preselected output). Read phase, output, actual value and flame signal.",
  "minimum_points": [
   {
    "ref": "AO 61",
    "name": "Modbus mode: Local / Remote",
    "why": "Modbus mode: local or remote"
   },
   {
    "ref": "AO 63",
    "name": "Operating mode in Remote mode Auto Remote ON Remote OFF",
    "why": "Operating mode in remote (auto/on/off)"
   },
   {
    "ref": "AO 64",
    "name": "External setpoint W3 Unit: See address 18 / 19",
    "why": "External setpoint W3"
   },
   {
    "ref": "AI 1",
    "name": "Phase",
    "why": "Burner phase"
   },
   {
    "ref": "AI 11",
    "name": "Current output",
    "why": "Current output"
   },
   {
    "ref": "AI 12",
    "name": "Current setpoint / temperature / pressure",
    "why": "Current setpoint"
   },
   {
    "ref": "AI 13",
    "name": "Actual value / temperature / pressure Unit: See address 18 / 19",
    "why": "Actual temperature/pressure"
   },
   {
    "ref": "AI 14",
    "name": "Flame signal",
    "why": "Flame signal"
   },
   {
    "ref": "BI 45",
    "name": "Outputs Alarm",
    "why": "Alarm output"
   },
   {
    "ref": "AI 24",
    "name": "Current error: Error code",
    "why": "Current error code"
   }
  ],
  "enable": "Modbus mode (AO 61) must be remote before the remote operating mode (AO 63) and external setpoint W3 (AO 64) act; all three are unpolled in the published profile.",
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "The BASgatewayLX presents each Modbus device as its own virtual BACnet device on BACnet IP; give it a unique device instance and Modbus address (serial) or IP address (Modbus TCP) when you add it with this profile.",
   "One BASgatewayLX handles up to 100 Modbus devices and 1000 polled points in total, so leave unneeded rows unpolled."
  ],
  "gotchas": [
   "Modbus downtime (AO 62) sets how long the LMV5 waits before dropping back to local after communication stops.",
   "Unpolled rows do not appear as BACnet objects until enabled in the gateway's device profile page."
  ]
 },
 "points": [
  {
   "type": "AI",
   "instance": 1,
   "name": "Phase",
   "description": "Modbus 400001",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "Position of currently active fuel actuator",
   "description": "Modbus 400002",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "Position of gas actuator",
   "description": "Modbus 400003",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "Position of oil actuator",
   "description": "Modbus 400004",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "Position of air actuator",
   "description": "Modbus 400005",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "Position of auxiliary actuator 1",
   "description": "Modbus 400006",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7,
   "name": "Position of auxiliary actuator 2",
   "description": "Modbus 400007",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "Position of auxiliary actuator 3",
   "description": "Modbus 400008",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 9,
   "name": "Manipulated variable for variable speed drive",
   "description": "Modbus 400009",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10,
   "name": "Current type of fuel",
   "description": "Modbus 400010",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11,
   "name": "Current output",
   "description": "Modbus 400011",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 12,
   "name": "Current setpoint / temperature / pressure",
   "description": "Modbus 400012",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13,
   "name": "Actual value / temperature / pressure Unit: See address 18 / 19",
   "description": "Modbus 400013",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14,
   "name": "Flame signal",
   "description": "Modbus 400014",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 15,
   "name": "Current fuel throughput",
   "description": "Modbus 400015",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 16,
   "name": "Current O2 value (LMV52...)",
   "description": "Modbus 400016",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 17,
   "name": "Volume unit of gas",
   "description": "Modbus 400017",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 18,
   "name": "Volume unit of oil",
   "description": "Modbus 400018",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 19,
   "name": "Unit of temperature",
   "description": "Modbus 400019",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 20,
   "name": "Unit of pressure",
   "description": "Modbus 400020",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21,
   "name": "Sensor selection",
   "description": "Modbus 400021",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 22,
   "name": "Startup counter total",
   "description": "Modbus 400022",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 23,
   "name": "Hours run counter",
   "description": "Modbus 400024",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 24,
   "name": "Current error: Error code",
   "description": "Modbus 400026",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 25,
   "name": "Current error: Diagnostic code",
   "description": "Modbus 400027",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 26,
   "name": "Current error: Error class",
   "description": "Modbus 400028",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 27,
   "name": "Current error: Error phase",
   "description": "Modbus 400029",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 28,
   "name": "Temperature limiter OFF threshold in degrees C/F",
   "description": "Modbus 400030",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 29,
   "name": "Supply air temperature in degrees C / F (LMV52...)",
   "description": "Modbus 400031",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 30,
   "name": "Flue gas temperature in degrees Celsius /Fahrenheit (LMV52...)",
   "description": "Modbus 400032",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 31,
   "name": "Combustion efficiency (LMV52...)",
   "description": "Modbus 400033",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 32,
   "name": "Inputs Controller ON/OFF",
   "description": "Modbus 400036 bit 0",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 33,
   "name": "Inputs Fan contactor contact",
   "description": "Modbus 400036 bit 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 34,
   "name": "Inputs Fuel selection oil",
   "description": "Modbus 400036 bit 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 35,
   "name": "Inputs Fuel selection gas",
   "description": "Modbus 400036 bit 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 36,
   "name": "Inputs Pressure switch-max-oil",
   "description": "Modbus 400036 bit 5",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 37,
   "name": "Inputs Pressure switch-min-oil",
   "description": "Modbus 400036 bit 6",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 38,
   "name": "Inputs Pressure switch – valve proving",
   "description": "Modbus 400036 bit 7",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 39,
   "name": "Inputs Safety loop",
   "description": "Modbus 400036 bit 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 40,
   "name": "Inputs Pressure switch-min-gas",
   "description": "Modbus 400036 bit 10",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 41,
   "name": "Inputs Pressure switch-max-gas",
   "description": "Modbus 400036 bit 11",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 42,
   "name": "Inputs LP",
   "description": "Modbus 400036 bit 13",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 43,
   "name": "Inputs Start release oil",
   "description": "Modbus 400036 bit 14",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 44,
   "name": "Inputs Heavy oil immediate start",
   "description": "Modbus 400036 bit 15",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 45,
   "name": "Outputs Alarm",
   "description": "Modbus 400038 bit 0",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 46,
   "name": "Outputs Ignition",
   "description": "Modbus 400038 bit 4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 47,
   "name": "Outputs Start signal / DW valve",
   "description": "Modbus 400038 bit 5",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 48,
   "name": "Outputs Fan",
   "description": "Modbus 400038 bit 6",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 49,
   "name": "Outputs Oil pump / magnetic coupling",
   "description": "Modbus 400038 bit 7",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 50,
   "name": "Outputs Fuel valve SV oil",
   "description": "Modbus 400038 bit 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 51,
   "name": "Outputs Fuel valve V1 oil",
   "description": "Modbus 400038 bit 9",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 52,
   "name": "Outputs Fuel valve V2 oil",
   "description": "Modbus 400038 bit 10",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 53,
   "name": "Outputs Fuel valve V3 oil",
   "description": "Modbus 400038 bit 11",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 54,
   "name": "Outputs Fuel valve SV gas",
   "description": "Modbus 400038 bit 12",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 55,
   "name": "Outputs Fuel valve V1 gas",
   "description": "Modbus 400038 bit 13",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 56,
   "name": "Outputs Fuel valve V2 gas",
   "description": "Modbus 400038 bit 14",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 57,
   "name": "Outputs Fuel valve PV gas",
   "description": "Modbus 400038 bit 15",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 58,
   "name": "Program stop",
   "description": "Modbus 400039",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 59,
   "name": "Operating mode with load controller",
   "description": "Modbus 400040",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 60,
   "name": "Selection of manual or automatic operation",
   "description": "Modbus 400041",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 61,
   "name": "Modbus mode: Local / Remote",
   "description": "Modbus 400042; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 62,
   "name": "Modbus downtime",
   "description": "Modbus 400043; not polled by default",
   "units": "s",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 63,
   "name": "Operating mode in Remote mode Auto Remote ON Remote OFF",
   "description": "Modbus 400044; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 64,
   "name": "External setpoint W3 Unit: See address 18 / 19",
   "description": "Modbus 400045; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 65,
   "name": "Predefined output mod. / multistage",
   "description": "Modbus 400046; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 66,
   "name": "Fuel selection AZL...",
   "description": "Modbus 400047; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 67,
   "name": "Setpoint W1",
   "description": "Modbus 400048; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 68,
   "name": "Setpoint W2",
   "description": "Modbus 400049; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 69,
   "name": "Weekday",
   "description": "Modbus 400050; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 70,
   "name": "Date",
   "description": "Modbus 400051; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 71,
   "name": "Time of day - 1",
   "description": "Modbus 400054; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 72,
   "name": "Time of day - 2",
   "description": "Modbus 400055; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 73,
   "name": "Time of day -3",
   "description": "Modbus 400056; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 74,
   "name": "Hours run gas (adjustable)",
   "description": "Modbus 400057; not polled by default",
   "units": "h",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 75,
   "name": "Hours run oil stage 1 or modulating (adjustable)",
   "description": "Modbus 400059; not polled by default",
   "units": "h",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 76,
   "name": "Hours run oil stage 2 or modulating (adjustable)",
   "description": "Modbus 400061; not polled by default",
   "units": "h",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 77,
   "name": "Hours run oil stage 3 or modulating (adjustable)",
   "description": "Modbus 400063; not polled by default",
   "units": "h",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 78,
   "name": "Hours run total (can be reset)",
   "description": "Modbus 400065; not polled by default",
   "units": "h",
   "access": "C",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 79,
   "name": "Hours run total (read only)",
   "description": "Modbus 400067; not polled by default",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 80,
   "name": "Hours run device connected to power (read only)",
   "description": "Modbus 400069; not polled by default",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 81,
   "name": "Startup counter gas (adjustable)",
   "description": "Modbus 400071; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 82,
   "name": "Startup counter oil (adjustable)",
   "description": "Modbus 400073; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 83,
   "name": "Startup counter total (can be reset)",
   "description": "Modbus 400075; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 84,
   "name": "Startup counter total (read only)",
   "description": "Modbus 400077; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 85,
   "name": "Fuel volume gas (read only)",
   "description": "Modbus 400079; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 86,
   "name": "Fuel volume oil (read only)",
   "description": "Modbus 400081; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 87,
   "name": "Number of lockouts",
   "description": "Modbus 400083; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 88,
   "name": "Extra temperature sensor",
   "description": "Modbus 400084; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 89,
   "name": "AZL5... ASN -1",
   "description": "Modbus 400085; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 90,
   "name": "AZL5... ASN -2",
   "description": "Modbus 400086; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 91,
   "name": "AZL5... ASN -3",
   "description": "Modbus 400087; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 92,
   "name": "AZL5... ASN -4",
   "description": "Modbus 400088; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 93,
   "name": "AZL5... ASN -5",
   "description": "Modbus 400089; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 94,
   "name": "AZL5... ASN -6",
   "description": "Modbus 400090; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 95,
   "name": "AZL5... ASN -7",
   "description": "Modbus 400091; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 96,
   "name": "AZL5... ASN -8",
   "description": "Modbus 400092; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 97,
   "name": "AZL5... parameter set code",
   "description": "Modbus 400093; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 98,
   "name": "AZL5... parameter set version",
   "description": "Modbus 400094; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 99,
   "name": "AZL5... identification date - 1",
   "description": "Modbus 400095; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 100,
   "name": "AZL5... identification date - 2",
   "description": "Modbus 400096; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 101,
   "name": "AZL5... identification date - 3",
   "description": "Modbus 400097; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 102,
   "name": "AZL5... identification number",
   "description": "Modbus 400098; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 103,
   "name": "Burner control ASN - 1",
   "description": "Modbus 400099; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 104,
   "name": "Burner control ASN - 2",
   "description": "Modbus 400100; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 105,
   "name": "Burner control ASN - 3",
   "description": "Modbus 400101; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 106,
   "name": "Burner control ASN - 4",
   "description": "Modbus 400102; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 107,
   "name": "Burner control ASN - 5",
   "description": "Modbus 400103; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 108,
   "name": "Burner control ASN - 6",
   "description": "Modbus 400104; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 109,
   "name": "Burner control ASN - 7",
   "description": "Modbus 400105; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 110,
   "name": "Burner control ASN - 8",
   "description": "Modbus 400106; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 111,
   "name": "Burner control parameter set code",
   "description": "Modbus 400107; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 112,
   "name": "Burner control parameter set version",
   "description": "Modbus 400108; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 113,
   "name": "Burner control identification date - 1",
   "description": "Modbus 400109; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 114,
   "name": "Burner control identification date - 2",
   "description": "Modbus 400110; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 115,
   "name": "Burner control identification date - 3",
   "description": "Modbus 400111; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 116,
   "name": "Burner control identification number",
   "description": "Modbus 400112; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 117,
   "name": "Software version AZL5...",
   "description": "Modbus 400113; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 118,
   "name": "Software version burner control",
   "description": "Modbus 400114; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 119,
   "name": "Software version load controller",
   "description": "Modbus 400115; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 120,
   "name": "Burner identification - 1",
   "description": "Modbus 400116; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 121,
   "name": "Burner identification - 2",
   "description": "Modbus 400117; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 122,
   "name": "Burner identification - 3",
   "description": "Modbus 400118; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 123,
   "name": "Burner identification - 4",
   "description": "Modbus 400119; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 124,
   "name": "Burner identification - 5",
   "description": "Modbus 400120; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 125,
   "name": "Burner identification - 6",
   "description": "Modbus 400121; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 126,
   "name": "Burner identification - 7",
   "description": "Modbus 400122; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 127,
   "name": "Burner identification - 8",
   "description": "Modbus 400123; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 128,
   "name": "Min-output gas",
   "description": "Modbus 400124; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 129,
   "name": "Max-output gas",
   "description": "Modbus 400125; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 130,
   "name": "Min-output oil",
   "description": "Modbus 400126; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 131,
   "name": "Max-output oil",
   "description": "Modbus 400127; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 132,
   "name": "Load limitation enduser (modulating)",
   "description": "Modbus 400128; not polled by default",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 133,
   "name": "Load limitation enduser (multistage)",
   "description": "Modbus 400129; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 134,
   "name": "Temperature limiter switching differential ON",
   "description": "Modbus 400130; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 135,
   "name": "Measuring range temperature sensor",
   "description": "Modbus 400131; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 136,
   "name": "Adaption active / inactive",
   "description": "Modbus 400132; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 137,
   "name": "Adaption state",
   "description": "Modbus 400133; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 138,
   "name": "Start adaption",
   "description": "Modbus 400134; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 139,
   "name": "Adaption output",
   "description": "Modbus 400135; not polled by default",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 140,
   "name": "P-value",
   "description": "Modbus 400136; not polled by default",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 141,
   "name": "I-value",
   "description": "Modbus 400137; not polled by default",
   "units": "s",
   "access": "C",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 142,
   "name": "D-value",
   "description": "Modbus 400138; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-siemens-lmv5",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
