{
 "manufacturer": "Contemporary Controls",
 "manufacturer_slug": "contemporary-controls",
 "model": "Siemens SCC TS-1100 touchscreen (LMV3/LMV5/RWF, Modbus RTU) via BASgatewayLX",
 "short_model": "BASgatewayLX Siemens TS-1100",
 "model_slug": "basgatewaylx-siemens-ts1100-lmv-rwf",
 "aliases": [
  "TS-1100",
  "TS1100",
  "SCC TS-1100 touchscreen",
  "LMV RWF touchscreen"
 ],
 "equipment_type": "Boiler burner management interface",
 "applies_to": "Boilers with an SCC/Siemens TS-1100 touchscreen fronting LMV3 or LMV5 burner management and RWF40/55 controllers, read over Modbus RTU by a BASgatewayLX.",
 "summary": "Gateway profile for the TS-1100 touchscreen: 130 objects (66 AI, 6 AO, 58 BI), all polled. Binary inputs show the BMS connection, boiler available, pump status and the LMV and RWF input/output states plus annunciator inputs; six outputs set LMV and RWF remote mode, remote setpoint and remote output; analog inputs give LMV phase, actuator positions, output, setpoint/actual value, flame signal and lockout history.",
 "bacnet_transport": [
  "BACnet IP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": true,
 "notes": [
  "Built from Contemporary Controls' BASgatewayLX Modbus device profile TS1100TouchS_RTU_LMV3_LMV5_RWF_a_LX.csv; the profile maps the registers in the TS-1100 Modbus RTU point list (https://www.ccontrols.com/support/dp/TS-1100_Installation_Instructions.pdf).",
  "Object instances are the ones this profile assigns when it is loaded into the gateway. A site that edited or rebuilt the profile may use different instances.",
  "All 130 rows are flagged for polling in the profile, so every object is served to BACnet once the profile is loaded.",
  "The CSV has no read/write column: Analog/Binary Inputs are read-only and Analog/Binary Outputs are commandable (priority array), which is how the gateway maps them (access inferred). Descriptions give the Modbus register each object reads."
 ],
 "source": {
  "title": "BASgatewayLX Modbus device profile TS1100TouchS_RTU_LMV3_LMV5_RWF_a",
  "doc_number": "TS1100TouchS_RTU_LMV3_LMV5_RWF_a_LX.csv",
  "revision_date": null,
  "url": "https://www.ccontrols.com/support/dp/TS1100TouchS_RTU_LMV3_LMV5_RWF.zip"
 },
 "integration": {
  "summary": "Set LMV remote mode (AO 59), then write the remote setpoint W3 (AO 60) in auto or the remote output (AO 61) in remote-on mode. Read boiler available, LMV phase, output and alarm.",
  "minimum_points": [
   {
    "ref": "AO 59",
    "name": "LMV remote mode",
    "why": "LMV remote mode"
   },
   {
    "ref": "AO 60",
    "name": "LMV remote setpoint (W3) (remote mode auto)",
    "why": "Remote setpoint W3 (auto)"
   },
   {
    "ref": "AO 61",
    "name": "LMV remote output (remote mode on)",
    "why": "Remote output (remote on)"
   },
   {
    "ref": "BI 3",
    "name": "Boiler available",
    "why": "Boiler available"
   },
   {
    "ref": "BI 7",
    "name": "LMV controller on/off",
    "why": "LMV controller on"
   },
   {
    "ref": "AI 65",
    "name": "LMV phase",
    "why": "LMV phase"
   },
   {
    "ref": "AI 74",
    "name": "LMV current output",
    "why": "LMV current output"
   },
   {
    "ref": "AI 77",
    "name": "LMV flame signal",
    "why": "Flame signal"
   },
   {
    "ref": "BI 20",
    "name": "LMV alarm",
    "why": "LMV alarm"
   },
   {
    "ref": "BI 1",
    "name": "Active connection from BMS",
    "why": "BMS connection active"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "The BASgatewayLX presents each Modbus device as its own virtual BACnet device on BACnet IP; give it a unique device instance and Modbus address (serial) or IP address (Modbus TCP) when you add it with this profile.",
   "One BASgatewayLX handles up to 100 Modbus devices and 1000 polled points in total, so leave unneeded rows unpolled."
  ],
  "gotchas": []
 },
 "points": [
  {
   "type": "BI",
   "instance": 1,
   "name": "Active connection from BMS",
   "description": "Modbus 100001",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2,
   "name": "RWF remote disable",
   "description": "Modbus 100002",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 3,
   "name": "Boiler available",
   "description": "Modbus 100003",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 4,
   "name": "Boiler circulating pump run status",
   "description": "Modbus 100004",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 5,
   "name": "Boiler circulating pump timed alarm status",
   "description": "Modbus 100005",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 6,
   "name": "LMV current type of fuel",
   "description": "Modbus 100006",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 7,
   "name": "LMV controller on/off",
   "description": "Modbus 100007",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 8,
   "name": "LMV fan contactor contact (LMV5...)",
   "description": "Modbus 100008",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 9,
   "name": "LMV fuel selection oil (LMV5...)",
   "description": "Modbus 100009",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 10,
   "name": "LMV fuel selection gas (LMV5...)",
   "description": "Modbus 100010",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 11,
   "name": "LMV oil max pressure switch (LMV5...)",
   "description": "Modbus 100011",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 12,
   "name": "LMV oil min pressure switch (LMV5...)",
   "description": "Modbus 100012",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 13,
   "name": "LMV valve proving pressure switch (LMV5...)",
   "description": "Modbus 100013",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 14,
   "name": "LMV safety loop",
   "description": "Modbus 100014",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 15,
   "name": "LMV gas min pressure switch",
   "description": "Modbus 100015",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 16,
   "name": "LMV gas max pressure switch",
   "description": "Modbus 100016",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 17,
   "name": "LMV LP",
   "description": "Modbus 100017",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 18,
   "name": "LMV start release oil",
   "description": "Modbus 100018",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 19,
   "name": "LMV heavy oil immediate release",
   "description": "Modbus 100019",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 20,
   "name": "LMV alarm",
   "description": "Modbus 100020",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 21,
   "name": "LMV ignition",
   "description": "Modbus 100021",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 22,
   "name": "LMV start signal / DW valve (LMV5...)",
   "description": "Modbus 100022",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 23,
   "name": "LMV fan",
   "description": "Modbus 100023",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 24,
   "name": "LMV oil pump / magnetic coupling (LMV5...)",
   "description": "Modbus 100024",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 25,
   "name": "LMV fuel valve SV oil (LMV5...)",
   "description": "Modbus 100025",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 26,
   "name": "LMV fuel valve V1 oil (LMV5...)",
   "description": "Modbus 100026",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 27,
   "name": "LMV fuel valve V2 oil (LMV5...)",
   "description": "Modbus 100027",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 28,
   "name": "LMV fuel valve V3 oil (LMV5...)",
   "description": "Modbus 100028",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 29,
   "name": "LMV fuel valve SV gas (LMV5...)",
   "description": "Modbus 100029",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 30,
   "name": "LMV fuel valve V1 (gas LMV5...)",
   "description": "Modbus 100030",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 31,
   "name": "LMV fuel valve V2 (gas LMV5...)",
   "description": "Modbus 100031",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 32,
   "name": "LMV fuel valve V3 (gas LMV5...)",
   "description": "Modbus 100032",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 33,
   "name": "LMV local/remote mode",
   "description": "Modbus 100033",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 34,
   "name": "LMV5... lockout history current fuel selected",
   "description": "Modbus 100034",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 35,
   "name": "LMV5... error history current fuel selected",
   "description": "Modbus 100035",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 36,
   "name": "RWF40 management system thermostat override",
   "description": "Modbus 100036",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 37,
   "name": "RWF40 binary input 2 closed",
   "description": "Modbus 100037",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 38,
   "name": "RWF40 thermostat function active",
   "description": "Modbus 100038",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 39,
   "name": "RWF40 limit comparator active",
   "description": "Modbus 100039",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 40,
   "name": "RWF40 not optioned or RWF55",
   "description": "Modbus 100040",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 41,
   "name": "RWF40 feedwater binary input 2 closed",
   "description": "Modbus 100041",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 42,
   "name": "RWF40 feedwater high water",
   "description": "Modbus 100042",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 43,
   "name": "RWF40 feedwater low water",
   "description": "Modbus 100043",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 44,
   "name": "RWF40 feedwater not optioned or RWF55",
   "description": "Modbus 100044",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 45,
   "name": "EA annunciation input 1",
   "description": "Modbus 100045",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 46,
   "name": "EA annunciation input 2",
   "description": "Modbus 100046",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 47,
   "name": "EA annunciation input 3",
   "description": "Modbus 100047",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 48,
   "name": "EA annunciation input 4",
   "description": "Modbus 100048",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 49,
   "name": "EA annunciation input 5",
   "description": "Modbus 100049",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 50,
   "name": "EA annunciation input 6",
   "description": "Modbus 100050",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 51,
   "name": "EA annunciation input 7",
   "description": "Modbus 100051",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 52,
   "name": "EA annunciation input 8",
   "description": "Modbus 100052",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 53,
   "name": "EA annunciation input 9",
   "description": "Modbus 100053",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 54,
   "name": "EA annunciation input 10",
   "description": "Modbus 100054",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 55,
   "name": "EA annunciation input 11",
   "description": "Modbus 100055",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 56,
   "name": "EA annunciation input 12",
   "description": "Modbus 100056",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 57,
   "name": "EA annunciation input 13",
   "description": "Modbus 100057",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 58,
   "name": "EA not optioned",
   "description": "Modbus 100058",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 59,
   "name": "LMV remote mode",
   "description": "Modbus 400001",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 60,
   "name": "LMV remote setpoint (W3) (remote mode auto)",
   "description": "Modbus 400002",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 61,
   "name": "LMV remote output (remote mode on)",
   "description": "Modbus 400003",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 62,
   "name": "RWF remote mode",
   "description": "Modbus 400004",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 63,
   "name": "RWF remote setpoint",
   "description": "Modbus 400005",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 64,
   "name": "RWF remote output",
   "description": "Modbus 400007",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 65,
   "name": "LMV phase",
   "description": "Modbus 400009",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 66,
   "name": "LMV position of currently active fuel actuator",
   "description": "Modbus 400010",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 67,
   "name": "LMV position of gas actuator (LMV5...)",
   "description": "Modbus 400011",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 68,
   "name": "LMV position of oil actuator (LMV5...)",
   "description": "Modbus 400012",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 69,
   "name": "LMV position of air actuator",
   "description": "Modbus 400013",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 70,
   "name": "LMV position of auxiliary actuator 1 (LMV5...)",
   "description": "Modbus 400014",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 71,
   "name": "LMV position of auxiliary actuator 2 (LMV5...)",
   "description": "Modbus 400015",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 72,
   "name": "LMV position of auxiliary actuator 3 (LMV5...)",
   "description": "Modbus 400016",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 73,
   "name": "LMV manipulated variable for var speed drive (LMV5...)",
   "description": "Modbus 400017",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 74,
   "name": "LMV current output",
   "description": "Modbus 400018",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 75,
   "name": "LMV current setpoint / temperature / pressure (LMV5...)",
   "description": "Modbus 400019",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 76,
   "name": "LMV actual value / temperature / pressure (LMV5...)",
   "description": "Modbus 400020",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 77,
   "name": "LMV flame signal",
   "description": "Modbus 400021",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 78,
   "name": "LMV current fuel throughput (LMV5...)",
   "description": "Modbus 400022",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 79,
   "name": "LMV current O2 value (LMV52...)",
   "description": "Modbus 400023",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 80,
   "name": "LMV startup counter total",
   "description": "Modbus 400024",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 81,
   "name": "LMV hours run total (LMV5...)",
   "description": "Modbus 400026",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 82,
   "name": "LMV supply air temperature (LMV52...)",
   "description": "Modbus 400028",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 83,
   "name": "LMV flue gas temperature (LMV52...)",
   "description": "Modbus 400029",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 84,
   "name": "LMV combustion efficiency (LMV52...)",
   "description": "Modbus 400030",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 85,
   "name": "LMV local setpoint W1 (LMV5...)",
   "description": "Modbus 400031",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 86,
   "name": "LMV local setpoint W2 (LMV5...)",
   "description": "Modbus 400032",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 87,
   "name": "LMV fuel volume gas (LMV5...)",
   "description": "Modbus 400033",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 88,
   "name": "LMV fuel volume oil (LMV5...)",
   "description": "Modbus 400035",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 89,
   "name": "LMV5... lockout history current error code",
   "description": "Modbus 400037",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 90,
   "name": "LMV5... lockout history current diagnostic code",
   "description": "Modbus 400038",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 91,
   "name": "LMV5... lockout history current error class",
   "description": "Modbus 400039",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 92,
   "name": "LMV5... lockout history current error phase",
   "description": "Modbus 400040",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 93,
   "name": "LMV5... lockout history current output",
   "description": "Modbus 400041",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 94,
   "name": "LMV5... lockout history current date - year(two digit)",
   "description": "Modbus 400042",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 95,
   "name": "LMV5... lockout history current date - month",
   "description": "Modbus 400043",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 96,
   "name": "LMV5... lockout history current date - day",
   "description": "Modbus 400044",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 97,
   "name": "LMV5... lockout history current time - hours",
   "description": "Modbus 400045",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 98,
   "name": "LMV5... lockout history current time - minutes",
   "description": "Modbus 400046",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 99,
   "name": "LMV5... lockout history current time - seconds",
   "description": "Modbus 400047",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 100,
   "name": "LMV5... lockout history current startup counter total",
   "description": "Modbus 400048",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 101,
   "name": "LMV5... lockout history current hours run total",
   "description": "Modbus 400050",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 102,
   "name": "LMV5... error history current error code",
   "description": "Modbus 400052",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 103,
   "name": "LMV5... error history current diagnostic code",
   "description": "Modbus 400053",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 104,
   "name": "LMV5... error history current error class",
   "description": "Modbus 400054",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 105,
   "name": "LMV5... error history current error phase",
   "description": "Modbus 400055",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 106,
   "name": "LMV5... error history current output",
   "description": "Modbus 400056",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 107,
   "name": "LMV5... error history current startup counter total",
   "description": "Modbus 400057",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 108,
   "name": "RWF actual temperature / pressure (E1)",
   "description": "Modbus 400059",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 109,
   "name": "RWF actual (E2)",
   "description": "Modbus 400061",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 110,
   "name": "RWF actual temperature (E3)",
   "description": "Modbus 400063",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 111,
   "name": "RWF current setpoint",
   "description": "Modbus 400065",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 112,
   "name": "RWF local setpoint (SP1)",
   "description": "Modbus 400067",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 113,
   "name": "RWF local setpoint (SP2)",
   "description": "Modbus 400069",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 114,
   "name": "RWF feedwater actual temperature /pressure (E1)",
   "description": "Modbus 400071",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 115,
   "name": "RWF feedwater actual (E2)",
   "description": "Modbus 400073",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 116,
   "name": "RWF feedwater current setpoint",
   "description": "Modbus 400075",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 117,
   "name": "RWF feedwater local setpoint (SP1)",
   "description": "Modbus 400077",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 118,
   "name": "EA temperature output",
   "description": "Modbus 400079",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 119,
   "name": "EA configurable analog input 1",
   "description": "Modbus 400080",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 120,
   "name": "EA configurable analog input 2",
   "description": "Modbus 400081",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 121,
   "name": "EA configurable analog input 3",
   "description": "Modbus 400082",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 122,
   "name": "EA configurable analog input 4",
   "description": "Modbus 400083",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 123,
   "name": "EA configurable RTD input 1",
   "description": "Modbus 400084",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 124,
   "name": "EA configurable RTD input 2",
   "description": "Modbus 400085",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 125,
   "name": "EA configurable RTD input 3",
   "description": "Modbus 400086",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 126,
   "name": "EA valve output",
   "description": "Modbus 400087",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 127,
   "name": "EA totalized analog input 1",
   "description": "Modbus 400088",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 128,
   "name": "EA totalized analog input 2",
   "description": "Modbus 400090",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 129,
   "name": "EA totalized analog input 3",
   "description": "Modbus 400092",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 130,
   "name": "EA totalized analog input 4",
   "description": "Modbus 400094",
   "units": "",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-siemens-ts1100-lmv-rwf",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
