{
 "manufacturer": "Contemporary Controls",
 "manufacturer_slug": "contemporary-controls",
 "model": "Tecogen InVerde Ultra 100 CHP via BASgatewayLX",
 "short_model": "BASgatewayLX Tecogen InVerde 100",
 "model_slug": "basgatewaylx-tecogen-inverde-ultra-100",
 "aliases": [
  "InVerde Ultra 100",
  "InVerde 100",
  "INV-100",
  "Tecogen CHP Modbus"
 ],
 "equipment_type": "Combined heat and power (CHP) module",
 "applies_to": "Tecogen InVerde Ultra 100 inverter-based CHP modules on Modbus, read by a BASgatewayLX.",
 "summary": "Gateway profile for the Tecogen InVerde Ultra 100: 277 objects (158 AI, 93 BI, 26 BO), but only 20 polled by default: the ready/startup/run/shutdown LEDs plus battery voltage, rpm, voltages, currents, power per leg and frequency. The rest of the map (engine and inverter analog values, alarm bits, relay outputs and start/stop/reset flags) is in the profile unpolled.",
 "bacnet_transport": [
  "BACnet IP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": true,
 "notes": [
  "Built from Contemporary Controls' BASgatewayLX Modbus device profile TECOGEN_INV_100_a_LX.csv; the profile maps the registers in the InVerde 100 Modbus register list (https://www.ccontrols.com/support/dp/TecogenINV-100.pdf).",
  "Object instances are the ones this profile assigns when it is loaded into the gateway. A site that edited or rebuilt the profile may use different instances.",
  "Only 20 of the 277 rows are flagged for polling in the profile; the rest are served only after you tick them in the gateway. Their descriptions say \"not polled by default\".",
  "The CSV has no read/write column: Analog/Binary Inputs are read-only and Analog/Binary Outputs are commandable (priority array), which is how the gateway maps them (access inferred). Descriptions give the Modbus register each object reads.",
  "Some names appear more than once in the profile as published (Counter 1; Counter 2; Counter 3...); they are kept as printed and told apart by instance."
 ],
 "source": {
  "title": "BASgatewayLX Modbus device profile TECOGEN_INV_100_a",
  "doc_number": "TECOGEN_INV_100_a_LX.csv",
  "revision_date": null,
  "url": "https://www.ccontrols.com/support/dp/TECOGEN_INV_100.zip"
 },
 "integration": {
  "summary": "Read the Run and Ready LEDs, average power and voltage. Start/stop and alarm reset flags (BO 24-26) exist but are unpolled; check the Tecogen register document before writing them.",
  "minimum_points": [
   {
    "ref": "BO 19",
    "name": "Run LED",
    "why": "Run LED (unit running)"
   },
   {
    "ref": "BO 17",
    "name": "Ready LED",
    "why": "Ready LED"
   },
   {
    "ref": "BO 20",
    "name": "Shutdown LED",
    "why": "Shutdown LED"
   },
   {
    "ref": "AI 196",
    "name": "Average Power (X 10)",
    "why": "Average power (x10)"
   },
   {
    "ref": "AI 188",
    "name": "Average voltage (V)",
    "why": "Average voltage, V"
   },
   {
    "ref": "AI 192",
    "name": "Average current (A)",
    "why": "Average current"
   },
   {
    "ref": "AI 197",
    "name": "Frequency (Hz X 10)",
    "why": "Frequency (Hz x10)"
   },
   {
    "ref": "AI 182",
    "name": "RPM",
    "why": "Engine rpm"
   },
   {
    "ref": "BO 21",
    "name": "Alarm LED",
    "why": "Alarm LED"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "The BASgatewayLX presents each Modbus device as its own virtual BACnet device on BACnet IP; give it a unique device instance and Modbus address (serial) or IP address (Modbus TCP) when you add it with this profile.",
   "One BASgatewayLX handles up to 100 Modbus devices and 1000 polled points in total, so leave unneeded rows unpolled."
  ],
  "gotchas": [
   "LED and relay states are Binary Outputs (coils) in this profile; reading them is safe, writing them is not.",
   "Several values are scaled by 10 as the names say.",
   "Unpolled rows do not appear as BACnet objects until enabled in the gateway's device profile page."
  ]
 },
 "points": [
  {
   "type": "BO",
   "instance": 1,
   "name": "Fuel valve step command",
   "description": "Modbus 000001; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 2,
   "name": "Fuel valve open command",
   "description": "Modbus 000002; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 3,
   "name": "O2 sensor 1 heater",
   "description": "Modbus 000003; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 4,
   "name": "O2 sensor 2 heater",
   "description": "Modbus 000004; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 5,
   "name": "Gas / Ignition relay",
   "description": "Modbus 000005; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 6,
   "name": "Engine starter relay",
   "description": "Modbus 000006; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 7,
   "name": "Pump relay",
   "description": "Modbus 000007; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 8,
   "name": "Contactor relay",
   "description": "Modbus 000008; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 9,
   "name": "Alarm relay",
   "description": "Modbus 000009; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 10,
   "name": "Radiator fan output",
   "description": "Modbus 000010; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 11,
   "name": "Inverter wakeup",
   "description": "Modbus 000011; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 12,
   "name": "Hourmeter",
   "description": "Modbus 000012; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 13,
   "name": "EFLH meter",
   "description": "Modbus 000013; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 14,
   "name": "Unit started",
   "description": "Modbus 000014; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 15,
   "name": "Load shed",
   "description": "Modbus 000015; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 16,
   "name": "Customer output",
   "description": "Modbus 000016; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 17,
   "name": "Ready LED",
   "description": "Modbus 000017",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 18,
   "name": "Startup LED",
   "description": "Modbus 000018",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 19,
   "name": "Run LED",
   "description": "Modbus 000019",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 20,
   "name": "Shutdown LED",
   "description": "Modbus 000020",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 21,
   "name": "Alarm LED",
   "description": "Modbus 000021; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 22,
   "name": "Start LED",
   "description": "Modbus 000022; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 23,
   "name": "Stop LED",
   "description": "Modbus 000023; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 24,
   "name": "Start flag",
   "description": "Modbus 000024; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 25,
   "name": "Network start flag",
   "description": "Modbus 000025; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 26,
   "name": "Alarm reset flag",
   "description": "Modbus 000026; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 27,
   "name": "High water pressure switch",
   "description": "Modbus 100001; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 28,
   "name": "Low water pressure switch",
   "description": "Modbus 100002; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 29,
   "name": "Low oil pressure switch",
   "description": "Modbus 100003; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 30,
   "name": "Low oil level switch",
   "description": "Modbus 100004; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 31,
   "name": "Ignition power verify",
   "description": "Modbus 100005; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 32,
   "name": "Emergency stop verify",
   "description": "Modbus 100006; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 33,
   "name": "Protective relay input",
   "description": "Modbus 100007; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 34,
   "name": "Customer run switch",
   "description": "Modbus 100008; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 35,
   "name": "Standby run input",
   "description": "Modbus 100009; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 36,
   "name": "Temperature control mode",
   "description": "Modbus 100010; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 37,
   "name": "Counter 1",
   "description": "Modbus 100013; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 38,
   "name": "Counter 2",
   "description": "Modbus 100014; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 39,
   "name": "Counter 3",
   "description": "Modbus 100015; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 40,
   "name": "Counter 4",
   "description": "Modbus 100016; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 41,
   "name": "Dip switch settings S1-1",
   "description": "Modbus 100017; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 42,
   "name": "Dip switch settings S1-2",
   "description": "Modbus 100018; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 43,
   "name": "Dip switch settings S1-3",
   "description": "Modbus 100019; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 44,
   "name": "Dip switch settings S1-4",
   "description": "Modbus 100020; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 45,
   "name": "Dip switch settings S1-5",
   "description": "Modbus 100021; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 46,
   "name": "Dip switch settings S1-6",
   "description": "Modbus 100022; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 47,
   "name": "Dip switch settings S1-7",
   "description": "Modbus 100023; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 48,
   "name": "Dip switch settings S1-8",
   "description": "Modbus 100024; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 49,
   "name": "Dip switch settings S2-1",
   "description": "Modbus 100025; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 50,
   "name": "Dip switch settings S2-2",
   "description": "Modbus 100026; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 51,
   "name": "Dip switch settings S2-3",
   "description": "Modbus 100027; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 52,
   "name": "Dip switch settings S2-4",
   "description": "Modbus 100028; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 53,
   "name": "Dip switch settings S2-5",
   "description": "Modbus 100029; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 54,
   "name": "Dip switch settings S2-6",
   "description": "Modbus 100030; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 55,
   "name": "Dip switch settings S2-7",
   "description": "Modbus 100031; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 56,
   "name": "Dip switch settings S2-8",
   "description": "Modbus 100032; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 57,
   "name": "Dip switch settings S3-1",
   "description": "Modbus 100033; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 58,
   "name": "Dip switch settings S3-2",
   "description": "Modbus 100034; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 59,
   "name": "Dip switch settings S3-3",
   "description": "Modbus 100035; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 60,
   "name": "Dip switch settings S3-4",
   "description": "Modbus 100036; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 61,
   "name": "Dip switch settings S3-5",
   "description": "Modbus 100037; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 62,
   "name": "Dip switch settings S3-6",
   "description": "Modbus 100038; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 63,
   "name": "Dip switch settings S3-7",
   "description": "Modbus 100039; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 64,
   "name": "Dip switch settings S3-8",
   "description": "Modbus 100040; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 65,
   "name": "Dip switch settings S4-1",
   "description": "Modbus 100041; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 66,
   "name": "Dip switch settings S4-2",
   "description": "Modbus 100042; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 67,
   "name": "Dip switch settings S4-3",
   "description": "Modbus 100043; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 68,
   "name": "Dip switch settings S4-4",
   "description": "Modbus 100044; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 69,
   "name": "Dip switch settings S4-5",
   "description": "Modbus 100045; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 70,
   "name": "Dip switch settings S4-6",
   "description": "Modbus 100046; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 71,
   "name": "Dip switch settings S4-7",
   "description": "Modbus 100047; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 72,
   "name": "Dip switch settings S4-8",
   "description": "Modbus 100048; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 73,
   "name": "Dip switch settings S5-1",
   "description": "Modbus 100049; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 74,
   "name": "Dip switch settings S5-2",
   "description": "Modbus 100050; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 75,
   "name": "Dip switch settings S5-3",
   "description": "Modbus 100051; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 76,
   "name": "Dip switch settings S5-4",
   "description": "Modbus 100052; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 77,
   "name": "Dip switch settings S5-5",
   "description": "Modbus 100053; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 78,
   "name": "Dip switch settings S5-6",
   "description": "Modbus 100054; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 79,
   "name": "Dip switch settings S5-7",
   "description": "Modbus 100055; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 80,
   "name": "Dip switch settings S5-8",
   "description": "Modbus 100056; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 81,
   "name": "Dip switch settings S6-1",
   "description": "Modbus 100057; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 82,
   "name": "Dip switch settings S6-2",
   "description": "Modbus 100058; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 83,
   "name": "Dip switch settings S6-3",
   "description": "Modbus 100059; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 84,
   "name": "Dip switch settings S6-4",
   "description": "Modbus 100060; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 85,
   "name": "Dip switch settings S6-5",
   "description": "Modbus 100061; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 86,
   "name": "Dip switch settings S6-6",
   "description": "Modbus 100062; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 87,
   "name": "Dip switch settings S6-7",
   "description": "Modbus 100063; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 88,
   "name": "Dip switch settings S6-8",
   "description": "Modbus 100064; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 89,
   "name": "Dip switch settings S7-1",
   "description": "Modbus 100065; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 90,
   "name": "Dip switch settings S7-2",
   "description": "Modbus 100066; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 91,
   "name": "Dip switch settings S7-3",
   "description": "Modbus 100067; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 92,
   "name": "Dip switch settings S7-4",
   "description": "Modbus 100068; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 93,
   "name": "Dip switch settings S7-5",
   "description": "Modbus 100069; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 94,
   "name": "Dip switch settings S7-6",
   "description": "Modbus 100070; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 95,
   "name": "Dip switch settings S7-7",
   "description": "Modbus 100071; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 96,
   "name": "Dip switch settings S7-8",
   "description": "Modbus 100072; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 97,
   "name": "Dip switch settings S8-1",
   "description": "Modbus 100073; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 98,
   "name": "Dip switch settings S8-2",
   "description": "Modbus 100074; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 99,
   "name": "Dip switch settings S8-3",
   "description": "Modbus 100075; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 100,
   "name": "Dip switch settings S8-4",
   "description": "Modbus 100076; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 101,
   "name": "Dip switch settings S8-5",
   "description": "Modbus 100077; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 102,
   "name": "Dip switch settings S8-6",
   "description": "Modbus 100078; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 103,
   "name": "Dip switch settings S8-7",
   "description": "Modbus 100079; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 104,
   "name": "Dip switch settings S8-8",
   "description": "Modbus 100080; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 105,
   "name": "PCS overload",
   "description": "Modbus 100082; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 106,
   "name": "PCS PLL OK",
   "description": "Modbus 100087; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 107,
   "name": "PCS AC line OK",
   "description": "Modbus 100088; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 108,
   "name": "PCS MG mode",
   "description": "Modbus 100089; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 109,
   "name": "PCS GT mode",
   "description": "Modbus 100090; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 110,
   "name": "PCS receive error",
   "description": "Modbus 100095; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 111,
   "name": "PCS system fault",
   "description": "Modbus 100096; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 112,
   "name": "MG feeder mode",
   "description": "Modbus 100097; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 113,
   "name": "MG e voltage OK",
   "description": "Modbus 100098; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 114,
   "name": "MG e frequency OK",
   "description": "Modbus 100099; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 115,
   "name": "MG PLL enable",
   "description": "Modbus 100100; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 116,
   "name": "MG PLL OK",
   "description": "Modbus 100101; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 117,
   "name": "MG PLL fault",
   "description": "Modbus 100102; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 118,
   "name": "MG voltage low",
   "description": "Modbus 100103; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 119,
   "name": "MG contactor fault",
   "description": "Modbus 100104; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 120,
   "name": "Day of week (0 - 7 Sunday = 0)",
   "description": "Modbus 400001; not polled by default",
   "units": "days",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 121,
   "name": "Year (0 - 99)",
   "description": "Modbus 400002; not polled by default",
   "units": "years",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 122,
   "name": "Month (1 - 12)",
   "description": "Modbus 400003; not polled by default",
   "units": "months",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 123,
   "name": "Date (1 - 31)",
   "description": "Modbus 400004; not polled by default",
   "units": "days",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 124,
   "name": "Hour (0 - 23)",
   "description": "Modbus 400005; not polled by default",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 125,
   "name": "Minute (0 - 59)",
   "description": "Modbus 400006; not polled by default",
   "units": "min",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 126,
   "name": "Second (0 - 59)",
   "description": "Modbus 400007; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 127,
   "name": "Hundredth of second (0 - 99)",
   "description": "Modbus 400008; not polled by default",
   "units": "1/100 s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 128,
   "name": "Permanent power setpoint (kW X 10)",
   "description": "Modbus 400009; not polled by default",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 129,
   "name": "Permanent Temperature setpoint (°F X 10)",
   "description": "Modbus 400010; not polled by default",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 130,
   "name": "Inverter Operation Command",
   "description": "Modbus 400011; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 131,
   "name": "Inverter Control Mode Command",
   "description": "Modbus 400012; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 132,
   "name": "Inverter Readback Command",
   "description": "Modbus 400013; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 133,
   "name": "Inverter Current Set",
   "description": "Modbus 400014; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 134,
   "name": "Microgrid Operating Mode Command",
   "description": "Modbus 400015; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 135,
   "name": "Microgrid Voltage Command (0.1V/Bit)",
   "description": "Modbus 400016; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 136,
   "name": "Microgrid Output Power Command (0.1kW/Bit)",
   "description": "Modbus 400017; not polled by default",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 137,
   "name": "Microgrid Feeder Power Command (0.1kW/Bit)",
   "description": "Modbus 400018; not polled by default",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 138,
   "name": "Microgrid Q Vs E Droop Command (0.01V/kVA/Bit)",
   "description": "Modbus 400019; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 139,
   "name": "Microgrid Q Max Command (0.1kVA/Bit)",
   "description": "Modbus 400020; not polled by default",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 140,
   "name": "Microgrid P Vs Frequency Droop Command (0.00001V/Hz/Bit)",
   "description": "Modbus 400021; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 141,
   "name": "Microgrid Max Power Command (0.1kW/bit)",
   "description": "Modbus 400022; not polled by default",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 142,
   "name": "Microgrid Min Power Command (0.1kW/bit)",
   "description": "Modbus 400023; not polled by default",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 143,
   "name": "Microgrid Feeder Pow Vs Freq Drop Command (0.00001V/Hz/Bit)",
   "description": "Modbus 400024; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 144,
   "name": "Microgrid Frequency Command (0.01Hz/Bit)",
   "description": "Modbus 400025; not polled by default",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 145,
   "name": "Inverter Readback Command",
   "description": "Modbus 400026; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 146,
   "name": "Setting For Overfrequency 1 (Hz X 10)",
   "description": "Modbus 400027; not polled by default",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 147,
   "name": "Setting For Underfrequency (Hz X 10)",
   "description": "Modbus 400028; not polled by default",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 148,
   "name": "Delay For Overfrequency 1 (cycles)",
   "description": "Modbus 400029; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 149,
   "name": "Delay For Underfrequency 1 (cycles)",
   "description": "Modbus 400030; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 150,
   "name": "Setting For Overfrequency 2 (Hz X 10)",
   "description": "Modbus 400031; not polled by default",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 151,
   "name": "Setting For Underfrequency (Hz X 10)",
   "description": "Modbus 400032; not polled by default",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 152,
   "name": "Delay For Overfrequency 2 (cycles)",
   "description": "Modbus 400033; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 153,
   "name": "Delay For Underfrequency 2 (cycles)",
   "description": "Modbus 400034; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 154,
   "name": "Setting For Overvoltage 1 (V)",
   "description": "Modbus 400035; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 155,
   "name": "Setting For Undervoltage 1 (V)",
   "description": "Modbus 400036; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 156,
   "name": "Delay For Overvoltage 1 (cycles)",
   "description": "Modbus 400037; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 157,
   "name": "Delay For Undervoltage 1 (cycles)",
   "description": "Modbus 400038; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 158,
   "name": "Setting For Overvoltage 2 (V)",
   "description": "Modbus 400039; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 159,
   "name": "Setting For Undervoltage 2 (V)",
   "description": "Modbus 400040; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 160,
   "name": "Delay For Overvoltage 2 (cycles)",
   "description": "Modbus 400041; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 161,
   "name": "Delay For Undervoltage 2 (cycles)",
   "description": "Modbus 400042; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 162,
   "name": "Grid-Tie Reconnect Delay (msec)",
   "description": "Modbus 400043; not polled by default",
   "units": "ms",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 163,
   "name": "Sensitivity For Anti-Islanding",
   "description": "Modbus 400044; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 164,
   "name": "GT Settings Readback Command",
   "description": "Modbus 400045; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 165,
   "name": "Day of week (0 - 7 Sunday = 0)",
   "description": "Modbus 300001; not polled by default",
   "units": "days",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 166,
   "name": "Year (0 - 99)",
   "description": "Modbus 300002; not polled by default",
   "units": "years",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 167,
   "name": "Month (1 - 12)",
   "description": "Modbus 300003; not polled by default",
   "units": "months",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 168,
   "name": "Date (1 - 31)",
   "description": "Modbus 300004; not polled by default",
   "units": "days",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 169,
   "name": "Hour (0 - 23)",
   "description": "Modbus 300005; not polled by default",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 170,
   "name": "Minute (0 - 59)",
   "description": "Modbus 300006; not polled by default",
   "units": "min",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 171,
   "name": "Second (0 - 59)",
   "description": "Modbus 300007; not polled by default",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 172,
   "name": "Hundredth of second (0 - 99)",
   "description": "Modbus 300008; not polled by default",
   "units": "1/100 s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 173,
   "name": "Operating mode",
   "description": "Modbus 300009; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 174,
   "name": "Active alarm number",
   "description": "Modbus 300010; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 175,
   "name": "Active prealarm number",
   "description": "Modbus 300011; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 176,
   "name": "Active runback number",
   "description": "Modbus 300012; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 177,
   "name": "Present power setpoint (kW X 10)",
   "description": "Modbus 300013; not polled by default",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 178,
   "name": "Permanent Temperature setpoint (°F X 10)",
   "description": "Modbus 300014; not polled by default",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 179,
   "name": "Logic voltage (mV)",
   "description": "Modbus 300015; not polled by default",
   "units": "mV",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 180,
   "name": "Analog voltage (mV)",
   "description": "Modbus 300016",
   "units": "mV",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 181,
   "name": "Battery voltage (mV)",
   "description": "Modbus 300017",
   "units": "mV",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 182,
   "name": "RPM",
   "description": "Modbus 300018",
   "units": "rpm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 183,
   "name": "Total starts",
   "description": "Modbus 300019; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 184,
   "name": "Total hourmeter (hours)",
   "description": "Modbus 300020; not polled by default",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 185,
   "name": "V1 voltage (V)",
   "description": "Modbus 300021",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 186,
   "name": "V2 voltage (V)",
   "description": "Modbus 300022",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 187,
   "name": "V3 voltage (V)",
   "description": "Modbus 300023",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 188,
   "name": "Average voltage (V)",
   "description": "Modbus 300024",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 189,
   "name": "C1 current (A)",
   "description": "Modbus 300025",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 190,
   "name": "C2 current (A)",
   "description": "Modbus 300026",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 191,
   "name": "C3 current (A)",
   "description": "Modbus 300027",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 192,
   "name": "Average current (A)",
   "description": "Modbus 300028",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 193,
   "name": "Power Leg 1 (X 10)",
   "description": "Modbus 300029",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 194,
   "name": "Power Leg 2 (X 10)",
   "description": "Modbus 300030",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 195,
   "name": "Power Leg 3 (X 10)",
   "description": "Modbus 300031",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 196,
   "name": "Average Power (X 10)",
   "description": "Modbus 300032",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 197,
   "name": "Frequency (Hz X 10)",
   "description": "Modbus 300033",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 198,
   "name": "Generator inlet temperature (°F X 10)",
   "description": "Modbus 300034; not polled by default",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 199,
   "name": "Generator outlet temperature (°F X 10)",
   "description": "Modbus 300035; not polled by default",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 200,
   "name": "Water inlet temperature (°F X 10)",
   "description": "Modbus 300036; not polled by default",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 201,
   "name": "Water outlet temperature (°F X 10)",
   "description": "Modbus 300037; not polled by default",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 202,
   "name": "Coolant temperature (°F X 10)",
   "description": "Modbus 300038; not polled by default",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 203,
   "name": "Oil temperature (°F X 10)",
   "description": "Modbus 300039; not polled by default",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 204,
   "name": "Enclosure temperature (°F X 10)",
   "description": "Modbus 300040; not polled by default",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 205,
   "name": "Exhaust temperature (°F X 10)",
   "description": "Modbus 300041; not polled by default",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 206,
   "name": "Customer 1 temperature (°F X 10)",
   "description": "Modbus 300042; not polled by default",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 207,
   "name": "Customer 2 temperature (°F X 10)",
   "description": "Modbus 300043; not polled by default",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 208,
   "name": "Customer 3 temperature (°F X 10)",
   "description": "Modbus 300044; not polled by default",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 209,
   "name": "Customer 4 temperature (°F X 10)",
   "description": "Modbus 300045; not polled by default",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 210,
   "name": "Customer 5 temperature (°F X 10)",
   "description": "Modbus 300046; not polled by default",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 211,
   "name": "Customer 6 temperature (°F X 10)",
   "description": "Modbus 300047; not polled by default",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 212,
   "name": "Customer 7 temperature (°F X 10)",
   "description": "Modbus 300048; not polled by default",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 213,
   "name": "SKiiP temperature (°F X 10)",
   "description": "Modbus 300049; not polled by default",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 214,
   "name": "Catalyst outlet temperature (°F)",
   "description": "Modbus 300050; not polled by default",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 215,
   "name": "Catalyst inlet temperature (°F)",
   "description": "Modbus 300051; not polled by default",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 216,
   "name": "TecoNET output coils as word",
   "description": "Modbus 300052; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 217,
   "name": "TecoNET input coils as word",
   "description": "Modbus 300053; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 218,
   "name": "O2 sensor (mV)",
   "description": "Modbus 300054; not polled by default",
   "units": "mV",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 219,
   "name": "Long-term block learn",
   "description": "Modbus 300055; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 220,
   "name": "Short-term block learn",
   "description": "Modbus 300056; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 221,
   "name": "Fuel valve position (%)",
   "description": "Modbus 300057; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 222,
   "name": "Manifold absolute pressure inches of Hg X 10",
   "description": "Modbus 300058; not polled by default",
   "units": "inHg",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 223,
   "name": "Barometric absolute pressure inches of Hg X 10",
   "description": "Modbus 300059; not polled by default",
   "units": "inHg",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 224,
   "name": "Customer voltage input 1",
   "description": "Modbus 300060; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 225,
   "name": "Customer voltage input 2",
   "description": "Modbus 300061; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 226,
   "name": "Customer voltage input 3",
   "description": "Modbus 300062; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 227,
   "name": "Customer voltage input 4",
   "description": "Modbus 300063; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 228,
   "name": "Customer voltage input 5",
   "description": "Modbus 300064; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 229,
   "name": "Customer voltage input 6",
   "description": "Modbus 300065; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 230,
   "name": "Counter 1",
   "description": "Modbus 300066; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 231,
   "name": "Counter 2",
   "description": "Modbus 300067; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 232,
   "name": "Counter 3",
   "description": "Modbus 300068; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 233,
   "name": "Counter 4",
   "description": "Modbus 300069; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 234,
   "name": "Total energy (MW-hr)",
   "description": "Modbus 300070; not polled by default",
   "units": "MWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 235,
   "name": "Total heat (MMBTU)",
   "description": "Modbus 300071; not polled by default",
   "units": "MBtu",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 236,
   "name": "Inverter State",
   "description": "Modbus 300072; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 237,
   "name": "Inverter Status",
   "description": "Modbus 300073; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 238,
   "name": "Inverter Faults",
   "description": "Modbus 300074; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 239,
   "name": "Micogrid State",
   "description": "Modbus 300075; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 240,
   "name": "Micogrid Status",
   "description": "Modbus 300076; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 241,
   "name": "Micogrid Faults",
   "description": "Modbus 300077; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 242,
   "name": "Micogrid VLoop",
   "description": "Modbus 300078; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 243,
   "name": "Inverter DC Voltage",
   "description": "Modbus 300079; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 244,
   "name": "Inverter Voltage Phase A",
   "description": "Modbus 300080; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 245,
   "name": "Inverter Current Phase A",
   "description": "Modbus 300081; not polled by default",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 246,
   "name": "Inverter kW Phase A X 10",
   "description": "Modbus 300082; not polled by default",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 247,
   "name": "Inverter kVA Phase A X 10",
   "description": "Modbus 300083; not polled by default",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 248,
   "name": "Inverter Voltage Phase B",
   "description": "Modbus 300084; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 249,
   "name": "Inverter Current Phase B",
   "description": "Modbus 300085; not polled by default",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 250,
   "name": "Inverter kW Phase B X 10",
   "description": "Modbus 300086; not polled by default",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 251,
   "name": "Inverter kVA Phase B X 10",
   "description": "Modbus 300087; not polled by default",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 252,
   "name": "Inverter Voltage Phase C",
   "description": "Modbus 300088; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 253,
   "name": "Inverter Current Phase C",
   "description": "Modbus 300089; not polled by default",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 254,
   "name": "Inverter kW Phase C X 10",
   "description": "Modbus 300090; not polled by default",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 255,
   "name": "Inverter kVA Phase C X 10",
   "description": "Modbus 300091; not polled by default",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 256,
   "name": "Inverter Skiip Temperature",
   "description": "Modbus 300092; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 257,
   "name": "Inverter Debug 1",
   "description": "Modbus 300093; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 258,
   "name": "Inverter Debug 2",
   "description": "Modbus 300094; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 259,
   "name": "Inverter Debug 3",
   "description": "Modbus 300095; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 260,
   "name": "Line Voltage Phase A",
   "description": "Modbus 300096; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 261,
   "name": "Line Voltage Phase B",
   "description": "Modbus 300097; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 262,
   "name": "Line Voltage Phase C",
   "description": "Modbus 300098; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 263,
   "name": "Inverter Power X 10",
   "description": "Modbus 300099; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 264,
   "name": "Inverter Power Percent X 10",
   "description": "Modbus 300100; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 265,
   "name": "Inverter Current Sum Of Mean",
   "description": "Modbus 300101; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 266,
   "name": "Micogrid Current D (0.1A/Bit)",
   "description": "Modbus 300102; not polled by default",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 267,
   "name": "Micogrid Current Q (0.1A/Bit)",
   "description": "Modbus 300103; not polled by default",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 268,
   "name": "Micogrid Voltage D (0.1V/Bit)",
   "description": "Modbus 300104; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 269,
   "name": "Micogrid Voltage Q (0.1V/Bit)",
   "description": "Modbus 300105; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 270,
   "name": "Micogrid P (0.1kW/Bit)",
   "description": "Modbus 300106; not polled by default",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 271,
   "name": "Micogrid Q (0.1kVA/Bit)",
   "description": "Modbus 300107; not polled by default",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 272,
   "name": "Micogrid F (0.1kW/Bit)",
   "description": "Modbus 300108; not polled by default",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 273,
   "name": "Micogrid E0 (0.1V/Bit)",
   "description": "Modbus 300109; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 274,
   "name": "Micogrid Feeder Current D (0.1A/Bit)",
   "description": "Modbus 300110; not polled by default",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 275,
   "name": "Micogrid Feeder Current Q (0.1A/Bit)",
   "description": "Modbus 300111; not polled by default",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 276,
   "name": "Micogrid E Out (0.1V.bit)",
   "description": "Modbus 300112; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 277,
   "name": "Micogrid Frequency (0.01Hz/bit)",
   "description": "Modbus 300113; not polled by default",
   "units": "Hz",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-tecogen-inverde-ultra-100",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
