{
 "manufacturer": "Contemporary Controls",
 "manufacturer_slug": "contemporary-controls",
 "model": "U.S. Boiler Company Sage2 combustion controller via BASgatewayLX",
 "short_model": "BASgatewayLX U.S. Boiler Sage2",
 "model_slug": "basgatewaylx-us-boiler-sage2",
 "aliases": [
  "Sage2",
  "SAGE2.1",
  "US Boiler Sage",
  "Burnham Sage2"
 ],
 "equipment_type": "Boiler controller",
 "applies_to": "U.S. Boiler (Burnham) boilers with the Sage2 combustion controller on Modbus, read by a BASgatewayLX.",
 "summary": "Gateway profile for the Sage2 controller: 308 objects (303 AI, 5 AO), 53 polled by default. It reads supply, return, header, stack and outdoor sensors, commanded firing rate, fan speed, flame signal, active CH/DHW/lead-lag setpoints and operating points, burner control state, lockout, hold and alarm codes, demand and pump status. Five outputs are the resettable cycle and run-time counters.",
 "bacnet_transport": [
  "BACnet IP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": true,
 "notes": [
  "Built from Contemporary Controls' BASgatewayLX Modbus device profile US_Boiler_SAGE2_COMB_Controller_a_LX.csv; the profile maps the registers in the Sage2 Modbus register list (https://www.ccontrols.com/support/dp/Sage2.doc).",
  "Object instances are the ones this profile assigns when it is loaded into the gateway. A site that edited or rebuilt the profile may use different instances.",
  "Only 53 of the 308 rows are flagged for polling in the profile; the rest are served only after you tick them in the gateway. Their descriptions say \"not polled by default\".",
  "The CSV has no read/write column: Analog/Binary Inputs are read-only and Analog/Binary Outputs are commandable (priority array), which is how the gateway maps them (access inferred). Descriptions give the Modbus register each object reads."
 ],
 "source": {
  "title": "BASgatewayLX Modbus device profile US_Boiler_SAGE2_COMB_Controller_a",
  "doc_number": "US_Boiler_SAGE2_COMB_Controller_a_LX.csv",
  "revision_date": null,
  "url": "https://www.ccontrols.com/support/dp/US_Boiler_SAGE2_COMB_Controller.zip"
 },
 "integration": {
  "summary": "Read burner control state, supply temperature against the active CH setpoint, firing rate and the lockout/hold/alarm codes. The profile does not write setpoints.",
  "minimum_points": [
   {
    "ref": "AI 18",
    "name": "Burner control state",
    "why": "Burner control state"
   },
   {
    "ref": "AI 29",
    "name": "CH heat demand",
    "why": "CH heat demand"
   },
   {
    "ref": "AI 1",
    "name": "Supply sensor",
    "why": "Supply temperature"
   },
   {
    "ref": "AI 5",
    "name": "Return sensor",
    "why": "Return temperature"
   },
   {
    "ref": "AI 8",
    "name": "Active CH setpoint",
    "why": "Active CH setpoint"
   },
   {
    "ref": "AI 2",
    "name": "Firing rate Commanded",
    "why": "Commanded firing rate"
   },
   {
    "ref": "AI 4",
    "name": "Flame signal",
    "why": "Flame signal"
   },
   {
    "ref": "AI 19",
    "name": "Lockout code",
    "why": "Lockout code"
   },
   {
    "ref": "AI 20",
    "name": "Hold code",
    "why": "Hold code"
   },
   {
    "ref": "AI 308",
    "name": "Alarm Code",
    "why": "Alarm code"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "The BASgatewayLX presents each Modbus device as its own virtual BACnet device on BACnet IP; give it a unique device instance and Modbus address (serial) or IP address (Modbus TCP) when you add it with this profile.",
   "One BASgatewayLX handles up to 100 Modbus devices and 1000 polled points in total, so leave unneeded rows unpolled."
  ],
  "gotchas": [
   "The writable outputs are only the cycle and run-time counters; don't write them by accident.",
   "Unpolled rows do not appear as BACnet objects until enabled in the gateway's device profile page."
  ]
 },
 "points": [
  {
   "type": "AI",
   "instance": 1,
   "name": "Supply sensor",
   "description": "Modbus 400007",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "Firing rate Commanded",
   "description": "Modbus 400008",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "Fan speed Measured",
   "description": "Modbus 400009",
   "units": "rpm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "Flame signal",
   "description": "Modbus 400010",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "Return sensor",
   "description": "Modbus 400011",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "Header sensor",
   "description": "Modbus 400013",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7,
   "name": "Stack sensor",
   "description": "Modbus 400014",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "Active CH setpoint",
   "description": "Modbus 400016",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 9,
   "name": "Active DHW setpoint",
   "description": "Modbus 400017",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10,
   "name": "Active LL setpoint",
   "description": "Modbus 400018",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11,
   "name": "Active CH operating point",
   "description": "Modbus 400025",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 12,
   "name": "Active DHW operating point",
   "description": "Modbus 400026",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13,
   "name": "Active Lead Lag operating point",
   "description": "Modbus 400027",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14,
   "name": "Active system operating point",
   "description": "Modbus 400028",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 15,
   "name": "Active system setpoint",
   "description": "Modbus 400029",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 16,
   "name": "Active system on hysteresis",
   "description": "Modbus 400030",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 17,
   "name": "Active system off hysteresis",
   "description": "Modbus 400031",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 18,
   "name": "Burner control state",
   "description": "Modbus 400033",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 19,
   "name": "Lockout code",
   "description": "Modbus 400034",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 20,
   "name": "Hold code",
   "description": "Modbus 400040",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21,
   "name": "Supply sensor (S3=J8-8) state",
   "description": "Modbus 400048",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 22,
   "name": "Return sensor (S1=J8-4) state",
   "description": "Modbus 400049",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 23,
   "name": "Stack sensor (S8=J9-4) state",
   "description": "Modbus 400051",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 24,
   "name": "Header sensor state",
   "description": "Modbus 400052",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 25,
   "name": "4-20mA remote control input (S2=J8-6) state",
   "description": "Modbus 400053",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 26,
   "name": "Active system sensor",
   "description": "Modbus 400061",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 27,
   "name": "Active Lead Lag sensor",
   "description": "Modbus 400062",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 28,
   "name": "CH setpoint source",
   "description": "Modbus 400065",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 29,
   "name": "CH heat demand",
   "description": "Modbus 400066",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 30,
   "name": "CH requested rate",
   "description": "Modbus 400068",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 31,
   "name": "CH frost burner demand",
   "description": "Modbus 400070",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 32,
   "name": "Active CH on hysteresis",
   "description": "Modbus 400071",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 33,
   "name": "Active CH off hysteresis",
   "description": "Modbus 400072",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 34,
   "name": "Active CH sensor",
   "description": "Modbus 400076",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 35,
   "name": "Active DHW sensor",
   "description": "Modbus 400079",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 36,
   "name": "DHW setpoint source",
   "description": "Modbus 400081",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 37,
   "name": "DHW priority count",
   "description": "Modbus 400082",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 38,
   "name": "DHW heat demand",
   "description": "Modbus 400083",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 39,
   "name": "Active DHW on hysteresis",
   "description": "Modbus 400088",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 40,
   "name": "Active DHW off hysteresis",
   "description": "Modbus 400089",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 41,
   "name": "CH pump status",
   "description": "Modbus 400096",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 42,
   "name": "DHW pump status",
   "description": "Modbus 400100",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 43,
   "name": "Boiler pump status",
   "description": "Modbus 400108",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 44,
   "name": "Burner cycle count",
   "description": "Modbus 400128",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 45,
   "name": "Burner run time",
   "description": "Modbus 400130",
   "units": "h",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 46,
   "name": "CH pump cycle count",
   "description": "Modbus 400132",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 47,
   "name": "DHW pump cycle count",
   "description": "Modbus 400134",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 48,
   "name": "Boiler pump cycle count",
   "description": "Modbus 400138",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 49,
   "name": "Lead Lag master setpoint source",
   "description": "Modbus 400162",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 50,
   "name": "Lead Lag slave burner demand",
   "description": "Modbus 400164",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 51,
   "name": "Outdoor temperature",
   "description": "Modbus 400170",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 52,
   "name": "Outdoor sensor state",
   "description": "Modbus 400171",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 53,
   "name": "Lockout history record 1_ a",
   "description": "Modbus 400864; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 54,
   "name": "Lockout history record 1_ b",
   "description": "Modbus 400865; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 55,
   "name": "Lockout history record 1_ c",
   "description": "Modbus 400866; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 56,
   "name": "Lockout history record 1_ d",
   "description": "Modbus 400867; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 57,
   "name": "Lockout history record 1_ e",
   "description": "Modbus 400868; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 58,
   "name": "Lockout history record 1_ f",
   "description": "Modbus 400869; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 59,
   "name": "Lockout history record 1_ g",
   "description": "Modbus 400870; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 60,
   "name": "Lockout history record 1_ h",
   "description": "Modbus 400871; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 61,
   "name": "Lockout history record 1_ i",
   "description": "Modbus 400872; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 62,
   "name": "Lockout history record 1_ j",
   "description": "Modbus 400873; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 63,
   "name": "Lockout history record 1_ k",
   "description": "Modbus 400874; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 64,
   "name": "Lockout history record 1_ l",
   "description": "Modbus 400875; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 65,
   "name": "Lockout history record 1_ m",
   "description": "Modbus 400876; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 66,
   "name": "Lockout history record 1_ n",
   "description": "Modbus 400877; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 67,
   "name": "Lockout history record 1_ o",
   "description": "Modbus 400878; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 68,
   "name": "Lockout history record 1_ p",
   "description": "Modbus 400879; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 69,
   "name": "Lockout history record 1_ q",
   "description": "Modbus 400880; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 70,
   "name": "Lockout history record 2_ a",
   "description": "Modbus 400881; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 71,
   "name": "Lockout history record 2_ b",
   "description": "Modbus 400882; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 72,
   "name": "Lockout history record 2_ c",
   "description": "Modbus 400883; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 73,
   "name": "Lockout history record 2_ d",
   "description": "Modbus 400884; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 74,
   "name": "Lockout history record 2_ e",
   "description": "Modbus 400885; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 75,
   "name": "Lockout history record 2_ f",
   "description": "Modbus 400886; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 76,
   "name": "Lockout history record 2_ g",
   "description": "Modbus 400887; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 77,
   "name": "Lockout history record 2_ h",
   "description": "Modbus 400888; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 78,
   "name": "Lockout history record 2_ i",
   "description": "Modbus 400889; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 79,
   "name": "Lockout history record 2_ j",
   "description": "Modbus 400890; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 80,
   "name": "Lockout history record 2_ k",
   "description": "Modbus 400891; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 81,
   "name": "Lockout history record 2_ l",
   "description": "Modbus 400892; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 82,
   "name": "Lockout history record 2_ m",
   "description": "Modbus 400893; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 83,
   "name": "Lockout history record 2_ n",
   "description": "Modbus 400894; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 84,
   "name": "Lockout history record 2_ o",
   "description": "Modbus 400895; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 85,
   "name": "Lockout history record 2_ p",
   "description": "Modbus 400896; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 86,
   "name": "Lockout history record 2_ q",
   "description": "Modbus 400897; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 87,
   "name": "Lockout history record 3_ a",
   "description": "Modbus 400898; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 88,
   "name": "Lockout history record 3_ b",
   "description": "Modbus 400899; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 89,
   "name": "Lockout history record 3_ c",
   "description": "Modbus 400900; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 90,
   "name": "Lockout history record 3_ d",
   "description": "Modbus 400901; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 91,
   "name": "Lockout history record 3_ e",
   "description": "Modbus 400902; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 92,
   "name": "Lockout history record 3_ f",
   "description": "Modbus 400903; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 93,
   "name": "Lockout history record 3_ g",
   "description": "Modbus 400904; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 94,
   "name": "Lockout history record 3_ h",
   "description": "Modbus 400905; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 95,
   "name": "Lockout history record 3_ i",
   "description": "Modbus 400906; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 96,
   "name": "Lockout history record 3_ j",
   "description": "Modbus 400907; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 97,
   "name": "Lockout history record 3_ k",
   "description": "Modbus 400908; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 98,
   "name": "Lockout history record 3_ l",
   "description": "Modbus 400909; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 99,
   "name": "Lockout history record 3_ m",
   "description": "Modbus 400910; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 100,
   "name": "Lockout history record 3_ n",
   "description": "Modbus 400911; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 101,
   "name": "Lockout history record 3_ o",
   "description": "Modbus 400912; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 102,
   "name": "Lockout history record 3_ p",
   "description": "Modbus 400913; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 103,
   "name": "Lockout history record 3_ q",
   "description": "Modbus 400914; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 104,
   "name": "Lockout history record 4_ a",
   "description": "Modbus 400915; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 105,
   "name": "Lockout history record 4_ b",
   "description": "Modbus 400916; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 106,
   "name": "Lockout history record 4_ c",
   "description": "Modbus 400917; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 107,
   "name": "Lockout history record 4_ d",
   "description": "Modbus 400918; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 108,
   "name": "Lockout history record 4_ e",
   "description": "Modbus 400919; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 109,
   "name": "Lockout history record 4_ f",
   "description": "Modbus 400920; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 110,
   "name": "Lockout history record 4_ g",
   "description": "Modbus 400921; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 111,
   "name": "Lockout history record 4_ h",
   "description": "Modbus 400922; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 112,
   "name": "Lockout history record 4_ i",
   "description": "Modbus 400923; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 113,
   "name": "Lockout history record 4_ j",
   "description": "Modbus 400924; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 114,
   "name": "Lockout history record 4_ k",
   "description": "Modbus 400925; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 115,
   "name": "Lockout history record 4_ l",
   "description": "Modbus 400926; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 116,
   "name": "Lockout history record 4_ m",
   "description": "Modbus 400927; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 117,
   "name": "Lockout history record 4_ n",
   "description": "Modbus 400928; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 118,
   "name": "Lockout history record 4_ o",
   "description": "Modbus 400929; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 119,
   "name": "Lockout history record 4_ p",
   "description": "Modbus 400930; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 120,
   "name": "Lockout history record 4_ q",
   "description": "Modbus 400931; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 121,
   "name": "Lockout history record 5_ a",
   "description": "Modbus 400932; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 122,
   "name": "Lockout history record 5_ b",
   "description": "Modbus 400933; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 123,
   "name": "Lockout history record 5_ c",
   "description": "Modbus 400934; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 124,
   "name": "Lockout history record 5_ d",
   "description": "Modbus 400935; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 125,
   "name": "Lockout history record 5_ e",
   "description": "Modbus 400936; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 126,
   "name": "Lockout history record 5_ f",
   "description": "Modbus 400937; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 127,
   "name": "Lockout history record 5_ g",
   "description": "Modbus 400938; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 128,
   "name": "Lockout history record 5_ h",
   "description": "Modbus 400939; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 129,
   "name": "Lockout history record 5_ i",
   "description": "Modbus 400940; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 130,
   "name": "Lockout history record 5_ j",
   "description": "Modbus 400941; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 131,
   "name": "Lockout history record 5_ k",
   "description": "Modbus 400942; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 132,
   "name": "Lockout history record 5_ l",
   "description": "Modbus 400943; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 133,
   "name": "Lockout history record 5_ m",
   "description": "Modbus 400944; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 134,
   "name": "Lockout history record 5_ n",
   "description": "Modbus 400945; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 135,
   "name": "Lockout history record 5_ o",
   "description": "Modbus 400946; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 136,
   "name": "Lockout history record 5_ p",
   "description": "Modbus 400947; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 137,
   "name": "Lockout history record 5_ q",
   "description": "Modbus 400948; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 138,
   "name": "Lockout history record 6_ a",
   "description": "Modbus 400949; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 139,
   "name": "Lockout history record 6_ b",
   "description": "Modbus 400950; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 140,
   "name": "Lockout history record 6_ c",
   "description": "Modbus 400951; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 141,
   "name": "Lockout history record 6_ d",
   "description": "Modbus 400952; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 142,
   "name": "Lockout history record 6_ e",
   "description": "Modbus 400953; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 143,
   "name": "Lockout history record 6_ f",
   "description": "Modbus 400954; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 144,
   "name": "Lockout history record 6_ g",
   "description": "Modbus 400955; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 145,
   "name": "Lockout history record 6_ h",
   "description": "Modbus 400956; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 146,
   "name": "Lockout history record 6_ i",
   "description": "Modbus 400957; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 147,
   "name": "Lockout history record 6_ j",
   "description": "Modbus 400958; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 148,
   "name": "Lockout history record 6_ k",
   "description": "Modbus 400959; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 149,
   "name": "Lockout history record 6_ l",
   "description": "Modbus 400960; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 150,
   "name": "Lockout history record 6_ m",
   "description": "Modbus 400961; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 151,
   "name": "Lockout history record 6_ n",
   "description": "Modbus 400962; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 152,
   "name": "Lockout history record 6_ o",
   "description": "Modbus 400963; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 153,
   "name": "Lockout history record 6_ p",
   "description": "Modbus 400964; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 154,
   "name": "Lockout history record 6_ q",
   "description": "Modbus 400965; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 155,
   "name": "Lockout history record 7_ a",
   "description": "Modbus 400966; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 156,
   "name": "Lockout history record 7_ b",
   "description": "Modbus 400967; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 157,
   "name": "Lockout history record 7_ c",
   "description": "Modbus 400968; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 158,
   "name": "Lockout history record 7_ d",
   "description": "Modbus 400969; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 159,
   "name": "Lockout history record 7_ e",
   "description": "Modbus 400970; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 160,
   "name": "Lockout history record 7_ f",
   "description": "Modbus 400971; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 161,
   "name": "Lockout history record 7_ g",
   "description": "Modbus 400972; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 162,
   "name": "Lockout history record 7_ h",
   "description": "Modbus 400973; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 163,
   "name": "Lockout history record 7_ i",
   "description": "Modbus 400974; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 164,
   "name": "Lockout history record 7_ j",
   "description": "Modbus 400975; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 165,
   "name": "Lockout history record 7_ k",
   "description": "Modbus 400976; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 166,
   "name": "Lockout history record 7_ l",
   "description": "Modbus 400977; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 167,
   "name": "Lockout history record 7_ m",
   "description": "Modbus 400978; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 168,
   "name": "Lockout history record 7_ n",
   "description": "Modbus 400979; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 169,
   "name": "Lockout history record 7_ o",
   "description": "Modbus 400980; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 170,
   "name": "Lockout history record 7_ p",
   "description": "Modbus 400981; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 171,
   "name": "Lockout history record 7_ q",
   "description": "Modbus 400982; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 172,
   "name": "Lockout history record 8_ a",
   "description": "Modbus 400983; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 173,
   "name": "Lockout history record 8_ b",
   "description": "Modbus 400984; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 174,
   "name": "Lockout history record 8_ c",
   "description": "Modbus 400985; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 175,
   "name": "Lockout history record 8_ d",
   "description": "Modbus 400986; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 176,
   "name": "Lockout history record 8_ e",
   "description": "Modbus 400987; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 177,
   "name": "Lockout history record 8_ f",
   "description": "Modbus 400988; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 178,
   "name": "Lockout history record 8_ g",
   "description": "Modbus 400989; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 179,
   "name": "Lockout history record 8_ h",
   "description": "Modbus 400990; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 180,
   "name": "Lockout history record 8_ i",
   "description": "Modbus 400991; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 181,
   "name": "Lockout history record 8_ j",
   "description": "Modbus 400992; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 182,
   "name": "Lockout history record 8_ k",
   "description": "Modbus 400993; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 183,
   "name": "Lockout history record 8_ l",
   "description": "Modbus 400994; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 184,
   "name": "Lockout history record 8_ m",
   "description": "Modbus 400995; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 185,
   "name": "Lockout history record 8_ n",
   "description": "Modbus 400996; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 186,
   "name": "Lockout history record 8_ o",
   "description": "Modbus 400997; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 187,
   "name": "Lockout history record 8_ p",
   "description": "Modbus 400998; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 188,
   "name": "Lockout history record 8_ q",
   "description": "Modbus 400999; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 189,
   "name": "Lockout history record 9_ a",
   "description": "Modbus 401000; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 190,
   "name": "Lockout history record 9_ b",
   "description": "Modbus 401001; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 191,
   "name": "Lockout history record 9_ c",
   "description": "Modbus 401002; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 192,
   "name": "Lockout history record 9_ d",
   "description": "Modbus 401003; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 193,
   "name": "Lockout history record 9_ e",
   "description": "Modbus 401004; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 194,
   "name": "Lockout history record 9_ f",
   "description": "Modbus 401005; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 195,
   "name": "Lockout history record 9_ g",
   "description": "Modbus 401006; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 196,
   "name": "Lockout history record 9_ h",
   "description": "Modbus 401007; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 197,
   "name": "Lockout history record 9_ i",
   "description": "Modbus 401008; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 198,
   "name": "Lockout history record 9_ j",
   "description": "Modbus 401009; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 199,
   "name": "Lockout history record 9_ k",
   "description": "Modbus 401010; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 200,
   "name": "Lockout history record 9_ l",
   "description": "Modbus 401011; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 201,
   "name": "Lockout history record 9_ m",
   "description": "Modbus 401012; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 202,
   "name": "Lockout history record 9_ n",
   "description": "Modbus 401013; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 203,
   "name": "Lockout history record 9_ o",
   "description": "Modbus 401014; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 204,
   "name": "Lockout history record 9_ p",
   "description": "Modbus 401015; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 205,
   "name": "Lockout history record 9_ q",
   "description": "Modbus 401016; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 206,
   "name": "Lockout history record 10_ a",
   "description": "Modbus 401017; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 207,
   "name": "Lockout history record 10_ b",
   "description": "Modbus 401018; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 208,
   "name": "Lockout history record 10_ c",
   "description": "Modbus 401019; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 209,
   "name": "Lockout history record 10_ d",
   "description": "Modbus 401020; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 210,
   "name": "Lockout history record 10_ e",
   "description": "Modbus 401021; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 211,
   "name": "Lockout history record 10_ f",
   "description": "Modbus 401022; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 212,
   "name": "Lockout history record 10_ g",
   "description": "Modbus 401023; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 213,
   "name": "Lockout history record 10_ h",
   "description": "Modbus 401024; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 214,
   "name": "Lockout history record 10_ i",
   "description": "Modbus 401025; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 215,
   "name": "Lockout history record 10_ j",
   "description": "Modbus 401026; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 216,
   "name": "Lockout history record 10_ k",
   "description": "Modbus 401027; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 217,
   "name": "Lockout history record 10_ l",
   "description": "Modbus 401028; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 218,
   "name": "Lockout history record 10_ m",
   "description": "Modbus 401029; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 219,
   "name": "Lockout history record 10_ n",
   "description": "Modbus 401030; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 220,
   "name": "Lockout history record 10_ o",
   "description": "Modbus 401031; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 221,
   "name": "Lockout history record 10_ p",
   "description": "Modbus 401032; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 222,
   "name": "Lockout history record 10_ q",
   "description": "Modbus 401033; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 223,
   "name": "Lockout history record 11_ a",
   "description": "Modbus 401034; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 224,
   "name": "Lockout history record 11_ b",
   "description": "Modbus 401035; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 225,
   "name": "Lockout history record 11_ c",
   "description": "Modbus 401036; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 226,
   "name": "Lockout history record 11_ d",
   "description": "Modbus 401037; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 227,
   "name": "Lockout history record 11_ e",
   "description": "Modbus 401038; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 228,
   "name": "Lockout history record 11_ f",
   "description": "Modbus 401039; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 229,
   "name": "Lockout history record 11_ g",
   "description": "Modbus 401040; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 230,
   "name": "Lockout history record 11_ h",
   "description": "Modbus 401041; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 231,
   "name": "Lockout history record 11_ i",
   "description": "Modbus 401042; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 232,
   "name": "Lockout history record 11_ j",
   "description": "Modbus 401043; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 233,
   "name": "Lockout history record 11_ k",
   "description": "Modbus 401044; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 234,
   "name": "Lockout history record 11_ l",
   "description": "Modbus 401045; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 235,
   "name": "Lockout history record 11_ m",
   "description": "Modbus 401046; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 236,
   "name": "Lockout history record 11_ n",
   "description": "Modbus 401047; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 237,
   "name": "Lockout history record 11_ o",
   "description": "Modbus 401048; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 238,
   "name": "Lockout history record 11_ p",
   "description": "Modbus 401049; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 239,
   "name": "Lockout history record 11_ q",
   "description": "Modbus 401050; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 240,
   "name": "Lockout history record 12_ a",
   "description": "Modbus 401051; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 241,
   "name": "Lockout history record 12_ b",
   "description": "Modbus 401052; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 242,
   "name": "Lockout history record 12_ c",
   "description": "Modbus 401053; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 243,
   "name": "Lockout history record 12_ d",
   "description": "Modbus 401054; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 244,
   "name": "Lockout history record 12_ e",
   "description": "Modbus 401055; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 245,
   "name": "Lockout history record 12_ f",
   "description": "Modbus 401056; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 246,
   "name": "Lockout history record 12_ g",
   "description": "Modbus 401057; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 247,
   "name": "Lockout history record 12_ h",
   "description": "Modbus 401058; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 248,
   "name": "Lockout history record 12_ i",
   "description": "Modbus 401059; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 249,
   "name": "Lockout history record 12_ j",
   "description": "Modbus 401060; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 250,
   "name": "Lockout history record 12_ k",
   "description": "Modbus 401061; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 251,
   "name": "Lockout history record 12_ l",
   "description": "Modbus 401062; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 252,
   "name": "Lockout history record 12_ m",
   "description": "Modbus 401063; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 253,
   "name": "Lockout history record 12_ n",
   "description": "Modbus 401064; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 254,
   "name": "Lockout history record 12_ o",
   "description": "Modbus 401065; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 255,
   "name": "Lockout history record 12_ p",
   "description": "Modbus 401066; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 256,
   "name": "Lockout history record 12_ q",
   "description": "Modbus 401067; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 257,
   "name": "Lockout history record 13_ a",
   "description": "Modbus 401068; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 258,
   "name": "Lockout history record 13_ b",
   "description": "Modbus 401069; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 259,
   "name": "Lockout history record 13_ c",
   "description": "Modbus 401070; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 260,
   "name": "Lockout history record 13_ d",
   "description": "Modbus 401071; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 261,
   "name": "Lockout history record 13_ e",
   "description": "Modbus 401072; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 262,
   "name": "Lockout history record 13_ f",
   "description": "Modbus 401073; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 263,
   "name": "Lockout history record 13_ g",
   "description": "Modbus 401074; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 264,
   "name": "Lockout history record 13_ h",
   "description": "Modbus 401075; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 265,
   "name": "Lockout history record 13_ i",
   "description": "Modbus 401076; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 266,
   "name": "Lockout history record 13_ j",
   "description": "Modbus 401077; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 267,
   "name": "Lockout history record 13_ k",
   "description": "Modbus 401078; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 268,
   "name": "Lockout history record 13_ l",
   "description": "Modbus 401079; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 269,
   "name": "Lockout history record 13_ m",
   "description": "Modbus 401080; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 270,
   "name": "Lockout history record 13_ n",
   "description": "Modbus 401081; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 271,
   "name": "Lockout history record 13_ o",
   "description": "Modbus 401082; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 272,
   "name": "Lockout history record 13_ p",
   "description": "Modbus 401083; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 273,
   "name": "Lockout history record 13_ q",
   "description": "Modbus 401084; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 274,
   "name": "Lockout history record 14_ a",
   "description": "Modbus 401085; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 275,
   "name": "Lockout history record 14_ b",
   "description": "Modbus 401086; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 276,
   "name": "Lockout history record 14_ c",
   "description": "Modbus 401087; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 277,
   "name": "Lockout history record 14_ d",
   "description": "Modbus 401088; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 278,
   "name": "Lockout history record 14_ e",
   "description": "Modbus 401089; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 279,
   "name": "Lockout history record 14_ f",
   "description": "Modbus 401090; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 280,
   "name": "Lockout history record 14_ g",
   "description": "Modbus 401091; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 281,
   "name": "Lockout history record 14_ h",
   "description": "Modbus 401092; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 282,
   "name": "Lockout history record 14_ i",
   "description": "Modbus 401093; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 283,
   "name": "Lockout history record 14_ j",
   "description": "Modbus 401094; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 284,
   "name": "Lockout history record 14_ k",
   "description": "Modbus 401095; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 285,
   "name": "Lockout history record 14_ l",
   "description": "Modbus 401096; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 286,
   "name": "Lockout history record 14_ m",
   "description": "Modbus 401097; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 287,
   "name": "Lockout history record 14_ n",
   "description": "Modbus 401098; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 288,
   "name": "Lockout history record 14_ o",
   "description": "Modbus 401099; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 289,
   "name": "Lockout history record 14_ p",
   "description": "Modbus 401100; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 290,
   "name": "Lockout history record 14_ q",
   "description": "Modbus 401101; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 291,
   "name": "Lockout history record 15_ a",
   "description": "Modbus 401102; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 292,
   "name": "Lockout history record 15_ b",
   "description": "Modbus 401103; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 293,
   "name": "Lockout history record 15_ c",
   "description": "Modbus 401104; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 294,
   "name": "Lockout history record 15_ d",
   "description": "Modbus 401105; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 295,
   "name": "Lockout history record 15_ e",
   "description": "Modbus 401106; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 296,
   "name": "Lockout history record 15_ f",
   "description": "Modbus 401107; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 297,
   "name": "Lockout history record 15_ g",
   "description": "Modbus 401108; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 298,
   "name": "Lockout history record 15_ h",
   "description": "Modbus 401109; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 299,
   "name": "Lockout history record 15_ i",
   "description": "Modbus 401110; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 300,
   "name": "Lockout history record 15_ j",
   "description": "Modbus 401111; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 301,
   "name": "Lockout history record 15_ k",
   "description": "Modbus 401112; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 302,
   "name": "Lockout history record 15_ l",
   "description": "Modbus 401113; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 303,
   "name": "Lockout history record 15_ m",
   "description": "Modbus 401114; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 304,
   "name": "Lockout history record 15_ n",
   "description": "Modbus 401115; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 305,
   "name": "Lockout history record 15_ o",
   "description": "Modbus 401116; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 306,
   "name": "Lockout history record 15_ p",
   "description": "Modbus 401117; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 307,
   "name": "Lockout history record 15_ q",
   "description": "Modbus 401118; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 308,
   "name": "Alarm Code",
   "description": "Modbus 401119",
   "units": "",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-us-boiler-sage2",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
