{
 "manufacturer": "Contemporary Controls",
 "manufacturer_slug": "contemporary-controls",
 "model": "Yaskawa E7 via BASgatewayLX",
 "short_model": "BASgatewayLX Yaskawa E7",
 "model_slug": "basgatewaylx-yaskawa-e7",
 "aliases": [
  "E7 drive",
  "Yaskawa E7 Modbus",
  "CIMR-E7"
 ],
 "equipment_type": "Variable frequency drive (HVAC)",
 "applies_to": "Yaskawa E7 HVAC drives on Modbus RTU (MEMOBUS), read by a BASgatewayLX.",
 "summary": "Gateway profile for the Yaskawa E7: 589 objects (72 AI, 310 AO, 187 BI, 20 BO), but only 50 polled by default (inverter status bits and the main monitors). Run/stop, direction, fault reset and multi-function input commands, the frequency reference and PID setpoint, fault contents bits and a long parameter list are in the profile but unpolled.",
 "bacnet_transport": [
  "BACnet IP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": true,
 "notes": [
  "Built from Contemporary Controls' BASgatewayLX Modbus device profile Yaskawa_E7_Drive_a_LX.csv; the profile maps the registers in the Yaskawa E7 Modbus technical manual (https://www.ccontrols.com/support/dp/TME711.pdf).",
  "Object instances are the ones this profile assigns when it is loaded into the gateway. A site that edited or rebuilt the profile may use different instances.",
  "Only 50 of the 589 rows are flagged for polling in the profile; the rest are served only after you tick them in the gateway. Their descriptions say \"not polled by default\".",
  "The CSV has no read/write column: Analog/Binary Inputs are read-only and Analog/Binary Outputs are commandable (priority array), which is how the gateway maps them (access inferred). Descriptions give the Modbus register each object reads.",
  "Some names appear more than once in the profile as published (Frequency Reference; PID Setpoint; Inverter Status Speed Agree...); they are kept as printed and told apart by instance."
 ],
 "source": {
  "title": "BASgatewayLX Modbus device profile Yaskawa_E7_Drive_a",
  "doc_number": "Yaskawa_E7_Drive_a_LX.csv",
  "revision_date": null,
  "url": "https://www.ccontrols.com/support/dp/Yaskawa_E7_Drive.zip"
 },
 "integration": {
  "summary": "Enable and write the run command (BO 1) and frequency reference (AO 12) for control, then read the inverter status bits, output frequency, current and power.",
  "minimum_points": [
   {
    "ref": "BO 1",
    "name": "Command 0 = Stop 1 = Run",
    "why": "Run/stop command (1 = run)"
   },
   {
    "ref": "AO 12",
    "name": "Frequency Reference",
    "why": "Frequency reference"
   },
   {
    "ref": "BO 4",
    "name": "Command Fault reset",
    "why": "Fault reset"
   },
   {
    "ref": "BI 25",
    "name": "Inverter Status @ RUN",
    "why": "Drive running"
   },
   {
    "ref": "BI 28",
    "name": "Inverter Status Inverter Ready",
    "why": "Inverter ready"
   },
   {
    "ref": "AI 202",
    "name": "Output Frequency",
    "why": "Output frequency, Hz"
   },
   {
    "ref": "AI 203",
    "name": "Output Current",
    "why": "Output current, A"
   },
   {
    "ref": "AI 206",
    "name": "Output Power",
    "why": "Output power, kW"
   },
   {
    "ref": "BI 29",
    "name": "Inverter Status Minor Fault",
    "why": "Minor fault (alarm) active"
   },
   {
    "ref": "BI 30",
    "name": "Inverter Status Major Fault",
    "why": "Major fault active"
   }
  ],
  "enable": "The drive must take its run command and frequency reference from serial communication (b1-01 / b1-02 set to serial per the E7 manual) before BO 1 and AO 12 act. These command objects are unpolled in the published profile; tick them first.",
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "The BASgatewayLX presents each Modbus device as its own virtual BACnet device on BACnet IP; give it a unique device instance and Modbus address (serial) or IP address (Modbus TCP) when you add it with this profile.",
   "One BASgatewayLX handles up to 100 Modbus devices and 1000 polled points in total, so leave unneeded rows unpolled."
  ],
  "gotchas": [
   "Run, reference and reset objects are unpolled by default; enable them before mapping.",
   "Unpolled rows do not appear as BACnet objects until enabled in the gateway's device profile page."
  ]
 },
 "points": [
  {
   "type": "BO",
   "instance": 1,
   "name": "Command 0 = Stop 1 = Run",
   "description": "Modbus 400002 bit 0; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 2,
   "name": "Command 0 = Forward 1 = Reverse",
   "description": "Modbus 400002 bit 1; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 3,
   "name": "Command External Fault",
   "description": "Modbus 400002 bit 2; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 4,
   "name": "Command Fault reset",
   "description": "Modbus 400002 bit 3; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 5,
   "name": "Command ComNet (0 = bl-01 = pre-selected source",
   "description": "Modbus 400002 bit 4; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 6,
   "name": "Command ComCtrl (0 = bl-02 = pre-selected source",
   "description": "Modbus 400002 bit 5; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 7,
   "name": "Command Multi-Function Input 1",
   "description": "Modbus 400002 bit 6; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 8,
   "name": "Command Multi-Function Input 2",
   "description": "Modbus 400002 bit 7; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 9,
   "name": "Command Multi-Function Input 3",
   "description": "Modbus 400002 bit 8; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 10,
   "name": "Command Multi-Function Input 4",
   "description": "Modbus 400002 bit 9; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 11,
   "name": "Command Multi-Function Input 5",
   "description": "Modbus 400002 bit 10; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 12,
   "name": "Frequency Reference",
   "description": "Modbus 400003; not polled by default",
   "units": "Hz",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 13,
   "name": "PID Setpoint",
   "description": "Modbus 400007; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 14,
   "name": "Analog Output 1 Setting",
   "description": "Modbus 400008; not polled by default",
   "units": "V",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 15,
   "name": "Analog Output 2 Setting",
   "description": "Modbus 400009; not polled by default",
   "units": "V",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 16,
   "name": "Outputs Multi-Function Output 1",
   "description": "Modbus 400010 bit 0; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 17,
   "name": "Outputs Multi-Function Output 2",
   "description": "Modbus 400010 bit 1; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 18,
   "name": "Outputs Multi-Function Output 3",
   "description": "Modbus 400010 bit 2; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 19,
   "name": "Outputs Fault Relay Output",
   "description": "Modbus 400010 bit 6; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 20,
   "name": "Outputs Fault Relay N.C.",
   "description": "Modbus 400010 bit 7; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 21,
   "name": "Command Selection PID Value 0006h is used",
   "description": "Modbus 400016 bit 1; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 22,
   "name": "Command Selection Simultaneous Terminal S5 Enable*",
   "description": "Modbus 400016 bit 12; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 23,
   "name": "Command Selection Simultaneous Terminal S6 Enable*",
   "description": "Modbus 400016 bit 13; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 24,
   "name": "Command Selection Simultaneous Terminal S7 Enable*",
   "description": "Modbus 400016 bit 14; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 25,
   "name": "Inverter Status @ RUN",
   "description": "Modbus 400017 bit 0",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 26,
   "name": "Inverter Status @ Reset Signal",
   "description": "Modbus 400017 bit 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 27,
   "name": "Inverter Status Speed Agree",
   "description": "Modbus 400017 bit 4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 28,
   "name": "Inverter Status Inverter Ready",
   "description": "Modbus 400017 bit 5",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 29,
   "name": "Inverter Status Minor Fault",
   "description": "Modbus 400017 bit 6",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 30,
   "name": "Inverter Status Major Fault",
   "description": "Modbus 400017 bit 7",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 31,
   "name": "Inverter Status @ ComRef",
   "description": "Modbus 400017 bit 14",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 32,
   "name": "Inverter Status @ ComCtrl",
   "description": "Modbus 400017 bit 15",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 33,
   "name": "Operator Status OPE",
   "description": "Modbus 400018 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 34,
   "name": "Operator Status ERR",
   "description": "Modbus 400018 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 35,
   "name": "Operator Status PRG Mode",
   "description": "Modbus 400018 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 36,
   "name": "Operator Status 0 - Operator 1 - PC",
   "description": "Modbus 400018 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 37,
   "name": "OPE E7 drive kVA Setting Error",
   "description": "Modbus 400019 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 38,
   "name": "OPE Parameter Setting Out of Range",
   "description": "Modbus 400019 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 39,
   "name": "OPE Multi-Function Input Selection",
   "description": "Modbus 400019 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 40,
   "name": "OPE Run Command Selection Error - Option board missing",
   "description": "Modbus 400019 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 41,
   "name": "OPE Control Method Selection Error - PG Opt Missing",
   "description": "Modbus 400019 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 42,
   "name": "OPE Multi-Function Analog Input Select Error",
   "description": "Modbus 400019 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 43,
   "name": "OPE Function Selection Error for current coPID",
   "description": "Modbus 400019 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 44,
   "name": "OPE PID Control Setup Error",
   "description": "Modbus 400019 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 45,
   "name": "OPE V/F Parameter/Pattern Setting Error",
   "description": "Modbus 400019 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 46,
   "name": "OPE Carrier Frequency Parameter Setting Error",
   "description": "Modbus 400019 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 47,
   "name": "Inverter Product Code",
   "description": "Modbus 400020; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 48,
   "name": "Fault Contents 1 @ Fuse",
   "description": "Modbus 400021 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 49,
   "name": "Fault Contents 1 @ Main Circuit Undervohage",
   "description": "Modbus 400021 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 50,
   "name": "Fault Contents 1 @ Control Circuit Undervoltage",
   "description": "Modbus 400021 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 51,
   "name": "Fault Contents 1 @ MC Error",
   "description": "Modbus 400021 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 52,
   "name": "Fault Contents 1 @ Ground Fauh",
   "description": "Modbus 400021 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 53,
   "name": "Fault Contents 1 @ Over Current",
   "description": "Modbus 400021 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 54,
   "name": "Fault Contents 1 @ Overvohage",
   "description": "Modbus 400021 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 55,
   "name": "Fault Contents 1 @ Inverter Overheat",
   "description": "Modbus 400021 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 56,
   "name": "Fault Contents 1 @ Inverter Overheat Warning",
   "description": "Modbus 400021 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 57,
   "name": "Fault Contents 1 @ Motor Overload",
   "description": "Modbus 400021 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 58,
   "name": "Fault Contents 1 @ Inverter Overload",
   "description": "Modbus 400021 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 59,
   "name": "Fault Contents 1 @ Overtorque I",
   "description": "Modbus 400021 bit 12; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 60,
   "name": "Fault Contents 1 @ Overtorque 2",
   "description": "Modbus 400021 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 61,
   "name": "Fault Contents 1 @ Braking Resistor Fault",
   "description": "Modbus 400021 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 62,
   "name": "Fault Contents 1 @ Braking resistor Overheat",
   "description": "Modbus 400021 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 63,
   "name": "Fault Contents 2 @ External Fault 3",
   "description": "Modbus 400022 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 64,
   "name": "Fault Contents 2 @ External Fault 4",
   "description": "Modbus 400022 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 65,
   "name": "Fault Contents 2 @ External Fault 5",
   "description": "Modbus 400022 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 66,
   "name": "Fault Contents 2 @ External Fault 6",
   "description": "Modbus 400022 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 67,
   "name": "Fault Contents 2 @ External Fault 7",
   "description": "Modbus 400022 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 68,
   "name": "Fault Contents 2 @ Overspeed",
   "description": "Modbus 400022 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 69,
   "name": "Fault Contents 2 @ Excessive Speed Bias",
   "description": "Modbus 400022 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 70,
   "name": "Fault Contents 2 @ PG Line Interruption",
   "description": "Modbus 400022 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 71,
   "name": "Fault Contents 2 @ Input Phase Fault",
   "description": "Modbus 400022 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 72,
   "name": "Fault Contents 2 @Output Phase Fault",
   "description": "Modbus 400022 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 73,
   "name": "Fault Contents 2 @ Overheat",
   "description": "Modbus 400022 bit 12; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 74,
   "name": "Fault Contents 2 @ Operator Bypass Fault",
   "description": "Modbus 400022 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 75,
   "name": "Fault Contents 2 @ EEPROM Write Fault",
   "description": "Modbus 400022 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 76,
   "name": "Fault Contents 2 @ Motor Overheat Fauh",
   "description": "Modbus 400022 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 77,
   "name": "Fault Contents 3 @ Communications Fault",
   "description": "Modbus 400023 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 78,
   "name": "Fault Contents 3 @ Communications Option Fault",
   "description": "Modbus 400023 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 79,
   "name": "Fault Contents 3 @ SI-F/G Communication Fault",
   "description": "Modbus 400023 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 80,
   "name": "Fault Contents 3 @ SI-F/G Fault",
   "description": "Modbus 400023 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 81,
   "name": "Fault Contents 3 @ Control Fauh",
   "description": "Modbus 400023 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 82,
   "name": "Fault Contents 3 @ Zero Servo Fault",
   "description": "Modbus 400023 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 83,
   "name": "Fault Contents 3 @ Communications Option External Fault",
   "description": "Modbus 400023 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 84,
   "name": "Fault Contents 3 @ PID Feedback Error",
   "description": "Modbus 400023 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 85,
   "name": "Fault Contents 3 @ Undertorque I",
   "description": "Modbus 400023 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 86,
   "name": "Fault Contents 3 @ Undertorque 2",
   "description": "Modbus 400023 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 87,
   "name": "Fault Contents 3 @ High Slip braking Overload",
   "description": "Modbus 400023 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 88,
   "name": "CPF Contents 1 @ Base Block Circuit Error",
   "description": "Modbus 400024 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 89,
   "name": "CPF Contents 1 @ EEPROM Error",
   "description": "Modbus 400024 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 90,
   "name": "CPF Contents 1 @ CPU Internal A/D Converter Error",
   "description": "Modbus 400024 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 91,
   "name": "CPF Contents 1 @ CPU External A/D Converter Error",
   "description": "Modbus 400024 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 92,
   "name": "CPF Contents 1 @ Option Card Connection Error",
   "description": "Modbus 400024 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 93,
   "name": "CPF Contents 2 @ Option Card A/D Converter Error",
   "description": "Modbus 400025 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 94,
   "name": "CPF Contents 2 @ Option Card Self-Diagnostic error",
   "description": "Modbus 400025 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 95,
   "name": "CPF Contents 2 @ Option Card Option Code Error",
   "description": "Modbus 400025 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 96,
   "name": "CPF Contents 2 @ Option Card DP-RAM Error",
   "description": "Modbus 400025 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 97,
   "name": "Minor Fault Contents 1 Undervoltage",
   "description": "Modbus 400026 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 98,
   "name": "Minor Fault Contents 1 Overvoltage",
   "description": "Modbus 400026 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 99,
   "name": "Minor Fault Contents 1 Inverter Overheat",
   "description": "Modbus 400026 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 100,
   "name": "Minor Fault Contents 1 Inverter Overheat Warning",
   "description": "Modbus 400026 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 101,
   "name": "Minor Fault Contents 1 Overtorque I",
   "description": "Modbus 400026 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 102,
   "name": "Minor Fault Contents 1 Overtorque 2",
   "description": "Modbus 400026 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 103,
   "name": "Minor Fault Contents 1 2-wire Sequence Input Fault",
   "description": "Modbus 400026 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 104,
   "name": "Minor Fault Contents 1 Baseblock",
   "description": "Modbus 400026 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 105,
   "name": "Minor Fault Contents 1 External Fault 3",
   "description": "Modbus 400026 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 106,
   "name": "Minor Fault Contents 1 External Fault 4",
   "description": "Modbus 400026 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 107,
   "name": "Minor Fault Contents 1 External Fault 5",
   "description": "Modbus 400026 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 108,
   "name": "Minor Fault Contents 1 External Fault 6",
   "description": "Modbus 400026 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 109,
   "name": "Minor Fault Contents 1 External Fault 7",
   "description": "Modbus 400026 bit 12; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 110,
   "name": "Minor Fault Contents 1 Overspeed",
   "description": "Modbus 400026 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 111,
   "name": "Minor Fault Contents 2 Excessive Speed Bias",
   "description": "Modbus 400027 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 112,
   "name": "Minor Fault Contents 2 PG Line Interruption",
   "description": "Modbus 400027 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 113,
   "name": "Minor Fault Contents 2 Operator Bypass Fault",
   "description": "Modbus 400027 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 114,
   "name": "Minor Fault Contents 2 Communications Fault",
   "description": "Modbus 400027 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 115,
   "name": "Minor Fault Contents 2 Communications Option Fault",
   "description": "Modbus 400027 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 116,
   "name": "Minor Fault Contents 2 Waiting for Communications",
   "description": "Modbus 400027 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 117,
   "name": "Minor Fault Contents 2 Motor Overload",
   "description": "Modbus 400027 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 118,
   "name": "Minor Fault Contents 2 Inverter Overload",
   "description": "Modbus 400027 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 119,
   "name": "Minor Fault Contents 2 Sl-F/G Communication Fault",
   "description": "Modbus 400027 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 120,
   "name": "Minor Fault Contents 2 SI-F/G Fault",
   "description": "Modbus 400027 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 121,
   "name": "Minor Fault Contents 2 Motor Switch",
   "description": "Modbus 400027 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 122,
   "name": "Minor Fault Contents 2 PID Feedback Error",
   "description": "Modbus 400027 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 123,
   "name": "Minor Fault Contents 2 Waiting for Communications",
   "description": "Modbus 400027 bit 12; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 124,
   "name": "Minor Fault Contents 2 Undertorque 1",
   "description": "Modbus 400027 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 125,
   "name": "Minor Fault Contents 2 Undertorque 2",
   "description": "Modbus 400027 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 126,
   "name": "Minor Fault Contents 2 Communication Test Fault",
   "description": "Modbus 400027 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 127,
   "name": "Minor Fault Contents 3 Motor Overheat Alarm",
   "description": "Modbus 400028 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 128,
   "name": "Minor Fault Contents 3 E7 drive Not Enabled",
   "description": "Modbus 400028 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 129,
   "name": "Fault Contents @ Overcurrent/Ground Fault",
   "description": "Modbus 400034 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 130,
   "name": "Fault Contents @ Overvoltage",
   "description": "Modbus 400034 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 131,
   "name": "Fault Contents @ Inverter Overload",
   "description": "Modbus 400034 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 132,
   "name": "Fault Contents @ Overheat Fault",
   "description": "Modbus 400034 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 133,
   "name": "Fault Contents @ Braking Resistor Fault",
   "description": "Modbus 400034 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 134,
   "name": "Fault Contents @ Fuse Fault",
   "description": "Modbus 400034 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 135,
   "name": "Fault Contents @ PID Feedback Fault",
   "description": "Modbus 400034 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 136,
   "name": "Fault Contents @ External Fault",
   "description": "Modbus 400034 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 137,
   "name": "Fault Contents @ Hardware Fault",
   "description": "Modbus 400034 bit 8; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 138,
   "name": "Fault Contents @ Overload/Overtorque",
   "description": "Modbus 400034 bit 9; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 139,
   "name": "Fault Contents @ Excessive Speed Deviation",
   "description": "Modbus 400034 bit 10; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 140,
   "name": "Fault Contents @ Undervoltage",
   "description": "Modbus 400034 bit 11; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 141,
   "name": "Fault Contents (UVl) or (UV2) or (UV3) or Power Off",
   "description": "Modbus 400034 bit 12; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 142,
   "name": "Fault Contents @ Input/Output Phase Fault",
   "description": "Modbus 400034 bit 13; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 143,
   "name": "Fault Contents @ Communications Error",
   "description": "Modbus 400034 bit 14; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 144,
   "name": "Fault Contents @ Operator Error",
   "description": "Modbus 400034 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 145,
   "name": "Data Link Status @ Data Writing",
   "description": "Modbus 400035 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 146,
   "name": "Data Link Status Data Limit Fault",
   "description": "Modbus 400035 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 147,
   "name": "Data Link Status @ Data Compatibility fault",
   "description": "Modbus 400035 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 148,
   "name": "Inverter Status RUN",
   "description": "Modbus 400033 bit 0",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 149,
   "name": "Inverter Status Reverse",
   "description": "Modbus 400033 bit 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 150,
   "name": "Inverter Status Inverter Ready",
   "description": "Modbus 400033 bit 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 151,
   "name": "Inverter Status Fault",
   "description": "Modbus 400033 bit 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 152,
   "name": "Inverter Status Data Setting Error",
   "description": "Modbus 400033 bit 4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 153,
   "name": "Inverter Status Multi-Function Output 1",
   "description": "Modbus 400033 bit 5",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 154,
   "name": "Inverter Status Multi-Function Output 2",
   "description": "Modbus 400033 bit 6",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 155,
   "name": "Inverter Status Multi-Function Output 3",
   "description": "Modbus 400033 bit 7",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 156,
   "name": "Frequency Reference",
   "description": "Modbus 400036",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 157,
   "name": "Output Frequency",
   "description": "Modbus 400037",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 158,
   "name": "Output Power",
   "description": "Modbus 400040",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 159,
   "name": "Torque Command",
   "description": "Modbus 400041",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 160,
   "name": "Sequence Input Status Terminal I Closed",
   "description": "Modbus 400044 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 161,
   "name": "Sequence Input Status Terminal 2 Closed",
   "description": "Modbus 400044 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 162,
   "name": "Sequence Input Status Terminal 3 Closed",
   "description": "Modbus 400044 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 163,
   "name": "Sequence Input Status Terminal 4 Closed",
   "description": "Modbus 400044 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 164,
   "name": "Sequence Input Status Terminal 5 Closed",
   "description": "Modbus 400044 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 165,
   "name": "Sequence Input Status Terminal 6 Closed",
   "description": "Modbus 400044 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 166,
   "name": "Sequence Input Status Terminal 7 Closed",
   "description": "Modbus 400044 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 167,
   "name": "Inverter Status @RUN",
   "description": "Modbus 400045 bit 0",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 168,
   "name": "Inverter Status Zero Speed",
   "description": "Modbus 400045 bit 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 169,
   "name": "Inverter Status Speed Agree",
   "description": "Modbus 400045 bit 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 170,
   "name": "Inverter Status Random Speed Agree",
   "description": "Modbus 400045 bit 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 171,
   "name": "Inverter Status Frequency Detect 1",
   "description": "Modbus 400045 bit 4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 172,
   "name": "Inverter Status Frequency Detect 2",
   "description": "Modbus 400045 bit 5",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 173,
   "name": "Inverter Status Inverter Ready",
   "description": "Modbus 400045 bit 6",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 174,
   "name": "Inverter Status Undervoltage",
   "description": "Modbus 400045 bit 7",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 175,
   "name": "Inverter Status Baseblock",
   "description": "Modbus 400045 bit 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 176,
   "name": "Inverter Status Frequency Reference Not From Communications",
   "description": "Modbus 400045 bit 9",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 177,
   "name": "Inverter Status Command Reference Not From Communications",
   "description": "Modbus 400045 bit 10",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 178,
   "name": "Inverter Status Overtorque",
   "description": "Modbus 400045 bit 11",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 179,
   "name": "Inverter Status Loss of Frequency reference",
   "description": "Modbus 400045 bit 12",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 180,
   "name": "Inverter Status Fault Retry",
   "description": "Modbus 400045 bit 13",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 181,
   "name": "Inverter Status Fault",
   "description": "Modbus 400045 bit 14",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 182,
   "name": "Inverter Status Communications Timeout",
   "description": "Modbus 400045 bit 15; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 183,
   "name": "Multi-Function Output Status Multi-Function Output 1",
   "description": "Modbus 400046 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 184,
   "name": "Multi-Function Output Status Multi-Function Output 2",
   "description": "Modbus 400046 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 185,
   "name": "Multi-Function Output Status Multi-Function Output 3",
   "description": "Modbus 400046 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 186,
   "name": "Main Circuit DC Voltage",
   "description": "Modbus 400050; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 187,
   "name": "Torque",
   "description": "Modbus 400051; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 188,
   "name": "Output Power",
   "description": "Modbus 400052; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 189,
   "name": "PID Feedback Level",
   "description": "Modbus 400057; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 190,
   "name": "PID Input Level",
   "description": "Modbus 400058; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 191,
   "name": "PID Output Level",
   "description": "Modbus 400059; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 192,
   "name": "CPU",
   "description": "Modbus 400060; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 193,
   "name": "Flash ID",
   "description": "Modbus 400061; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 194,
   "name": "Communications Error CRC Error",
   "description": "Modbus 400062 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 195,
   "name": "Communications Error Data Length Error",
   "description": "Modbus 400062 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 196,
   "name": "Communications Error Parity Error",
   "description": "Modbus 400062 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 197,
   "name": "Communications Error Overrun Error",
   "description": "Modbus 400062 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 198,
   "name": "Communications Error Framing Error",
   "description": "Modbus 400062 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 199,
   "name": "Communications Error Timeout",
   "description": "Modbus 400062 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 200,
   "name": "kVA Setting",
   "description": "Modbus 400063",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 201,
   "name": "Frequency Reference",
   "description": "Modbus 400065",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 202,
   "name": "Output Frequency",
   "description": "Modbus 400066",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 203,
   "name": "Output Current",
   "description": "Modbus 400067",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 204,
   "name": "Output Voltage",
   "description": "Modbus 400070",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 205,
   "name": "DC Bus Voltage",
   "description": "Modbus 400071",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 206,
   "name": "Output Power",
   "description": "Modbus 400072",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 207,
   "name": "Input Terminal Status Fwd Run (Terminal S1)",
   "description": "Modbus 400074 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 208,
   "name": "Input Terminal Status Rev Run (Terminal S2)",
   "description": "Modbus 400074 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 209,
   "name": "Input Terminal Status Terminal S3",
   "description": "Modbus 400074 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 210,
   "name": "Input Terminal Status Terminal S4",
   "description": "Modbus 400074 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 211,
   "name": "Input Terminal Status Terminal S5",
   "description": "Modbus 400074 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 212,
   "name": "Input Terminal Status Terminal S6",
   "description": "Modbus 400074 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 213,
   "name": "Input Terminal Status Terminal S7",
   "description": "Modbus 400074 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 214,
   "name": "Output Terminal Status Multi-function Output 1",
   "description": "Modbus 400075 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 215,
   "name": "Output Terminal Status Multi-function Output 2",
   "description": "Modbus 400075 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 216,
   "name": "Output Terminal Status Multi-function Output 3",
   "description": "Modbus 400075 bit 2; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 217,
   "name": "Output Terminal Status Fault Output",
   "description": "Modbus 400075 bit 7; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 218,
   "name": "E7 drive Operation Status FWD RUN",
   "description": "Modbus 400076 bit 0",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 219,
   "name": "E7 drive Operation Status Zero Speed",
   "description": "Modbus 400076 bit 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 220,
   "name": "E7 drive Operation Status REV RUN",
   "description": "Modbus 400076 bit 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 221,
   "name": "E7 drive Operation Status Reset",
   "description": "Modbus 400076 bit 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 222,
   "name": "E7 drive Operation Status Speed Agree",
   "description": "Modbus 400076 bit 4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 223,
   "name": "E7 drive Operation Status E7 drive Ready",
   "description": "Modbus 400076 bit 5",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 224,
   "name": "E7 drive Operation Status Minor Fault",
   "description": "Modbus 400076 bit 6",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 225,
   "name": "E7 drive Operation Status Major Fault",
   "description": "Modbus 400076 bit 7",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 226,
   "name": "Elapsed Time",
   "description": "Modbus 400077; not polled by default",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 227,
   "name": "Flash ID",
   "description": "Modbus 400078; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 228,
   "name": "Terminal A1 Input Voltage",
   "description": "Modbus 400079; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 229,
   "name": "Terminal A2 Input Voltage",
   "description": "Modbus 400080; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 230,
   "name": "Motor Secondary Current (Iq)",
   "description": "Modbus 400082; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 231,
   "name": "Output Frequency After Soft Start",
   "description": "Modbus 400084; not polled by default",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 232,
   "name": "PID Feedback Value",
   "description": "Modbus 400088; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 233,
   "name": "CPU Number",
   "description": "Modbus 400092; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 234,
   "name": "kWh",
   "description": "Modbus 400093; not polled by default",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 235,
   "name": "MWh",
   "description": "Modbus 400094; not polled by default",
   "units": "MWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 236,
   "name": "First Parameter Causing an OPE Fault",
   "description": "Modbus 400098; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 237,
   "name": "PID Input",
   "description": "Modbus 400100; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 238,
   "name": "PID Output",
   "description": "Modbus 400101; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 239,
   "name": "PID Setpoint",
   "description": "Modbus 400102; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 240,
   "name": "Communication Error Code CRC Error",
   "description": "Modbus 400103 bit 0; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 241,
   "name": "Communication Error Code Data Length Error",
   "description": "Modbus 400103 bit 1; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 242,
   "name": "Communication Error Code Parity Error",
   "description": "Modbus 400103 bit 3; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 243,
   "name": "Communication Error Code Over-run Error",
   "description": "Modbus 400103 bit 4; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 244,
   "name": "Communication Error Code Framing Error",
   "description": "Modbus 400103 bit 5; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 245,
   "name": "Communication Error Code Timeout Error",
   "description": "Modbus 400103 bit 6; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 246,
   "name": "FAN Elapsed Time",
   "description": "Modbus 400104; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 247,
   "name": "Actual Fin Temp",
   "description": "Modbus 400105; not polled by default",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 248,
   "name": "AUTO Mode Fref",
   "description": "Modbus 400115; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 249,
   "name": "HAND Mode Fref",
   "description": "Modbus 400116; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 250,
   "name": "PI Feedback 2",
   "description": "Modbus 400117; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 251,
   "name": "Current Fault",
   "description": "Modbus 400129; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 252,
   "name": "Previous Fault",
   "description": "Modbus 400130; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 253,
   "name": "Frequency Reference @ Previous Fault",
   "description": "Modbus 400131; not polled by default",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 254,
   "name": "Output Frequency @ Previous Fault",
   "description": "Modbus 400132; not polled by default",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 255,
   "name": "Output Current @ Previous Fault",
   "description": "Modbus 400133; not polled by default",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 256,
   "name": "Output Voltage @t Previous Fault",
   "description": "Modbus 400135; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 257,
   "name": "DC Bus Voltage @ Previous Fault",
   "description": "Modbus 400136; not polled by default",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 258,
   "name": "Output Power @ Previous Fault",
   "description": "Modbus 400137; not polled by default",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 259,
   "name": "Torque Reference @ Previous Fault",
   "description": "Modbus 400138; not polled by default",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 260,
   "name": "Input Terminal Status @ Previous Fault",
   "description": "Modbus 400139; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 261,
   "name": "Output Terminal Status @ Previous Fault",
   "description": "Modbus 400140; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 262,
   "name": "E7 drive Operation Status @ Previous Fault",
   "description": "Modbus 400141; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 263,
   "name": "Elapsed Time @ Previous Fault",
   "description": "Modbus 400142; not polled by default",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 264,
   "name": "Most Recent Fault",
   "description": "Modbus 402049; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 265,
   "name": "2nd Most Recent Fault",
   "description": "Modbus 402050; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 266,
   "name": "3rd Most Recent Fault",
   "description": "Modbus 402051; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 267,
   "name": "4th Most Recent Fault",
   "description": "Modbus 402052; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 268,
   "name": "Elapsed Time @ Most Recent Fault",
   "description": "Modbus 402059; not polled by default",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 269,
   "name": "Elapsed Time @ 2nd Most Recent Fault",
   "description": "Modbus 402060; not polled by default",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 270,
   "name": "Elapsed Time @ 3rd Most Recent Fault",
   "description": "Modbus 402061; not polled by default",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 271,
   "name": "Elapsed Time @ 4th Most Recent Fault",
   "description": "Modbus 402062; not polled by default",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 272,
   "name": "5th Most Recent Fault",
   "description": "Modbus 402053; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 273,
   "name": "6th Most Recent Fault",
   "description": "Modbus 402054; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 274,
   "name": "7th Most Recent Fault",
   "description": "Modbus 402055; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 275,
   "name": "8th Most Recent Fault",
   "description": "Modbus 402056; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 276,
   "name": "9th Most Recent Fault",
   "description": "Modbus 402057; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 277,
   "name": "10th Most Recent Fault",
   "description": "Modbus 402058; not polled by default",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 278,
   "name": "Elapsed Time @ 5th Most Recent Fault",
   "description": "Modbus 402063; not polled by default",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 279,
   "name": "Elapsed Time @ 6th Most Recent Fault",
   "description": "Modbus 402064; not polled by default",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 280,
   "name": "Elapsed Time @ 7th Most Recent Fault",
   "description": "Modbus 402065; not polled by default",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 281,
   "name": "Elapsed Time @ 8th Most Recent Fault",
   "description": "Modbus 402066; not polled by default",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 282,
   "name": "Elapsed Time @ 9th Most Recent Fault",
   "description": "Modbus 402067; not polled by default",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 283,
   "name": "Elapsed Time @ 10th Most Recent Fault",
   "description": "Modbus 402068; not polled by default",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 284,
   "name": "Select Language",
   "description": "Modbus 400257; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 285,
   "name": "Access Level",
   "description": "Modbus 400258; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 286,
   "name": "Init Parameters",
   "description": "Modbus 400260; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 287,
   "name": "Enter Password",
   "description": "Modbus 400261; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 288,
   "name": "User Param 1",
   "description": "Modbus 400263; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 289,
   "name": "User Param 2",
   "description": "Modbus 400264; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 290,
   "name": "User Param 3",
   "description": "Modbus 400265; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 291,
   "name": "User Param 4",
   "description": "Modbus 400266; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 292,
   "name": "User Param 5",
   "description": "Modbus 400267; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 293,
   "name": "User Param 6",
   "description": "Modbus 400268; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 294,
   "name": "User Param 7",
   "description": "Modbus 400269; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 295,
   "name": "User Param 8",
   "description": "Modbus 400270; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 296,
   "name": "User Param 9",
   "description": "Modbus 400271; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 297,
   "name": "User Param 10",
   "description": "Modbus 400272; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 298,
   "name": "User Param 11",
   "description": "Modbus 400273; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 299,
   "name": "User Param 12",
   "description": "Modbus 400274; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 300,
   "name": "User Param 13",
   "description": "Modbus 400275; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 301,
   "name": "User Param 14",
   "description": "Modbus 400276; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 302,
   "name": "User Param 15",
   "description": "Modbus 400277; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 303,
   "name": "User Param 16",
   "description": "Modbus 400278; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 304,
   "name": "User Param 17",
   "description": "Modbus 400279; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 305,
   "name": "User Param 18",
   "description": "Modbus 400280; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 306,
   "name": "User Param 19",
   "description": "Modbus 400281; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 307,
   "name": "User Param 20",
   "description": "Modbus 400282; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 308,
   "name": "User Param 21",
   "description": "Modbus 400283; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 309,
   "name": "User Param 22",
   "description": "Modbus 400284; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 310,
   "name": "User Param 23",
   "description": "Modbus 400285; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 311,
   "name": "User Param 24",
   "description": "Modbus 400286; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 312,
   "name": "User Param 25",
   "description": "Modbus 400287; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 313,
   "name": "User Param 26",
   "description": "Modbus 400288; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 314,
   "name": "User Param 27",
   "description": "Modbus 400289; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 315,
   "name": "User Param 28",
   "description": "Modbus 400290; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 316,
   "name": "User Param 29",
   "description": "Modbus 400291; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 317,
   "name": "User Param 30",
   "description": "Modbus 400292; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 318,
   "name": "User Param 31",
   "description": "Modbus 400293; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 319,
   "name": "User Param 32",
   "description": "Modbus 400294; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 320,
   "name": "Reference Source",
   "description": "Modbus 400385; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 321,
   "name": "Run Source",
   "description": "Modbus 400386; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 322,
   "name": "Stopping Method",
   "description": "Modbus 400387; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 323,
   "name": "Reverse Oper",
   "description": "Modbus 400388; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 324,
   "name": "LOC/REM RUN Sel",
   "description": "Modbus 400390; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 325,
   "name": "RUN CMD at PRG",
   "description": "Modbus 400391; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 326,
   "name": "L/R Select@Drive",
   "description": "Modbus 400392; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 327,
   "name": "Wait to Run Time",
   "description": "Modbus 400480; not polled by default",
   "units": "s",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 328,
   "name": "HAND Fref Source",
   "description": "Modbus 400481; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 329,
   "name": "DCInj Start Freq",
   "description": "Modbus 400394; not polled by default",
   "units": "Hz",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 330,
   "name": "DCInj Current",
   "description": "Modbus 400395; not polled by default",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 331,
   "name": "DCInj Time@Start",
   "description": "Modbus 400396; not polled by default",
   "units": "s",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 332,
   "name": "DCInj Time@Stop",
   "description": "Modbus 400397; not polled by default",
   "units": "s",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 333,
   "name": "DCInj P Gain",
   "description": "Modbus 400398; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 334,
   "name": "DCInj Intgl Time",
   "description": "Modbus 400399; not polled by default",
   "units": "ms",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 335,
   "name": "DCInj Limit",
   "description": "Modbus 400400; not polled by default",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 336,
   "name": "Preheat Current",
   "description": "Modbus 400482; not polled by default",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 337,
   "name": "SpdSrch at Start",
   "description": "Modbus 400402; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 338,
   "name": "SpdSrch Current",
   "description": "Modbus 400403; not polled by default",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 339,
   "name": "SpdSrch Dec Time",
   "description": "Modbus 400404; not polled by default",
   "units": "s",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 340,
   "name": "SpdSrch V/F",
   "description": "Modbus 400405; not polled by default",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 341,
   "name": "Search Delay",
   "description": "Modbus 400406; not polled by default",
   "units": "s",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 342,
   "name": "Srch Im Lvl I",
   "description": "Modbus 400407; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 343,
   "name": "Srch Im Lvl2",
   "description": "Modbus 400408; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 344,
   "name": "Srch ACR P Gain",
   "description": "Modbus 400409; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 345,
   "name": "Srch ACR I Time",
   "description": "Modbus 400410; not polled by default",
   "units": "ms",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 346,
   "name": "Srch Detect Comp",
   "description": "Modbus 400411; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 347,
   "name": "Srch Mthd Sw Lvl",
   "description": "Modbus 400412; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 348,
   "name": "Srch I Deadband",
   "description": "Modbus 400413; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 349,
   "name": "Bidir Search Sel",
   "description": "Modbus 400415; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 350,
   "name": "Delay-ON Timer",
   "description": "Modbus 400420; not polled by default",
   "units": "s",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 351,
   "name": "Delay-OFF Timer",
   "description": "Modbus 400421; not polled by default",
   "units": "s",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 352,
   "name": "PI Mode",
   "description": "Modbus 400422; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 353,
   "name": "P Gain",
   "description": "Modbus 400423; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 354,
   "name": "PI I Time",
   "description": "Modbus 400424; not polled by default",
   "units": "s",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 355,
   "name": "PI I Limit",
   "description": "Modbus 400425; not polled by default",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 356,
   "name": "PI Limit",
   "description": "Modbus 400427; not polled by default",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 357,
   "name": "PI Offset",
   "description": "Modbus 400428; not polled by default",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 358,
   "name": "PI Delay Time",
   "description": "Modbus 400429; not polled by default",
   "units": "s",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 359,
   "name": "Output Level Sel",
   "description": "Modbus 400430; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 360,
   "name": "Output Gain",
   "description": "Modbus 400431; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 361,
   "name": "Output Rev Sel",
   "description": "Modbus 400432; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 362,
   "name": "Fb los Det Sel",
   "description": "Modbus 400433; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 363,
   "name": "Fb los Det Lvl",
   "description": "Modbus 400434; not polled by default",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 364,
   "name": "Fb los Det Time",
   "description": "Modbus 400435; not polled by default",
   "units": "s",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 365,
   "name": "Sleep Level",
   "description": "Modbus 400436; not polled by default",
   "units": "Hz",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 366,
   "name": "Sleep Time",
   "description": "Modbus 400437; not polled by default",
   "units": "s",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 367,
   "name": "Acc/Dec Time",
   "description": "Modbus 400438; not polled by default",
   "units": "s",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 368,
   "name": "PI Setpoint Sel",
   "description": "Modbus 400477; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 369,
   "name": "PI Setpoint",
   "description": "Modbus 400478; not polled by default",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 370,
   "name": "Setpoint Scaling",
   "description": "Modbus 400483; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 371,
   "name": "PI Sleep Source",
   "description": "Modbus 400484; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 372,
   "name": "Snooze Level",
   "description": "Modbus 400485; not polled by default",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 373,
   "name": "Snooze DelayTime",
   "description": "Modbus 400486; not polled by default",
   "units": "s",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 374,
   "name": "Wake-Up Level",
   "description": "Modbus 400487; not polled by default",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 375,
   "name": "Setpoint Boost",
   "description": "Modbus 400488; not polled by default",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 376,
   "name": "Max Boost Time",
   "description": "Modbus 400489; not polled by default",
   "units": "s",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 377,
   "name": "Snooze Feedback",
   "description": "Modbus 400490; not polled by default",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 378,
   "name": "PI Feedback SqRt",
   "description": "Modbus 400491; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 379,
   "name": "PI Fb SqRt Gain",
   "description": "Modbus 400492; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 380,
   "name": "PI Out Moni SqRt",
   "description": "Modbus 400493; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 381,
   "name": "Energy Save Sel",
   "description": "Modbus 400461; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 382,
   "name": "Energy Save COEF",
   "description": "Modbus 400464; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 383,
   "name": "kW Filter Time",
   "description": "Modbus 400465; not polled by default",
   "units": "ms",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 384,
   "name": "Search V Limit",
   "description": "Modbus 400466; not polled by default",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 385,
   "name": "E-Sav V Low Liml",
   "description": "Modbus 400467; not polled by default",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 386,
   "name": "E-Sav V Low Lim2",
   "description": "Modbus 400468; not polled by default",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 387,
   "name": "E-Sav V Up Liml",
   "description": "Modbus 400469; not polled by default",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 388,
   "name": "E-Sav V Up Lim2",
   "description": "Modbus 400470; not polled by default",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 389,
   "name": "Srch V Step 100%",
   "description": "Modbus 400471; not polled by default",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 390,
   "name": "Srch V Step 5%",
   "description": "Modbus 400472; not polled by default",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 391,
   "name": "Srch V Avg Time",
   "description": "Modbus 400473; not polled by default",
   "units": "ms",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 392,
   "name": "Srch kW Hold Wth",
   "description": "Modbus 400474; not polled by default",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 393,
   "name": "Accel Time I",
   "description": "Modbus 400513; not polled by default",
   "units": "s",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 394,
   "name": "Decel Time I",
   "description": "Modbus 400514; not polled by default",
   "units": "s",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 395,
   "name": "Accel Time 2",
   "description": "Modbus 400515; not polled by default",
   "units": "s",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 396,
   "name": "Decel Time 2",
   "description": "Modbus 400516; not polled by default",
   "units": "s",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 397,
   "name": "Fast Stop Time",
   "description": "Modbus 400521; not polled by default",
   "units": "s",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 398,
   "name": "Acc/Dec SW Freq",
   "description": "Modbus 400523; not polled by default",
   "units": "Hz",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 399,
   "name": "SCrv Acc @ Start",
   "description": "Modbus 400524; not polled by default",
   "units": "s",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 400,
   "name": "SCrv Acc @ End",
   "description": "Modbus 400525; not polled by default",
   "units": "s",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 401,
   "name": "Torq Comp Gain",
   "description": "Modbus 400534; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 402,
   "name": "Torq Comp Time",
   "description": "Modbus 400535; not polled by default",
   "units": "ms",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 403,
   "name": "Normal Duty Sel",
   "description": "Modbus 400548; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 404,
   "name": "CarrierFreq Sel",
   "description": "Modbus 400549; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 405,
   "name": "CarrierFreq Max",
   "description": "Modbus 400550; not polled by default",
   "units": "kHz",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 406,
   "name": "CarrierFreq Min",
   "description": "Modbus 400551; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 407,
   "name": "CarrierFreq Gain",
   "description": "Modbus 400552; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 408,
   "name": "PWM Method",
   "description": "Modbus 400553; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 409,
   "name": "Phase SW level",
   "description": "Modbus 400554; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 410,
   "name": "PWM on Time",
   "description": "Modbus 400555; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 411,
   "name": "Reference 1",
   "description": "Modbus 400641; not polled by default",
   "units": "Hz",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 412,
   "name": "Reference 2",
   "description": "Modbus 400642; not polled by default",
   "units": "Hz",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 413,
   "name": "Reference 3",
   "description": "Modbus 400643; not polled by default",
   "units": "Hz",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 414,
   "name": "Reference 4",
   "description": "Modbus 400644; not polled by default",
   "units": "Hz",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 415,
   "name": "Jog Reference",
   "description": "Modbus 400659; not polled by default",
   "units": "Hz",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 416,
   "name": "Ref Upper Limit",
   "description": "Modbus 400650; not polled by default",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 417,
   "name": "Ref Lower Limit",
   "description": "Modbus 400651; not polled by default",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 418,
   "name": "Ref1 Lower Limit",
   "description": "Modbus 400660; not polled by default",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 419,
   "name": "Jump Freq 1",
   "description": "Modbus 400661; not polled by default",
   "units": "Hz",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 420,
   "name": "Jump Freq 2",
   "description": "Modbus 400662; not polled by default",
   "units": "Hz",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 421,
   "name": "Jump Freq 3",
   "description": "Modbus 400663; not polled by default",
   "units": "Hz",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 422,
   "name": "Jump Bandwidth",
   "description": "Modbus 400664; not polled by default",
   "units": "Hz",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 423,
   "name": "MOP Ref Memory",
   "description": "Modbus 400665; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 424,
   "name": "Trim Control Lvl",
   "description": "Modbus 400666; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 425,
   "name": "Input Voltage",
   "description": "Modbus 400769; not polled by default",
   "units": "V",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 426,
   "name": "V/F Selection",
   "description": "Modbus 400771; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 427,
   "name": "Max Frequency",
   "description": "Modbus 400772; not polled by default",
   "units": "Hz",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 428,
   "name": "Max Voltage",
   "description": "Modbus 400773; not polled by default",
   "units": "V",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 429,
   "name": "Base Frequency",
   "description": "Modbus 400774; not polled by default",
   "units": "Hz",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 430,
   "name": "Mid Frequency A",
   "description": "Modbus 400775; not polled by default",
   "units": "Hz",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 431,
   "name": "Mid Vohage A",
   "description": "Modbus 400776; not polled by default",
   "units": "V",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 432,
   "name": "Min Frequency",
   "description": "Modbus 400777; not polled by default",
   "units": "Hz",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 433,
   "name": "Min Vohage",
   "description": "Modbus 400778; not polled by default",
   "units": "V",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 434,
   "name": "Mid Frequency B",
   "description": "Modbus 400779; not polled by default",
   "units": "Hz",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 435,
   "name": "Mid Voltage B",
   "description": "Modbus 400780; not polled by default",
   "units": "V",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 436,
   "name": "Base Vohage",
   "description": "Modbus 400781; not polled by default",
   "units": "V",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 437,
   "name": "Motor Rated FLA",
   "description": "Modbus 400783; not polled by default",
   "units": "A",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 438,
   "name": "Motor Rated Slip",
   "description": "Modbus 400784; not polled by default",
   "units": "Hz",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 439,
   "name": "No-Load Current",
   "description": "Modbus 400785; not polled by default",
   "units": "A",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 440,
   "name": "Term Resistance",
   "description": "Modbus 400787; not polled by default",
   "units": "Ω",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 441,
   "name": "Tcomp Iron Loss",
   "description": "Modbus 400792; not polled by default",
   "units": "W",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 442,
   "name": "Mtr Rated Power",
   "description": "Modbus 400793; not polled by default",
   "units": "kW",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 443,
   "name": "Comm Bus Fit Sel",
   "description": "Modbus 400931; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 444,
   "name": "EFO Detection",
   "description": "Modbus 400932; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 445,
   "name": "EFO Fault Action",
   "description": "Modbus 400933; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 446,
   "name": "Not Labeled",
   "description": "Modbus 400935; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 447,
   "name": "Terminal S3 Sel",
   "description": "Modbus 401025; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 448,
   "name": "Terminal S4 Sel",
   "description": "Modbus 401026; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 449,
   "name": "Terminal S5 Sel",
   "description": "Modbus 401027; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 450,
   "name": "Terminal S6 Sel",
   "description": "Modbus 401028; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 451,
   "name": "Terminal S7 Sel",
   "description": "Modbus 401029; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 452,
   "name": "TermMl-M2 Sel",
   "description": "Modbus 401036; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 453,
   "name": "Term M3-M4 Sel",
   "description": "Modbus 401037; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 454,
   "name": "Terminal A1 Gain",
   "description": "Modbus 401042; not polled by default",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 455,
   "name": "Terminal A1 Bias",
   "description": "Modbus 401043; not polled by default",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 456,
   "name": "Term A2 Signal",
   "description": "Modbus 401048; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 457,
   "name": "Terminal A2 Sel",
   "description": "Modbus 401049; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 458,
   "name": "Terminal A2 Gain",
   "description": "Modbus 401050; not polled by default",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 459,
   "name": "Terminal A2 Bias",
   "description": "Modbus 401051; not polled by default",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 460,
   "name": "Filter Avg Time",
   "description": "Modbus 401052; not polled by default",
   "units": "s",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 461,
   "name": "TA1/A2 Select",
   "description": "Modbus 401053; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 462,
   "name": "Terminal FM Sel",
   "description": "Modbus 401054; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 463,
   "name": "Terminal FM Gain",
   "description": "Modbus 401055; not polled by default",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 464,
   "name": "Terminal FM Bias",
   "description": "Modbus 401056; not polled by default",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 465,
   "name": "Terminal AM Sel",
   "description": "Modbus 401057; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 466,
   "name": "Terminal AM Gain",
   "description": "Modbus 401058; not polled by default",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 467,
   "name": "Terminal AM Bias",
   "description": "Modbus 401059; not polled by default",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 468,
   "name": "AO Level Selectl",
   "description": "Modbus 401060; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 469,
   "name": "AO Level Select2",
   "description": "Modbus 401061; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 470,
   "name": "Serial Comm Adr",
   "description": "Modbus 401062; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 471,
   "name": "Serial Baud Rate",
   "description": "Modbus 401063; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 472,
   "name": "Serial Com Sel",
   "description": "Modbus 401064; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 473,
   "name": "Serial Fault Sel",
   "description": "Modbus 401065; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 474,
   "name": "Serial Fit Dtct",
   "description": "Modbus 401066; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 475,
   "name": "Transmit WaitTIM",
   "description": "Modbus 401067; not polled by default",
   "units": "ms",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 476,
   "name": "RTS Control Sel",
   "description": "Modbus 401068; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 477,
   "name": "Protocol Select",
   "description": "Modbus 401077; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 478,
   "name": "CE Detect Time",
   "description": "Modbus 401078; not polled by default",
   "units": "s",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 479,
   "name": "MOL Fault Select",
   "description": "Modbus 401153; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 480,
   "name": "MOL Time Const",
   "description": "Modbus 401154; not polled by default",
   "units": "min",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 481,
   "name": "Mtr OH Alarm Sel",
   "description": "Modbus 401155; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 482,
   "name": "Mtr OH Fault Sel",
   "description": "Modbus 401156; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 483,
   "name": "Mtr Temp Filter",
   "description": "Modbus 401157; not polled by default",
   "units": "s",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 484,
   "name": "PwrL Selection",
   "description": "Modbus 401158; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 485,
   "name": "PwrL Ridethru t",
   "description": "Modbus 401159; not polled by default",
   "units": "s",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 486,
   "name": "PwrL Baseblock t",
   "description": "Modbus 401160; not polled by default",
   "units": "s",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 487,
   "name": "PwrL V/F Ramp t",
   "description": "Modbus 401161; not polled by default",
   "units": "s",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 488,
   "name": "PUV Det Level",
   "description": "Modbus 401162; not polled by default",
   "units": "V",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 489,
   "name": "StallP Accel Sel",
   "description": "Modbus 401168; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 490,
   "name": "StallP Accel Lvl",
   "description": "Modbus 401169; not polled by default",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 491,
   "name": "StallP CHP Lvl",
   "description": "Modbus 401170; not polled by default",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 492,
   "name": "StallP Decel Sel",
   "description": "Modbus 401171; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 493,
   "name": "StallP Run Sel",
   "description": "Modbus 401172; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 494,
   "name": "StallP Run Level",
   "description": "Modbus 401173; not polled by default",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 495,
   "name": "StallP Gain",
   "description": "Modbus 401174; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 496,
   "name": "StallP Intg Time",
   "description": "Modbus 401175; not polled by default",
   "units": "ms",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 497,
   "name": "Decel Time Coef",
   "description": "Modbus 401176; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 498,
   "name": "StallP Decel Lvl",
   "description": "Modbus 401177; not polled by default",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 499,
   "name": "Spd Agree Level",
   "description": "Modbus 401178; not polled by default",
   "units": "Hz",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 500,
   "name": "Spd Agree Width",
   "description": "Modbus 401179; not polled by default",
   "units": "Hz",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 501,
   "name": "RefLoss Sel",
   "description": "Modbus 401182; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 502,
   "name": "Fref at Floss",
   "description": "Modbus 401219; not polled by default",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 503,
   "name": "Num of Restarts",
   "description": "Modbus 401183; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 504,
   "name": "Restart Sel",
   "description": "Modbus 401184; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 505,
   "name": "Max Restart Time",
   "description": "Modbus 401185; not polled by default",
   "units": "s",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 506,
   "name": "Restart Mode Sel",
   "description": "Modbus 401220; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 507,
   "name": "Torq Det 1 Sel",
   "description": "Modbus 401186; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 508,
   "name": "Torq Det 1 Lvl",
   "description": "Modbus 401187; not polled by default",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 509,
   "name": "Torq Det 1 Time",
   "description": "Modbus 401188; not polled by default",
   "units": "s",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 510,
   "name": "DB Resistor Prot",
   "description": "Modbus 401198; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 511,
   "name": "OH Pre-Alarm Lvl",
   "description": "Modbus 401199; not polled by default",
   "units": "°C",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 512,
   "name": "OH Pre-Alarm Sel",
   "description": "Modbus 401200; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 513,
   "name": "OK1 Fault Level",
   "description": "Modbus 401201; not polled by default",
   "units": "°C",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 514,
   "name": "Ph Loss In Sel",
   "description": "Modbus 401202; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 515,
   "name": "Ph Loss In Lvl",
   "description": "Modbus 401203; not polled by default",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 516,
   "name": "Ph Loss Out Sel",
   "description": "Modbus 401204; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 517,
   "name": "Ph Loss Out Lvl",
   "description": "Modbus 401205; not polled by default",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 518,
   "name": "Ground Fault Sel",
   "description": "Modbus 401206; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 519,
   "name": "Fan On/Off Sel",
   "description": "Modbus 401207; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 520,
   "name": "Fan Delay Time",
   "description": "Modbus 401208; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 521,
   "name": "Ambient Temp",
   "description": "Modbus 401209; not polled by default",
   "units": "°C",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 522,
   "name": "UV3 Detect",
   "description": "Modbus 401210; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 523,
   "name": "Inverter OL Sel",
   "description": "Modbus 401211; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 524,
   "name": "0L2 Sel @ L-Spd",
   "description": "Modbus 401212; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 525,
   "name": "Low Spd 0L2 Freq",
   "description": "Modbus 401213; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 526,
   "name": "0L2 OHz Gain",
   "description": "Modbus 401214; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 527,
   "name": "Soft CLA Sel",
   "description": "Modbus 401215; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 528,
   "name": "Fref During OH",
   "description": "Modbus 401216; not polled by default",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 529,
   "name": "Hunt Prev Select",
   "description": "Modbus 401409; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 530,
   "name": "Hunt Prev Gain",
   "description": "Modbus 401410; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 531,
   "name": "Hunt Prev Time",
   "description": "Modbus 401411; not polled by default",
   "units": "ms",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 532,
   "name": "Hunt Prev Limit",
   "description": "Modbus 401412; not polled by default",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 533,
   "name": "HSB Decel Width",
   "description": "Modbus 401417; not polled by default",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 534,
   "name": "HSB Current Ref",
   "description": "Modbus 401418; not polled by default",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 535,
   "name": "HSB DwelTim@Stp",
   "description": "Modbus 401419; not polled by default",
   "units": "s",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 536,
   "name": "HSB OL Time",
   "description": "Modbus 401420; not polled by default",
   "units": "s",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 537,
   "name": "HSB V/F Gain",
   "description": "Modbus 401421; not polled by default",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 538,
   "name": "Spd Agr Current",
   "description": "Modbus 401422; not polled by default",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 539,
   "name": "Spd Agree Time",
   "description": "Modbus 401423; not polled by default",
   "units": "ms",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 540,
   "name": "HSB V Lvl 1",
   "description": "Modbus 401424; not polled by default",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 541,
   "name": "HSB V Lvl2",
   "description": "Modbus 401425; not polled by default",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 542,
   "name": "HSB RI Comp Coef",
   "description": "Modbus 401426; not polled by default",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 543,
   "name": "HSB RI Comp Tim",
   "description": "Modbus 401427; not polled by default",
   "units": "ms",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 544,
   "name": "Prohib HSB Decel",
   "description": "Modbus 401428; not polled by default",
   "units": "Hz",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 545,
   "name": "Inv Rate Current",
   "description": "Modbus 401489; not polled by default",
   "units": "A",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 546,
   "name": "DCCT Gain",
   "description": "Modbus 401490; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 547,
   "name": "AVR Selection",
   "description": "Modbus 401487; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 548,
   "name": "AVR Time",
   "description": "Modbus 401488; not polled by default",
   "units": "ms",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 549,
   "name": "ON-Delay Time",
   "description": "Modbus 401499; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 550,
   "name": "ON-Delay Comp",
   "description": "Modbus 401500; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 551,
   "name": "IGBT Volt Drop",
   "description": "Modbus 401501; not polled by default",
   "units": "V",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 552,
   "name": "Pwr Angle Filt 1",
   "description": "Modbus 401502; not polled by default",
   "units": "ms",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 553,
   "name": "Pwr Angle Filt 2",
   "description": "Modbus 401503; not polled by default",
   "units": "ms",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 554,
   "name": "DCCT Filter Time",
   "description": "Modbus 401507; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 555,
   "name": "Soft CLA Gain",
   "description": "Modbus 401508; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 556,
   "name": "Soft CLA Filter",
   "description": "Modbus 401509; not polled by default",
   "units": "ms",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 557,
   "name": "Soft CLA Level 1",
   "description": "Modbus 401510; not polled by default",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 558,
   "name": "Soft CLA Level2",
   "description": "Modbus 401511; not polled by default",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 559,
   "name": "Soft CLA SW Freq",
   "description": "Modbus 401512; not polled by default",
   "units": "Hz",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 560,
   "name": "Soft CLA Level3",
   "description": "Modbus 401513; not polled by default",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 561,
   "name": "OnDelay Comp Lvl",
   "description": "Modbus 401514; not polled by default",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 562,
   "name": "IGBT Gain",
   "description": "Modbus 401515; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 563,
   "name": "Aging Test Mode",
   "description": "Modbus 401516; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 564,
   "name": "User Monitor Sel",
   "description": "Modbus 401281; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 565,
   "name": "Power-On Monitor",
   "description": "Modbus 401282; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 566,
   "name": "Display Scaling",
   "description": "Modbus 401283; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 567,
   "name": "LCD Contrast",
   "description": "Modbus 401285; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 568,
   "name": "Monitor Mode Sel",
   "description": "Modbus 401304; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 569,
   "name": "2nd Monitor Sel",
   "description": "Modbus 401305; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 570,
   "name": "3rd Monitor Sel",
   "description": "Modbus 401306; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 571,
   "name": "Local/Remote Key",
   "description": "Modbus 401286; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 572,
   "name": "Oper STOP Key",
   "description": "Modbus 401287; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 573,
   "name": "User Defaults",
   "description": "Modbus 401288; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 574,
   "name": "Inverter Model #",
   "description": "Modbus 401289; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 575,
   "name": "Operator M.O.P.",
   "description": "Modbus 401290; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 576,
   "name": "Oper Detection",
   "description": "Modbus 401291; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 577,
   "name": "Elapsed Time Set",
   "description": "Modbus 401292; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 578,
   "name": "Elapsed Time Run",
   "description": "Modbus 401293; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 579,
   "name": "Init Mode Sel",
   "description": "Modbus 401294; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 580,
   "name": "Fan ON Time Set",
   "description": "Modbus 401295; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 581,
   "name": "FLT Trace Init",
   "description": "Modbus 401297; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 582,
   "name": "PUF Cont det Sel",
   "description": "Modbus 401298; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 583,
   "name": "kWh MonitorClear",
   "description": "Modbus 401299; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 584,
   "name": "Oper HAND Key",
   "description": "Modbus 401300; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 585,
   "name": "Copy Funtion Sel",
   "description": "Modbus 401302; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 586,
   "name": "Read Allowable",
   "description": "Modbus 401303; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 587,
   "name": "Tuning Mode Sel",
   "description": "Modbus 401794; not polled by default",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 588,
   "name": "Mtr Rated Power",
   "description": "Modbus 401795; not polled by default",
   "units": "kW",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 589,
   "name": "Rated Current",
   "description": "Modbus 401797; not polled by default",
   "units": "A",
   "access": "C",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-yaskawa-e7",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
