{
 "manufacturer": "CoolAutomation",
 "manufacturer_slug": "coolautomation",
 "model": "CoolMasterNet Daikin outdoor system (PRO) objects - VRV-K (RSEYP8-10KJ)",
 "model_slug": "coolmasternet-daikin-vrv-system-vrv-k",
 "aliases": [
  "Daikin VRV BACnet",
  "CoolMasterNet Daikin",
  "Daikin outdoor system BACnet",
  "VRV-K",
  "RSEYP8-10KJ"
 ],
 "equipment_type": "VRF outdoor system monitoring via BACnet gateway",
 "applies_to": "Daikin VRV-K outdoor systems (RSEYP8-10KJ) read through a CoolAutomation gateway with PRO functionality.",
 "summary": "With PRO functionality, CoolAutomation gateways publish system-level service data for Daikin VRV-K (RSEYP8-10KJ) outdoor systems over BACnet: type, AirNet address, error code, ambient, heat exchanger, discharge, suction, oil, evaporating and condensing temperatures, inverter frequency, current and temperature, EV openings, operating states, compressor, valve and fan states and retry and drooping-control flags (49 objects). Monitoring only.",
 "bacnet_transport": [
  "BACnet IP",
  "BACnet MS/TP"
 ],
 "firmware": null,
 "default_device_instance": 64,
 "access_inferred": true,
 "notes": [
  "Instance = VA x 256 + index (object identifier bits 21-8 = VA, 7-0 = index). Points shown for VA 1; the guide does not explain how outdoor units receive their VA.",
  "Access set to read-only: these are measured service values, although the guide's type table lists PIV as read/write.",
  "Object names are the guide's short names; descriptions are the guide's object descriptions with the bracketed unit moved to units.",
  "Table printed on page 14 of the guide (section 3.2.1.2).",
  "This system table carries the unit-level temperatures and compressor data; the guide prints no separate outdoor-unit table for VRV-K."
 ],
 "source": {
  "title": "BACnet Integration Guidelines - CoolMaster Product Line, CooLinkNet, CooLinkHub, CooLinkBridge",
  "doc_number": null,
  "revision_date": "Rev 1.0.4, 2026-07-06",
  "url": "https://support.coolautomation.com/hc/en-us/article_attachments/38262832368157"
 },
 "integration": {
  "summary": "Use these objects to monitor Daikin outdoor equipment only; control stays on the CoolMasterNet indoor-unit objects. Map the block's VA and trend operating states, temperatures, compressor data and the error state.",
  "minimum_points": [
   {
    "ref": "BI 274",
    "name": "Cool",
    "why": "Cooling"
   },
   {
    "ref": "BI 275",
    "name": "Heat",
    "why": "Heating"
   },
   {
    "ref": "BI 278",
    "name": "TstatOn",
    "why": "Thermostat on"
   },
   {
    "ref": "BI 280",
    "name": "Dfrst",
    "why": "Defrost active"
   },
   {
    "ref": "PIV 269",
    "name": "InvFrq",
    "why": "Inverter frequency, Hz"
   },
   {
    "ref": "IV 259",
    "name": "AmbT",
    "why": "Ambient temperature, °C"
   },
   {
    "ref": "AI 267",
    "name": "EvT",
    "why": "Evaporating temperature, °C"
   },
   {
    "ref": "AI 268",
    "name": "CndT",
    "why": "Condensing temperature, °C"
   },
   {
    "ref": "CSV 258",
    "name": "ErrCode",
    "why": "System error code"
   }
  ],
  "enable": "BACnet must be enabled on the gateway; these objects belong to its PRO (service data) functionality.",
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "BACnet MS/TP: activate on line L3 with 'line type L3 BAC' (L4-L7 also possible on the CoolMaster product line); default frame 9600 8N1, change with 'line baud L3 <rate>_8N1'; MAC (TS) default 0x40 = 64, change with 'line myid L3 <hex>'. Reboot after each change.",
   "BACnet IP: enable with 'bacnet IP enable'; UDP port 47808 by default ('bacnet port <n>'). The server starts only once Ethernet is up with an IP address.",
   "Default device instance 64 (0x40); change with 'bacnet instance <n>'."
  ],
  "gotchas": [
   "The guide does not document how VAs are assigned to outdoor units; confirm instances with a BACnet discovery."
  ]
 },
 "covers_brands": [
  "Daikin"
 ],
 "points": [
  {
   "type": "CSV",
   "instance": 256,
   "name": "Type",
   "description": "Outdoor System Type Name",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 257,
   "name": "AirNet",
   "description": "AirNet Addr.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 258,
   "name": "ErrCode",
   "description": "Error code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 259,
   "name": "AmbT",
   "description": "Ambient temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 260,
   "name": "HexT1",
   "description": "Heat exchanger temp. 1",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 261,
   "name": "HexT2",
   "description": "Heat exchanger temp. 2",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 262,
   "name": "DschTInv",
   "description": "Disch. temp.(INV)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 263,
   "name": "DschTStd",
   "description": "Disch. temp.(STD)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 264,
   "name": "SuctPipT1",
   "description": "Suction pipe temp. 1",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 265,
   "name": "SuctPipT2",
   "description": "Suction pipe temp. 2",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 266,
   "name": "OiT",
   "description": "Oil temp.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 267,
   "name": "EvT",
   "description": "Evaporating Temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 268,
   "name": "CndT",
   "description": "Condensing Temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 269,
   "name": "InvFrq",
   "description": "Inverter frequency",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 270,
   "name": "InvCur",
   "description": "Inverter current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 271,
   "name": "InvT",
   "description": "Inverter temp.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 272,
   "name": "EVOp1",
   "description": "EV opening 1",
   "units": "pls",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 273,
   "name": "EVOp2",
   "description": "EV opening 2",
   "units": "pls",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 274,
   "name": "Cool",
   "description": "Cooling",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 275,
   "name": "Heat",
   "description": "Heating",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 276,
   "name": "Vent",
   "description": "Ventilation",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 277,
   "name": "CoolHeatPrll",
   "description": "Cool/Heat parallel ope.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 278,
   "name": "TstatOn",
   "description": "Thermostat ON",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 279,
   "name": "ResrtStby",
   "description": "Restart stand-by",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 280,
   "name": "Dfrst",
   "description": "Defrost",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 281,
   "name": "SoftStrt",
   "description": "Soft start",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 282,
   "name": "OiRtrn",
   "description": "Oil return",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 283,
   "name": "OiEqOp",
   "description": "Oil equalizing ope.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 284,
   "name": "Comp1Inv",
   "description": "Compressor1(INV)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 285,
   "name": "Comp2Std",
   "description": "Compressor2(STD)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 286,
   "name": "BypEq",
   "description": "Bypass for equalizer",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 287,
   "name": "HotGasByp",
   "description": "Hot gas bypass",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 288,
   "name": "Injct1",
   "description": "Injection 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 289,
   "name": "Injct2",
   "description": "Injection 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 290,
   "name": "DschGas",
   "description": "Disch. gas",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 291,
   "name": "LiqP",
   "description": "Liquid pres.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 292,
   "name": "4WayVlv1",
   "description": "4 way valve 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 293,
   "name": "4WayVlv2",
   "description": "4-way valve 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 294,
   "name": "HiPRtry",
   "description": "High pressure retry",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 295,
   "name": "LoPRtry",
   "description": "Low pressure retry",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 296,
   "name": "DschPipRtry",
   "description": "Disch. pipe retry",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 297,
   "name": "InvStby",
   "description": "INV stand-by",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 298,
   "name": "HiPDroCtl",
   "description": "High pres. drooping cntl.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 299,
   "name": "LoPDroCtl",
   "description": "Low pres. drooping cntl.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 300,
   "name": "DschDroCtl",
   "description": "Disch. pipe drooping cntl.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 301,
   "name": "InvCurDroCtl",
   "description": "INV current drooping cntl.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 302,
   "name": "Fan1H",
   "description": "FAN-1H",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 303,
   "name": "Fan1L",
   "description": "FAN-1L",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 304,
   "name": "Fan2",
   "description": "FAN-2",
   "units": "",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/coolautomation/coolmasternet-daikin-vrv-system-vrv-k",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
