{
 "manufacturer": "Current Lighting",
 "manufacturer_slug": "current-lighting",
 "model": "Daintree DCS WAC root device (BACnet IP)",
 "model_slug": "daintree-dcs-wac-root-device",
 "aliases": [
  "Daintree",
  "Daintree DCS",
  "Daintree Controls Software",
  "WAC",
  "Wireless Area Controller",
  "Daintree WAC root device"
 ],
 "equipment_type": "Lighting control gateway (wireless area controller)",
 "applies_to": "The root BACnet device of each Daintree Wireless Area Controller (WAC) managed by Daintree Controls Software.",
 "summary": "Each Daintree WAC runs its own BACnet IP server. The root device is a router that represents the WAC itself; lighting and sensor zones appear as separate virtual devices behind it. The root device only carries two health points: the WAC's link to the configuration server and the state of its ZigBee network.",
 "bacnet_transport": [
  "BACnet IP"
 ],
 "firmware": null,
 "default_device_instance": "Set in DCS (BACnet Router Device ID)",
 "access_inferred": false,
 "notes": [
  "Device name is the WAC name from DCS, or its MAC address if none is set.",
  "Both points support COV.",
  "Lighting zones and sensor zones are separate virtual devices; see the Daintree DCS lighting zone and sensor zone lists."
 ],
 "source": {
  "title": "Daintree Controls Software (DCS) BACnet integration guide",
  "doc_number": null,
  "revision_date": "2025-03",
  "url": "https://cdn.currentlighting.com/site/installationmanuals/Daintree_DCS_BACnet_Integration_Guide.pdf"
 },
 "integration": {
  "summary": "Enable BACnet on the gateway in DCS and set the router device ID and virtual network numbers. Monitor the two status MVs on the root device to know whether the WAC and its wireless network are healthy; control happens on the zone devices.",
  "minimum_points": [
   {
    "ref": "MV 1",
    "name": "Server Connection Status",
    "why": "Server link up when 2"
   },
   {
    "ref": "MV 2",
    "name": "ZigBee Network Status",
    "why": "ZigBee network up when 2"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "Set in DCS (Configure > Gateway > BACnet settings): router device ID, network number, virtual network number, start/end virtual zone device IDs, NIC (wan or building), port (normally 47808).",
   "Foreign device registration to a BBMD is available when the WAC is not on the BMS LAN.",
   "The WAC routes BACnet IP to a virtual network; each zone is its own virtual device (B-ASC profile)."
  ],
  "gotchas": [
   "The two WAC ports (wan RJ45 and USB-Ethernet building) must not be on the same subnet."
  ]
 },
 "points": [
  {
   "type": "MV",
   "instance": 1,
   "name": "Server Connection Status",
   "description": "Link between WAC and the configuration server",
   "units": "",
   "access": "R",
   "states": "1=Connection Down, 2=Connection Up"
  },
  {
   "type": "MV",
   "instance": 2,
   "name": "ZigBee Network Status",
   "description": "Whether the WAC's ZigBee network is running",
   "units": "",
   "access": "R",
   "states": "1=ZigBee Network Down, 2=ZigBee Network Up"
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/current-lighting/daintree-dcs-wac-root-device",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
