{
 "manufacturer": "Daikin Applied",
 "manufacturer_slug": "daikin-applied",
 "model": "Magnitude WME-C QUAD Chiller (MicroTech WME controller)",
 "model_slug": "magnitude-wme-c-quad",
 "aliases": [
  "WME-C QUAD",
  "WME QUAD",
  "Magnitude WME",
  "MicroTech WME",
  "ED 19111-4"
 ],
 "equipment_type": "Chiller controller",
 "applies_to": "Magnitude WME-C QUAD magnetic-bearing centrifugal chillers (two circuits, four compressors) with the MicroTech WME unit controller.",
 "summary": "The QUAD version of the Magnitude WME-C has two refrigerant circuits with two compressors each, and its MicroTech unit controller adds circuit 2 compressor objects, per-compressor Off/Auto commands and alarm module objects to the WME BACnet table. It talks BACnet IP, BACnet MS/TP or Modbus through the BAS communication module. Control works the same as the other WME chillers: network enable, mode, cool setpoint and capacity limit, plus water temperatures, flows, refrigerant data, run hours and alarm indices.",
 "bacnet_transport": [
  "BACnet IP",
  "BACnet MS/TP"
 ],
 "firmware": "Chiller application 1.0.0 (QUAD) or later",
 "default_device_instance": 9050,
 "access_inferred": false,
 "notes": [
  "ED 19111-4 covers WME C and D vintage and WME-C QUAD in one table. The C/D-vintage subset matches the WME C-vintage list (ED 19111-1); this entry is the QUAD set.",
  "The alarm code objects AV 903 and AV 905 are left out: the doc says WME-C QUAD does not use alarm codes. Use the alarm index and alarm module objects instead.",
  "Per the doc's model table the alarm module objects (AV 909-914) and Compressor Off/Auto (MV 100, 101, 106, 107) apply to QUAD; Off/Auto on a WME-C needs application code 1.2.4 or newer.",
  "Only Cool mode applies even though the mode objects list Ice, Heat and Heat Recovery.",
  "Units (MV 4) switches the values sent to BACnet between English and Metric; English is the default.",
  "Run hours and starts are listed only for circuit 1 compressors; condenser and evaporator pump hours for pumps 1 and 2."
 ],
 "source": {
  "title": "MicroTech Unit Controller Protocol Information - Chiller Model WME, C and D-Vintage, and WME-C QUAD",
  "doc_number": "ED 19111-4",
  "revision_date": "2026-03",
  "url": "https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/19111-4.pdf"
 },
 "integration": {
  "summary": "At the chiller HMI set Control Source to BAS (for the network enable) and Remote Enable to Enable (for setpoint, mode and capacity limit). The BMS then writes ChillerEnableStp, the cool setpoint and capacity limit, and reads status, water temperatures and the alarm index objects.",
  "minimum_points": [
   {
    "ref": "BV 2",
    "name": "ChillerEnableStp",
    "why": "Network enable/disable of the chiller"
   },
   {
    "ref": "MV 3",
    "name": "ChillerOperationMode",
    "why": "Mode command; only 2 = Cool applies on WME"
   },
   {
    "ref": "AV 4",
    "name": "NetworkCoolTempSetpoint",
    "why": "Leaving water cool setpoint from the BMS"
   },
   {
    "ref": "AV 3",
    "name": "NetworkCapacityLimitPct",
    "why": "Capacity limit from the BMS"
   },
   {
    "ref": "BV 8",
    "name": "ClearAlarm",
    "why": "Clear alarms from the network"
   },
   {
    "ref": "BI 3",
    "name": "ChillerLocalRemote",
    "why": "Shows whether network control is active"
   },
   {
    "ref": "MV 1",
    "name": "UnitStatus",
    "why": "Chiller run state"
   },
   {
    "ref": "AI 2",
    "name": "LvgEvapWaterTempUnit",
    "why": "Leaving chilled water temperature"
   },
   {
    "ref": "AV 2",
    "name": "ChillerCapacity",
    "why": "Actual capacity in percent"
   },
   {
    "ref": "AV 901",
    "name": "AVFaultAlarm",
    "why": "Active fault alarm index"
   }
  ],
  "enable": "Control Source must be set to BAS at the unit HMI for the controller to use Network Enable (BV 2). For the cool setpoint, mode and capacity limit, Remote Enable must also be set to Enable at the HMI. Writing Enable to BV 2 only allows a start if other conditions are met. Individual compressors can be taken out of service from the network with the Compressor Off/Auto objects (MV 100, 101, 106, 107).",
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "Default device instance 9050; default device object name Daikin_MicroTech_ plus the instance. Cycle power on the BAS module after changing the instance.",
   "BACnet IP defaults: IP 192.168.1.10, mask 255.255.255.0, gateway 192.168.1.1, UDP port 47808.",
   "BACnet MS/TP defaults: MAC 1, 38400 baud, Max Master 127, Max Info Frames 10.",
   "Network parameters are set at the HMI; see IM 1283 for the communication module."
  ],
  "gotchas": [
   "Only Cool mode applies, although the mode objects list Ice, Heat and Heat Recovery.",
   "Units (MV 4) changes the units sent to BACnet between English and Metric.",
   "Compressor Off/Auto objects return to Auto after a controller power cycle.",
   "WME-C QUAD has no alarm code objects; read the alarm index and alarm module objects.",
   "Some compressor-shutdown and freeze alarms cannot be cleared from the network."
  ]
 },
 "points": [
  {
   "type": "AI",
   "instance": 9,
   "name": "C1Comp1Current",
   "description": "Compressor Current - Circuit 1 Compressor 1",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10,
   "name": "C1Comp2Current",
   "description": "Compressor Current - Circuit 1 Compressor 2",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 12,
   "name": "C2Comp1Current",
   "description": "Compressor Current - Circuit 2 Compressor 1",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13,
   "name": "C2Comp2Current",
   "description": "Compressor Current - Circuit 2 Compressor 2",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 63,
   "name": "C1Comp1DischargeTemp",
   "description": "Compressor Discharge Refrigerant Temperature - Circuit 1 Compressor 1",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 64,
   "name": "C1Comp2DischargeTemp",
   "description": "Compressor Discharge Refrigerant Temperature - Circuit 1 Compressor 2",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 66,
   "name": "C2Comp1DischargeTemp",
   "description": "Compressor Discharge Refrigerant Temperature - Circuit 2 Compressor 1",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 67,
   "name": "C2Comp2DischargeTemp",
   "description": "Compressor Discharge Refrigerant Temperature - Circuit 2 Compressor 2",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 81,
   "name": "C1Comp1DischRefPressure",
   "description": "Compressor Discharge Refrigerant Pressure - Circuit 1 Compressor 1",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 82,
   "name": "C1Comp2DischRefPressure",
   "description": "Compressor Discharge Refrigerant Pressure - Circuit 1 Compressor 2",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 84,
   "name": "C2Comp1DischargeRefPressure",
   "description": "Compressor Discharge Refrigerant Pressure - Circuit 2 Compressor 1",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 85,
   "name": "C2Comp2DischargeRefPressure",
   "description": "Compressor Discharge Refrigerant Pressure - Circuit 2 Compressor 2",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 45,
   "name": "C1Comp1Kilowatts",
   "description": "Compressor Power - Circuit 1 Compressor 1",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 46,
   "name": "C1Comp2Kilowatts",
   "description": "Compressor Power - Circuit 1 Compressor 2",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 48,
   "name": "C2Comp1Kilowatts",
   "description": "Compressor Power - Circuit 2 Compressor 1",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 49,
   "name": "C2Comp2Kilowatts",
   "description": "Compressor Power - Circuit 2 Compressor 2",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 105,
   "name": "C1Comp1SuctionTemp",
   "description": "Compressor Suction Refrigerant Temperature - Circuit 1 Compressor 1",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 106,
   "name": "C1Comp2SuctionTemp",
   "description": "Compressor Suction Refrigerant Temperature - Circuit 1 Compressor 2",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 108,
   "name": "C2Comp1SuctionTemp",
   "description": "Compressor Suction Refrigerant Temperature - Circuit 2 Compressor 1",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 109,
   "name": "C2Comp2SuctionTemp",
   "description": "Compressor Suction Refrigerant Temperature - Circuit 2 Compressor 2",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 123,
   "name": "C1Comp1SuctionPressure",
   "description": "Compressor Suction Refrigerant Pressure - Circuit 1 Compressor 1",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 124,
   "name": "C1Comp2SuctionPressure",
   "description": "Compressor Suction Refrigerant Pressure - Circuit 1 Compressor 2",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 126,
   "name": "C2Comp1SuctionPressure",
   "description": "Compressor Suction Refrigerant Pressure - Circuit 2 Compressor 1",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 127,
   "name": "C2Comp2SuctionPressure",
   "description": "Compressor Suction Refrigerant Pressure - Circuit 2 Compressor 2",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 27,
   "name": "C1Comp1Voltage",
   "description": "Compressor Voltage - Circuit 1 Compressor 1",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 28,
   "name": "C1Comp2Voltage",
   "description": "Compressor Voltage - Circuit 1 Compressor 2",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 30,
   "name": "C2Comp1Voltage",
   "description": "Compressor Voltage - Circuit 2 Compressor 1",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 31,
   "name": "C2Comp2Voltage",
   "description": "Compressor Voltage - Circuit 2 Compressor 2",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "EntCondWaterTemp",
   "description": "Condenser Entering Fluid Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 147,
   "name": "CondWaterFlowRate",
   "description": "Condenser Fluid Flow Rate",
   "units": "GPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "LvgCondWaterTemp",
   "description": "Condenser Leaving Fluid Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 99,
   "name": "Cond1RefPressure",
   "description": "Condenser Refrigerant Pressure - Circuit 1",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1,
   "name": "EntEvapWaterTemp",
   "description": "Evaporator Entering Fluid Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 148,
   "name": "EvapWaterFlowRate",
   "description": "Evaporator Fluid Flow Rate",
   "units": "GPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "LvgEvapWaterTempUnit",
   "description": "Evaporator Leaving Fluid Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 141,
   "name": "C1EvapRefPressure",
   "description": "Evaporator Refrigerant Pressure - Circuit 1",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 218,
   "name": "C1LiqLineRefTemp",
   "description": "Liquid Line Refrigerant Temperature - Circuit 1",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 219,
   "name": "C2LiqLineRefTemp",
   "description": "Liquid Line Refrigerant Temperature - Circuit 2",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "ActiveCapacityLimit",
   "description": "Active Capacity Limit Output",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "ActiveLvgWaterTarget",
   "description": "Active Setpoint",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "ChillerCapacity",
   "description": "Actual Capacity",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 901,
   "name": "AVFaultAlarm",
   "description": "Alarm Index - Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 902,
   "name": "AVWarningAlarm",
   "description": "Alarm Index - Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 910,
   "name": "AVFaultModID",
   "description": "Alarm Module ID - Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 913,
   "name": "AVWarningModID",
   "description": "Alarm Module ID - Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 911,
   "name": "AVFaultModPayload",
   "description": "Alarm Module Payload - Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 914,
   "name": "AVWarningModPayload",
   "description": "Alarm Module Payload - Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 909,
   "name": "AVFaultModType",
   "description": "Alarm Module Type - Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 912,
   "name": "AVWarningModType",
   "description": "Alarm Module Type - Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "NetworkCapacityLimitPct",
   "description": "Capacity Limit Setpoint - Network",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 26,
   "name": "C1Comp1DischSatRefTemp",
   "description": "Compressor Discharge Saturated Refrigerant Temperature - Circuit 1 Compressor 1",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 27,
   "name": "C1Comp2DischSatRefTemp",
   "description": "Compressor Discharge Saturated Refrigerant Temperature - Circuit 1 Compressor 2",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29,
   "name": "C2Comp1DischSatRefTemp",
   "description": "Compressor Discharge Saturated Refrigerant Temperature - Circuit 2 Compressor 1",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30,
   "name": "C2Comp2DischSatRefTemp",
   "description": "Compressor Discharge Saturated Refrigerant Temperature - Circuit 2 Compressor 2",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "C1Comp1MotorCurrentPercent",
   "description": "Compressor Percent RLA - Circuit 1 Compressor 1",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "C1Comp2MotorCurrentPercent",
   "description": "Compressor Percent RLA - Circuit 1 Compressor 2",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "C2Comp1MotorCurrentPercent",
   "description": "Compressor Percent RLA - Circuit 2 Compressor 1",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "C2Comp2MotorCurrentPercent",
   "description": "Compressor Percent RLA - Circuit 2 Compressor 2",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 74,
   "name": "C1Comp1Hours",
   "description": "Compressor Run Hours - Circuit 1 Compressor 1",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 75,
   "name": "C1Comp2Hours",
   "description": "Compressor Run Hours - Circuit 1 Compressor 2",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 50,
   "name": "C1Comp1SuctSatTemp",
   "description": "Compressor Suction Saturated Refrigerant Temperature - Circuit 1 Compressor 1",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 51,
   "name": "C1Comp2SuctSatTemp",
   "description": "Compressor Suction Saturated Refrigerant Temperature - Circuit 1 Compressor 2",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 53,
   "name": "C2Comp1SuctSatTemp",
   "description": "Compressor Suction Saturated Refrigerant Temperature - Circuit 2 Compressor 1",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 54,
   "name": "C2Comp2SuctSatTemp",
   "description": "Compressor Suction Saturated Refrigerant Temperature - Circuit 2 Compressor 2",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 92,
   "name": "C1Comp1Starts",
   "description": "Compressor Starts - Circuit 1 Compressor 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 93,
   "name": "C1Comp2Starts",
   "description": "Compressor Starts - Circuit 1 Compressor 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 110,
   "name": "CondPump1RunHours",
   "description": "Condenser Pump Run Hours - Condenser Pump 1",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 111,
   "name": "CondPump2RunHours",
   "description": "Condenser Pump Run Hours - Condenser Pump 2",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 44,
   "name": "Cond1SatRefTemp",
   "description": "Condenser Saturated Refrigerant Temperature - Circuit 1",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "NetworkCoolTempSetpoint",
   "description": "Cool Setpoint - Network",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 112,
   "name": "EvapPump1OperHours",
   "description": "Evaporator Pump Run Hours - Evaporator Pump 1",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 113,
   "name": "EvapPump2OperHours",
   "description": "Evaporator Pump Run Hours - Evaporator Pump 2",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 68,
   "name": "C1EvapSatRefTemp",
   "description": "Evaporator Saturated Refrigerant Temperature - Circuit 1",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2,
   "name": "ChillerEnableStp",
   "description": "Chiller Enable Setpoint",
   "units": "",
   "access": "W",
   "states": "0=Disable (Inactive), 1=Enable"
  },
  {
   "type": "BV",
   "instance": 8,
   "name": "ClearAlarm",
   "description": "Clear Alarm - Network",
   "units": "",
   "access": "W",
   "states": "0=Normal, 1=Clear Alarm"
  },
  {
   "type": "BI",
   "instance": 10,
   "name": "AlarmDigitalOutput",
   "description": "Alarm Digital Output",
   "units": "",
   "access": "R",
   "states": "0=No Alarm, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 6,
   "name": "ChillerLimited",
   "description": "Chiller Capacity Limited",
   "units": "",
   "access": "R",
   "states": "0=Not Limited, 1=Limited"
  },
  {
   "type": "BI",
   "instance": 7,
   "name": "ChillerEnableOutput",
   "description": "Chiller Enable Output",
   "units": "",
   "access": "R",
   "states": "0=Disable, 1=Enable"
  },
  {
   "type": "BI",
   "instance": 3,
   "name": "ChillerLocalRemote",
   "description": "Chiller Local/Network",
   "units": "",
   "access": "R",
   "states": "0=Network, 1=Local"
  },
  {
   "type": "BI",
   "instance": 4,
   "name": "UnitOnOff",
   "description": "Chiller On/Off",
   "units": "",
   "access": "R",
   "states": "0=Chiller Off, 1=Chiller On"
  },
  {
   "type": "BI",
   "instance": 163,
   "name": "C1Cmp1Unavailable",
   "description": "Compressor Unavailable - Circuit 1 Compressor 1",
   "units": "",
   "access": "R",
   "states": "0=Available, 1=Unavailable"
  },
  {
   "type": "BI",
   "instance": 164,
   "name": "C1Cmp2Unavailable",
   "description": "Compressor Unavailable - Circuit 1 Compressor 2",
   "units": "",
   "access": "R",
   "states": "0=Available, 1=Unavailable"
  },
  {
   "type": "BI",
   "instance": 165,
   "name": "C2Cmp1Unavailable",
   "description": "Compressor Unavailable - Circuit 2 Compressor 1",
   "units": "",
   "access": "R",
   "states": "0=Available, 1=Unavailable"
  },
  {
   "type": "BI",
   "instance": 166,
   "name": "C2Cmp2Unavailable",
   "description": "Compressor Unavailable - Circuit 2 Compressor 2",
   "units": "",
   "access": "R",
   "states": "0=Available, 1=Unavailable"
  },
  {
   "type": "BI",
   "instance": 1,
   "name": "CondWaterFlowStatus",
   "description": "Condenser Flow Switch Status",
   "units": "",
   "access": "R",
   "states": "0=No Flow, 1=Flow"
  },
  {
   "type": "BI",
   "instance": 11,
   "name": "CondPump1State",
   "description": "Condenser Pump 1 Status",
   "units": "",
   "access": "R",
   "states": "0=Pump Off Request, 1=Pump On Request"
  },
  {
   "type": "BI",
   "instance": 12,
   "name": "CondPump2State",
   "description": "Condenser Pump 2 Status",
   "units": "",
   "access": "R",
   "states": "0=Pump Off Request, 1=Pump On Request"
  },
  {
   "type": "BI",
   "instance": 2,
   "name": "EvapWaterFlowStatus",
   "description": "Evaporator Flow Switch Status",
   "units": "",
   "access": "R",
   "states": "0=No Flow, 1=Flow"
  },
  {
   "type": "BI",
   "instance": 8,
   "name": "EvapPump1State",
   "description": "Evaporator Pump1 Status",
   "units": "",
   "access": "R",
   "states": "0=Pump Off Request, 1=Pump On Request"
  },
  {
   "type": "BI",
   "instance": 9,
   "name": "EvapPump2State",
   "description": "Evaporator Pump2 Status",
   "units": "",
   "access": "R",
   "states": "0=Pump Off Request, 1=Pump On Request"
  },
  {
   "type": "BI",
   "instance": 5,
   "name": "RunEnabled",
   "description": "Run Enabled",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=Run Allowed"
  },
  {
   "type": "MV",
   "instance": 2,
   "name": "ActiveMode",
   "description": "Chiller Mode Output",
   "units": "",
   "access": "R",
   "states": "1=ICE, 2=COOL, 3=HEAT, 4=COOL/HEAT RECOVERY"
  },
  {
   "type": "MV",
   "instance": 3,
   "name": "ChillerOperationMode",
   "description": "Chiller Mode Setpoint - Network",
   "units": "",
   "access": "W",
   "states": "1=ICE, 2=COOL, 3=HEAT, 4=COOL/HEAT RECOVERY"
  },
  {
   "type": "MV",
   "instance": 1,
   "name": "UnitStatus",
   "description": "Chiller Status",
   "units": "",
   "access": "R",
   "states": "1=OFF, 2=START, 3=RUN, 4=PRESHUTDOWN, 5=SERVICE"
  },
  {
   "type": "MV",
   "instance": 4,
   "name": "Units",
   "description": "Units",
   "units": "",
   "access": "W",
   "states": "1=Metric, 2=English"
  },
  {
   "type": "MV",
   "instance": 100,
   "name": "C1Comp1OffAuto",
   "description": "Compressor Off/Auto - Circuit 1 Compressor 1",
   "units": "",
   "access": "W",
   "states": "Off, Auto"
  },
  {
   "type": "MV",
   "instance": 101,
   "name": "C1Comp2OffAuto",
   "description": "Compressor Off/Auto - Circuit 1 Compressor 2",
   "units": "",
   "access": "W",
   "states": "Off, Auto"
  },
  {
   "type": "MV",
   "instance": 106,
   "name": "C2Comp1OffAuto",
   "description": "Compressor Off/Auto - Circuit 2 Compressor 1",
   "units": "",
   "access": "W",
   "states": "Off, Auto"
  },
  {
   "type": "MV",
   "instance": 107,
   "name": "C2Comp2OffAuto",
   "description": "Compressor Off/Auto - Circuit 2 Compressor 2",
   "units": "",
   "access": "W",
   "states": "Off, Auto"
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/daikin-applied/magnitude-wme-c-quad",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
