{
 "manufacturer": "Daikin Applied",
 "manufacturer_slug": "daikin-applied",
 "model": "Magnitude WME C-vintage Chiller (MicroTech WME controller)",
 "model_slug": "magnitude-wme-c-vintage",
 "aliases": [
  "WME-C",
  "Magnitude WME",
  "MicroTech WME",
  "ED 19111",
  "WME-D",
  "Magnitude WME D-vintage"
 ],
 "equipment_type": "Chiller controller",
 "applies_to": "Magnitude WME C-vintage magnetic-bearing centrifugal chillers with the MicroTech WME unit controller.",
 "summary": "The MicroTech WME chiller unit controller on C-vintage Magnitude chillers supports BACnet MS/TP, BACnet IP and Modbus through its BAS communication module. The BACnet table is short and focused: water temperatures and flows, per-compressor current, power, voltage and refrigerant data for two compressors, alarm codes, run hours and starts, plus network enable, mode, cool setpoint and capacity limit.",
 "bacnet_transport": [
  "BACnet IP",
  "BACnet MS/TP"
 ],
 "firmware": "Chiller application 1.1.6, HMI 1.3.10 or later",
 "default_device_instance": 9050,
 "notes": [
  "Default device object name is Daikin_MicroTech_ followed by the device instance.",
  "Network enable, mode and setpoints are only used when the control source is set to BAS at the HMI.",
  "Only Cool mode applies to WME-C even though the mode objects list Ice, Heat and Heat Recovery.",
  "Units (MV 4) switches the values sent to BACnet between English and Metric; English is the default.",
  "Revision ED 19111-4 (3/2026) covers C- and D-vintage units with this same object list; its extra QUAD-only objects are a separate entry (Magnitude WME-C QUAD)."
 ],
 "source": {
  "title": "MicroTech WME, C-vintage Chiller Unit Controller Protocol Information",
  "doc_number": "ED 19111-1",
  "revision_date": "2020-05",
  "url": "https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/MicroTech%20WME%20Chiller%20Unit%20Controller%20Protocol%20Information%20-%20ED%2019111-1.pdf"
 },
 "integration": {
  "summary": "At the chiller HMI set Control Source to BAS (for the network enable) and Remote Enable to Enable (for setpoint, mode and capacity limit). The BMS then writes ChillerEnableStp, the cool setpoint and capacity limit, and reads status, water temperatures and alarm codes.",
  "minimum_points": [
   {
    "ref": "BV 2",
    "name": "ChillerEnableStp",
    "why": "Network enable/disable of the chiller"
   },
   {
    "ref": "MV 3",
    "name": "ChillerOperationMode",
    "why": "Ice / cool / heat / heat recovery mode command"
   },
   {
    "ref": "AV 4",
    "name": "NetworkCoolTempSetpoint",
    "why": "Leaving water cool setpoint from the BMS"
   },
   {
    "ref": "AV 3",
    "name": "NetworkCapacityLimitPct",
    "why": "Capacity limit from the BMS"
   },
   {
    "ref": "BV 8",
    "name": "ClearAlarm",
    "why": "Clear alarms from the network"
   },
   {
    "ref": "BI 3",
    "name": "ChillerLocalRemote",
    "why": "Shows whether network control is active"
   },
   {
    "ref": "MV 1",
    "name": "UnitStatus",
    "why": "Chiller run state"
   },
   {
    "ref": "AI 2",
    "name": "LvgEvapWaterTempUnit",
    "why": "Leaving chilled water temperature"
   },
   {
    "ref": "AV 2",
    "name": "ChillerCapacity",
    "why": "Actual capacity in percent"
   },
   {
    "ref": "AV 905",
    "name": "AVFaultAlarmCode",
    "why": "Active fault alarm code"
   }
  ],
  "enable": "Control Source must be set to BAS at the unit HMI for the controller to use Network Enable (BV 2). For the cool setpoint, mode and capacity limit setpoints, Remote Enable must also be set to Enable at the HMI. Writing Enable to BV 2 only allows a start if other conditions are met.",
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "Default device instance 9050; default device object name Daikin_MicroTech_ plus the instance.",
   "BACnet IP defaults: IP 192.168.1.10, mask 255.255.255.0, gateway 192.168.1.1, UDP port 47808.",
   "BACnet MS/TP default baud 38400.",
   "Network parameters are set at the HMI; see IM 1283 for the communication module."
  ],
  "gotchas": [
   "Only Cool mode applies to WME-C, although the mode objects list Ice, Heat and Heat Recovery.",
   "Units (MV 4) changes the units sent to BACnet between English and Metric.",
   "Some compressor-shutdown alarms cannot be cleared from the network."
  ]
 },
 "points": [
  {
   "type": "AI",
   "instance": 9,
   "name": "C1Comp1Current",
   "description": "Compressor Current - Circuit 1 Compressor 1",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10,
   "name": "C1Comp2Current",
   "description": "Compressor Current - Circuit 1 Compressor 2",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 63,
   "name": "C1Comp1DischargeTemp",
   "description": "Compressor Discharge Refrigerant Temperature - Circuit 1 Compressor 1",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 64,
   "name": "C1Comp2DischargeTemp",
   "description": "Compressor Discharge Refrigerant Temperature - Circuit 1 Compressor 2",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 81,
   "name": "C1Comp1DischRefPressure",
   "description": "Compressor Discharge Refrigerant Pressure - Circuit 1 Compressor 1",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 82,
   "name": "C1Comp2DischRefPressure",
   "description": "Compressor Discharge Refrigerant Pressure - Circuit 1 Compressor 2",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 45,
   "name": "C1Comp1Kilowatts",
   "description": "Compressor Power - Circuit 1 Compressor 1",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 46,
   "name": "C1Comp2Kilowatts",
   "description": "Compressor Power - Circuit 1 Compressor 2",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 105,
   "name": "C1Comp1SuctionTemp",
   "description": "Compressor Suction Refrigerant Temperature - Circuit 1 Compressor 1",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 106,
   "name": "C1Comp2SuctionTemp",
   "description": "Compressor Suction Refrigerant Temperature - Circuit 1 Compressor 2",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 123,
   "name": "C1Comp1SuctionPressure",
   "description": "Compressor Suction Refrigerant Pressure - Circuit 1 Compressor 1",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 124,
   "name": "C1Comp2SuctionPressure",
   "description": "Compressor Suction Refrigerant Pressure - Circuit 1 Compressor 2",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 27,
   "name": "C1Comp1Voltage",
   "description": "Compressor Voltage - Circuit 1 Compressor 1",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 28,
   "name": "C1Comp2Voltage",
   "description": "Compressor Voltage - Circuit 1 Compressor 2",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "EntCondWaterTemp",
   "description": "Condenser Entering Fluid Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 147,
   "name": "CondWaterFlowRate",
   "description": "Condenser Fluid Flow Rate",
   "units": "GPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "LvgCondWaterTemp",
   "description": "Condenser Leaving Fluid Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 99,
   "name": "Cond1RefPressure",
   "description": "Condenser Refrigerant Pressure - Circuit 1",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1,
   "name": "EntEvapWaterTemp",
   "description": "Evaporator Entering Fluid Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 148,
   "name": "EvapWaterFlowRate",
   "description": "Evaporator Fluid Flow Rate",
   "units": "GPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "LvgEvapWaterTempUnit",
   "description": "Evaporator Leaving Fluid Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 141,
   "name": "C1EvapRefPressure",
   "description": "Evaporator Refrigerant Pressure - Circuit 1",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 218,
   "name": "C1LiqLineRefTemp",
   "description": "Liquid Line Refrigerant Temperature - Circuit 1",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "ActiveCapacityLimit",
   "description": "Active Capacity Limit Output",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "ActiveLvgWaterTarget",
   "description": "Active Setpoint",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "ChillerCapacity",
   "description": "Actual Capacity",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 905,
   "name": "AVFaultAlarmCode",
   "description": "Alarm Code - Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 903,
   "name": "AVWarningAlarmCode",
   "description": "Alarm Code - Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 901,
   "name": "AVFaultAlarm",
   "description": "Alarm Index - Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 902,
   "name": "AVWarningAlarm",
   "description": "Alarm Index - Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "NetworkCapacityLimitPct",
   "description": "Capacity Limit Setpoint - Network",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 26,
   "name": "C1Comp1DischSatRefTemp",
   "description": "Compressor Discharge Saturated Refrigerant Temperature - Circuit 1 Compressor 1",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 27,
   "name": "C1Comp2DischSatRefTemp",
   "description": "Compressor Discharge Saturated Refrigerant Temperature - Circuit 1 Compressor 2",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "C1Comp1MotorCurrentPercent",
   "description": "Compressor Percent RLA - Circuit 1 Compressor 1",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "C1Comp2MotorCurrentPercent",
   "description": "Compressor Percent RLA - Circuit 1 Compressor 2",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 74,
   "name": "C1Comp1Hours",
   "description": "Compressor Run Hours - Circuit 1 Compressor 1",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 75,
   "name": "C1Comp2Hours",
   "description": "Compressor Run Hours - Circuit 1 Compressor 2",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 50,
   "name": "C1Comp1SuctSatTemp",
   "description": "Compressor Suction Saturated Refrigerant Temperature - Circuit 1 Compressor 1",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 51,
   "name": "C1Comp2SuctSatTemp",
   "description": "Compressor Suction Saturated Refrigerant Temperature - Circuit 1 Compressor 2",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 92,
   "name": "C1Comp1Starts",
   "description": "Compressor Starts - Circuit 1 Compressor 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 93,
   "name": "C1Comp2Starts",
   "description": "Compressor Starts - Circuit 1 Compressor 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 110,
   "name": "CondPump1RunHours",
   "description": "Condenser Pump Run Hours - Condenser Pump 1",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 111,
   "name": "CondPump2RunHours",
   "description": "Condenser Pump Run Hours - Condenser Pump 2",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 44,
   "name": "Cond1SatRefTemp",
   "description": "Condenser Saturated Refrigerant Temperature - Circuit 1",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "NetworkCoolTempSetpoint",
   "description": "Cool Setpoint - Network",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 112,
   "name": "EvapPump1OperHours",
   "description": "Evaporator Pump Run Hours - Evaporator Pump 1",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 113,
   "name": "EvapPump2OperHours",
   "description": "Evaporator Pump Run Hours - Evaporator Pump 2",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 68,
   "name": "C1EvapSatRefTemp",
   "description": "Evaporator Saturated Refrigerant Temperature - Circuit 1",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2,
   "name": "ChillerEnableStp",
   "description": "Chiller Enable Setpoint",
   "units": "",
   "access": "W",
   "states": "0=Disable (Inactive), 1=Enable"
  },
  {
   "type": "BV",
   "instance": 8,
   "name": "ClearAlarm",
   "description": "Clear Alarm - Network",
   "units": "",
   "access": "W",
   "states": "0=Normal, 1=Clear Alarm"
  },
  {
   "type": "BI",
   "instance": 10,
   "name": "AlarmDigitalOutput",
   "description": "Alarm Digital Output",
   "units": "",
   "access": "R",
   "states": "0=No Alarm, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 6,
   "name": "ChillerLimited",
   "description": "Chiller Capacity Limited",
   "units": "",
   "access": "R",
   "states": "0=Not Limited, 1=Limited"
  },
  {
   "type": "BI",
   "instance": 7,
   "name": "ChillerEnableOutput",
   "description": "Chiller Enable Output",
   "units": "",
   "access": "R",
   "states": "0=Disable, 1=Enable"
  },
  {
   "type": "BI",
   "instance": 3,
   "name": "ChillerLocalRemote",
   "description": "Chiller Local/Network",
   "units": "",
   "access": "R",
   "states": "0=Network, 1=Local"
  },
  {
   "type": "BI",
   "instance": 4,
   "name": "UnitOnOff",
   "description": "Chiller On/Off",
   "units": "",
   "access": "R",
   "states": "0=Chiller Off, 1=Chiller On"
  },
  {
   "type": "BI",
   "instance": 163,
   "name": "C1Cmp1Unavailable",
   "description": "Compressor Unavailable - Circuit 1 Compressor 1",
   "units": "",
   "access": "R",
   "states": "0=Available, 1=Unavailable"
  },
  {
   "type": "BI",
   "instance": 164,
   "name": "C2Cmp2Unavailable",
   "description": "Compressor Unavailable - Circuit 2 Compressor 2",
   "units": "",
   "access": "R",
   "states": "0=Available, 1=Unavailable"
  },
  {
   "type": "BI",
   "instance": 1,
   "name": "CondWaterFlowStatus",
   "description": "Condenser Flow Switch Status",
   "units": "",
   "access": "R",
   "states": "0=No Flow, 1=Flow"
  },
  {
   "type": "BI",
   "instance": 11,
   "name": "CondPump1State",
   "description": "Condenser Pump 1 Status",
   "units": "",
   "access": "R",
   "states": "0=Pump Off Request, 1=Pump On Request"
  },
  {
   "type": "BI",
   "instance": 12,
   "name": "CondPump2State",
   "description": "Condenser Pump 2 Status",
   "units": "",
   "access": "R",
   "states": "0=Pump Off Request, 1=Pump On Request"
  },
  {
   "type": "BI",
   "instance": 2,
   "name": "EvapWaterFlowStatus",
   "description": "Evaporator Flow Switch Status",
   "units": "",
   "access": "R",
   "states": "0=No Flow, 1=Flow"
  },
  {
   "type": "BI",
   "instance": 8,
   "name": "EvapPump1State",
   "description": "Evaporator Pump1 Status",
   "units": "",
   "access": "R",
   "states": "0=Pump Off Request, 1=Pump On Request"
  },
  {
   "type": "BI",
   "instance": 9,
   "name": "EvapPump2State",
   "description": "Evaporator Pump2 Status",
   "units": "",
   "access": "R",
   "states": "0=Pump Off Request, 1=Pump On Request"
  },
  {
   "type": "BI",
   "instance": 5,
   "name": "RunEnabled",
   "description": "Run Enabled",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=Run Allowed"
  },
  {
   "type": "MV",
   "instance": 2,
   "name": "ActiveMode",
   "description": "Chiller Mode Output",
   "units": "",
   "access": "R",
   "states": "1=ICE, 2=COOL, 3=HEAT, 4=COOL/HEAT RECOVERY"
  },
  {
   "type": "MV",
   "instance": 3,
   "name": "ChillerOperationMode",
   "description": "Chiller Mode Setpoint - Network",
   "units": "",
   "access": "W",
   "states": "1=ICE, 2=COOL, 3=HEAT, 4=COOL/HEAT RECOVERY"
  },
  {
   "type": "MV",
   "instance": 1,
   "name": "UnitStatus",
   "description": "Chiller Run Mode",
   "units": "",
   "access": "R",
   "states": "1=OFF, 2=START, 3=RUN, 4=PRESHUTDOWN, 5=SERVICE"
  },
  {
   "type": "MV",
   "instance": 4,
   "name": "Units",
   "description": "Units",
   "units": "",
   "access": "W",
   "states": "1=Metric, 2=English"
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/daikin-applied/magnitude-wme-c-vintage",
 "note": "Re-typed from the manufacturer's public documentation (see source). Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. Re-typed by hand from public documents; may contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
