{
 "manufacturer": "Daikin Applied",
 "manufacturer_slug": "daikin-applied",
 "model": "Magnitude WME single-compressor chiller (2010 McQuay unit controller)",
 "model_slug": "magnitude-wme-single-compressor-2010",
 "short_model": "Magnitude WME (2010)",
 "aliases": [
  "ED 15117",
  "Magnitude WME",
  "WME",
  "McQuay Magnitude",
  "Magnitude Chiller Unit Controller"
 ],
 "equipment_type": "Magnetic bearing centrifugal chiller controller",
 "applies_to": "Daikin McQuay Magnitude WME single-compressor magnetic bearing centrifugal chillers with the original (2010) Magnitude chiller unit controller.",
 "summary": "The 2010 Magnitude chiller unit controller on single-compressor WME chillers exposes 55 BACnet objects through a BACnet IP, BACnet Ethernet or BACnet MS/TP communication module (LonWorks is the other option). The list covers network enable, mode, cool/heat/ice setpoints and capacity limit, water temperatures and flows, compressor current, voltage, power and refrigerant data, pump status and run hours, and three alarm-number values.",
 "bacnet_transport": [
  "BACnet IP",
  "BACnet MS/TP"
 ],
 "firmware": null,
 "default_device_instance": 30003,
 "access_inferred": false,
 "notes": [
  "This is the older single-compressor WME document (April 2010). The C-vintage WME list (ED 19111-1) shares 49 of these 55 instances (4 with different names); this one adds heat and ice network setpoints, heat recovery temperatures, outdoor air temperature and a problem-alarm value.",
  "Object names come from the guide's detailed point pages; the summary table lists only property names.",
  "BI 4 (Chiller On Off) and BI 5 (Run Enabled) are both printed with the object name UnitOFF.",
  "The summary table lists the compressor discharge saturated temperature as AV 26; its detail page shows it as an Analog Input.",
  "The alarm section of the guide also mentions a BO 5 alarm output and a BV 42 ClearAlarm; the point table and detail pages use BI 10 AlarmDigitalOutput and BV 8 ClearAlarm, which are listed here.",
  "BACnet Ethernet (ISO 8802-3) is also offered as a module option."
 ],
 "source": {
  "title": "Magnitude Chiller Unit Controller Protocol Information, BACnet Networks (MS/TP, IP, Ethernet), LonWorks Networks",
  "doc_number": "ED 15117",
  "revision_date": "2010-04",
  "url": "https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/ED15117.pdf"
 },
 "integration": {
  "summary": "At the chiller touch screen set the BAS protocol and then Control Source to BAS. The BMS enables the chiller with ChillerEnableStp, writes mode, cool setpoint and capacity limit, and reads status, water temperatures, the alarm output and the fault alarm number.",
  "minimum_points": [
   {
    "ref": "BV 2",
    "name": "ChillerEnableStp",
    "why": "Network enable/disable of the chiller"
   },
   {
    "ref": "MV 3",
    "name": "ChillerOperationMode",
    "why": "Ice / cool / heat mode command"
   },
   {
    "ref": "AV 4",
    "name": "NetworkCoolTempSetpoint",
    "why": "Leaving water cool setpoint from the BMS"
   },
   {
    "ref": "AV 3",
    "name": "NetworkCapacityLimitPct",
    "why": "Capacity limit from the BMS"
   },
   {
    "ref": "BV 8",
    "name": "ClearAlarm",
    "why": "Clear alarms from the network"
   },
   {
    "ref": "BI 3",
    "name": "ChillerLocalNetwork",
    "why": "Shows whether network control is active"
   },
   {
    "ref": "MV 1",
    "name": "UnitStatus",
    "why": "Chiller run state"
   },
   {
    "ref": "AI 2",
    "name": "LvgEvapWaterTempUnit",
    "why": "Leaving chilled water temperature"
   },
   {
    "ref": "BI 10",
    "name": "AlarmDigitalOutput",
    "why": "Any active alarm"
   },
   {
    "ref": "AV 901",
    "name": "AVFaultAlarm",
    "why": "Highest active fault alarm number"
   }
  ],
  "enable": "On the OITS panel set Control Source to USER, choose the BAS protocol on the SET/BAS screen, check the chiller runs, then set Control Source to BAS. The BMS then writes ChillerEnableStp (BV 2) and the network mode and setpoints.",
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "BACnet IP defaults: IP 172.15.5.82, mask 255.255.255.0, UDP port 47808, device instance 30003.",
   "BACnet MS/TP defaults: MAC address 1, 38400 baud, device instance 30003, Max Master 127.",
   "Device instance (0-4194302) and object name are set on the OITS panel; if the stored instance is invalid the module falls back to 3000 + address.",
   "MAC address and baud rate can only be set at the OITS panel and must be set before communication starts."
  ],
  "gotchas": [
   "Alarm values show only the highest-numbered active alarm of each class; 0 means none.",
   "BV 8 ClearAlarm returns to 0 once the alarms clear. Low evaporator pressure, high condenser pressure, freeze protection and high motor temperature alarms can only be cleared at the chiller.",
   "MV 4 Units switches the BACnet values between English and metric; set it once."
  ]
 },
 "points": [
  {
   "type": "AV",
   "instance": 5,
   "name": "ActiveLvgWaterTarget",
   "description": "Active Setpoint",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "ChillerCapacity",
   "description": "Actual Capacity",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "ActiveCapacityLimit",
   "description": "Active Capacity Limit (Output)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "NetworkCapacityLimitPct",
   "description": "Capacity Limit Setpoint - Network (default 100%)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 7,
   "name": "ChillerEnable",
   "description": "Chiller Enable Output",
   "units": "",
   "access": "R",
   "states": "0=Disable, 1=Enable"
  },
  {
   "type": "BV",
   "instance": 2,
   "name": "ChillerEnableStp",
   "description": "Chiller Enable Setpoint",
   "units": "",
   "access": "W",
   "states": "0=Disable, 1=Enable"
  },
  {
   "type": "BI",
   "instance": 6,
   "name": "ChillerLimited",
   "description": "Chiller Capacity Limited",
   "units": "",
   "access": "R",
   "states": "0=Not Limited, 1=Limited"
  },
  {
   "type": "BI",
   "instance": 3,
   "name": "ChillerLocalNetwork",
   "description": "Chiller Local/Network",
   "units": "",
   "access": "R",
   "states": "0=Network, 1=Local"
  },
  {
   "type": "MV",
   "instance": 2,
   "name": "ActiveMode",
   "description": "Chiller Mode Output",
   "units": "",
   "access": "R",
   "states": "1=Ice, 2=Cool, 3=Heat"
  },
  {
   "type": "MV",
   "instance": 3,
   "name": "ChillerOperationMode",
   "description": "Chiller Mode Setpoint - Network",
   "units": "",
   "access": "W",
   "states": "1=Ice, 2=Cool, 3=Heat"
  },
  {
   "type": "BI",
   "instance": 4,
   "name": "UnitOFF",
   "description": "Chiller On Off",
   "units": "",
   "access": "R",
   "states": "0=Chiller Off, 1=Chiller On"
  },
  {
   "type": "MV",
   "instance": 1,
   "name": "UnitStatus",
   "description": "Chiller Status BACnet",
   "units": "",
   "access": "R",
   "states": "1=Off, 2=Start, 3=Run, 4=Preshutdown, 5=Service"
  },
  {
   "type": "AI",
   "instance": 9,
   "name": "C1Comp1Current",
   "description": "Compressor Average Current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 81,
   "name": "C1Comp1DischRefPressure",
   "description": "Compressor Discharge Refrigerant Pressure",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 63,
   "name": "C1Comp1DischargeTemp",
   "description": "Compressor Discharge Refrigerant Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 26,
   "name": "C1Comp1DischSatRefTemp",
   "description": "Compressor Discharge Saturated Refrigerant Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "C1Comp1MotorCurrentPercent",
   "description": "Compressor Percent RLA",
   "units": "% RLA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 45,
   "name": "C1Comp1Kilowatts",
   "description": "Compressor Power",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 74,
   "name": "C1Comp1Hours",
   "description": "Compressor Run Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 92,
   "name": "C1Comp1Starts",
   "description": "Compressor Starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 105,
   "name": "C1Comp1SuctionTemp",
   "description": "Compressor Suction Refrigerant Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 27,
   "name": "C1Comp1Voltage",
   "description": "Compressor Average Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "EntCondWaterTemp",
   "description": "Condenser Entering Water Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1,
   "name": "CondWaterFlowStatus",
   "description": "Condenser Flow Switch Status",
   "units": "",
   "access": "R",
   "states": "0=No Flow, 1=Flow"
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "LvgCondWaterTemp",
   "description": "Condenser Leaving Water Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 110,
   "name": "CondPump1RunHours",
   "description": "Condenser Pump #1 Run Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 111,
   "name": "CondPump2RunHours",
   "description": "Condenser Pump #2 Run Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 99,
   "name": "Cond1RefPressure",
   "description": "Condenser Refrigerant Pressure",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 44,
   "name": "Cond1SatRefTemp",
   "description": "Condenser Saturated Refrigerant Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 123,
   "name": "C1Comp1SuctionPressure",
   "description": "Compressor Suction Refrigerant Pressure",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 50,
   "name": "C1Comp1SuctSatTemp",
   "description": "Compressor Suction Saturated Refrigerant Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 147,
   "name": "CondWaterFlowRate",
   "description": "Condenser Water Flow Rate",
   "units": "gpm",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 11,
   "name": "CondPump1State",
   "description": "Condenser Pump #1 Status",
   "units": "",
   "access": "R",
   "states": "0=Pump Off Request, 1=Pump On Request"
  },
  {
   "type": "BI",
   "instance": 12,
   "name": "CondPump2State",
   "description": "Condenser Pump #2 Status",
   "units": "",
   "access": "R",
   "states": "0=Pump Off Request, 1=Pump On Request"
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "NetworkCoolTempSetpoint",
   "description": "Cool Setpoint - Network (default 44°F)",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1,
   "name": "EntEvapWaterTemp",
   "description": "Evaporator Entering Water Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2,
   "name": "EvapWaterFlowStatus",
   "description": "Evaporator Flow Switch Status",
   "units": "",
   "access": "R",
   "states": "0=No Flow, 1=Flow"
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "LvgEvapWaterTempUnit",
   "description": "Evaporator Leaving Water Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 112,
   "name": "EvapPump1OperHours",
   "description": "Evaporator Pump #1 Run Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 113,
   "name": "EvapPump2OperHours",
   "description": "Evaporator Pump #2 Run Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 148,
   "name": "EvapWaterFlowRate",
   "description": "Evaporator Water Flow Rate",
   "units": "gpm",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 8,
   "name": "EvapPump1State",
   "description": "Evaporator Pump #1 Status",
   "units": "",
   "access": "R",
   "states": "0=Pump Off Request, 1=Pump On Request"
  },
  {
   "type": "BI",
   "instance": 9,
   "name": "EvapPump2State",
   "description": "Evaporator Pump #2 Status",
   "units": "",
   "access": "R",
   "states": "0=Pump Off Request, 1=Pump On Request"
  },
  {
   "type": "AI",
   "instance": 149,
   "name": "HeatRecEntWaterTemp",
   "description": "Heat Recovery Entering Water Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 150,
   "name": "HeatRecLvgWaterTemp",
   "description": "Heat Recovery Leaving Water Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "NetworkHeatTempSetpoint",
   "description": "Heat Setpoint - Network (default 134.96°F)",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "NetworkIceTempSetpoint",
   "description": "Ice Setpoint - Network (default 25°F)",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "OutdoorAirTemp",
   "description": "Outdoor Air Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 5,
   "name": "UnitOFF",
   "description": "Run Enabled",
   "units": "",
   "access": "R",
   "states": "0=OFF, 1=Run Allowed"
  },
  {
   "type": "MV",
   "instance": 4,
   "name": "Units",
   "description": "Units",
   "units": "",
   "access": "W",
   "states": "1=English(IP), 2=Metric(SI)"
  },
  {
   "type": "BI",
   "instance": 10,
   "name": "AlarmDigitalOutput",
   "description": "Alarm Digital Output",
   "units": "",
   "access": "R",
   "states": "0=No Alarm, 1=Alarm"
  },
  {
   "type": "AV",
   "instance": 901,
   "name": "AVFaultAlarm",
   "description": "Highest active fault alarm number (0 = none)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 900,
   "name": "AVProblemAlarm",
   "description": "Highest active problem alarm number (0 = none)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 902,
   "name": "AVWarningAlarm",
   "description": "Highest active warning alarm number (0 = none)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 8,
   "name": "ClearAlarm",
   "description": "Clear Alarm Network",
   "units": "",
   "access": "W",
   "states": "0=Normal (Default), 1=Clear Alarm"
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/daikin-applied/magnitude-wme-single-compressor-2010",
 "note": "Re-typed from the manufacturer's public documentation (see source). Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. Re-typed by hand from public documents; may contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
