{
 "manufacturer": "Daikin Applied",
 "manufacturer_slug": "daikin-applied",
 "model": "MicroTech Chiller Controller (Trailblazer AGZ-F, Magnitude WMC-E, WMT)",
 "model_slug": "microtech-agz-f-wmc-wmt",
 "aliases": [
  "AGZ-F",
  "Trailblazer AGZ F-vintage",
  "WMC-E",
  "WMT",
  "Magnitude WMT",
  "ED 19131"
 ],
 "equipment_type": "Chiller controller",
 "applies_to": "Trailblazer AGZ F-vintage air-cooled scroll chillers and Magnitude WMC-E and WMT magnetic-bearing centrifugal chillers.",
 "summary": "This MicroTech controller generation serves the AGZ-F, WMC-E and WMT chillers and talks BACnet MS/TP, BACnet IP or Modbus through its communication module. Besides the usual water temperatures, refrigerant pressures, run hours and network setpoints, it adds alarm module ID, type and payload values for fault, problem and warning alarms, a heat setpoint and a refrigerant type readout.",
 "bacnet_transport": [
  "BACnet IP",
  "BACnet MS/TP"
 ],
 "firmware": "AGZ-F 1.2.0, WMT 1.0.0, WMC-E 1.0.0 application software or later",
 "default_device_instance": 9050,
 "notes": [
  "Point availability depends on chiller model and configuration (for example heat setpoint and heat recovery points).",
  "Starts objects AV 94 and AV 97 are printed with the names C1Comp3Hours and C2Comp3Hours; names kept as printed.",
  "Network setpoints only take effect when the control source is set to BAS at the HMI.",
  "Setpoint ranges differ between AGZ-F and WMT/WMC-E; check the unit before writing."
 ],
 "source": {
  "title": "MicroTech Unit Controller Protocol Information (Chiller Models AGZ-F, WMC-E, and WMT)",
  "doc_number": "ED 19131-1",
  "revision_date": "2026-04",
  "url": "https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/ED%2019131-1.pdf/"
 },
 "integration": {
  "summary": "Set Control Source to BAS at the chiller HMI, then use ChillerEnableStp to enable the chiller and write the cool (or heat/ice) setpoint, mode and capacity limit. Monitor unit status, water temperatures, capacity and the alarm index/module objects.",
  "minimum_points": [
   {
    "ref": "BV 2",
    "name": "ChillerEnableStp",
    "why": "Network enable/disable of the chiller"
   },
   {
    "ref": "MV 3",
    "name": "ChillerOperationMode",
    "why": "Ice / cool / heat / heat recovery mode command"
   },
   {
    "ref": "AV 4",
    "name": "NetworkCoolTempSetpoint",
    "why": "Leaving water cool setpoint from the BMS"
   },
   {
    "ref": "AV 3",
    "name": "NetworkCapacityLimitPct",
    "why": "Capacity limit from the BMS"
   },
   {
    "ref": "BV 8",
    "name": "ClearAlarm",
    "why": "Clear alarms from the network"
   },
   {
    "ref": "BI 3",
    "name": "ChillerLocalRemote",
    "why": "Shows whether network control is active"
   },
   {
    "ref": "MV 1",
    "name": "UnitStatus",
    "why": "Chiller run state"
   },
   {
    "ref": "AI 2",
    "name": "LvgEvapWaterTempUnit",
    "why": "Leaving chilled water temperature"
   },
   {
    "ref": "AV 2",
    "name": "ChillerCapacity",
    "why": "Actual capacity in percent"
   },
   {
    "ref": "AV 901",
    "name": "AVFaultAlarm",
    "why": "Active fault alarm index"
   }
  ],
  "enable": "For AGZ-F, WMC-E and WMT, Control Source must be set to BAS at the unit HMI before the controller uses Network Enable (BV 2), the cool/heat/ice setpoints, the mode setpoint and the capacity limit from the BAS.",
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "Default device instance 9050; device object name defaults to Daikin_MicroTech_ plus the instance.",
   "BACnet IP default UDP port 47808.",
   "Network parameters are set at the HMI; see IM 1283 for the communication module."
  ],
  "gotchas": [
   "Setpoint ranges differ between AGZ-F and WMT/WMC-E.",
   "Point availability differs per model (see the AGZ-F/WMT/WMC-E matrix in the guide).",
   "Alarm details come as index, module ID, module type and payload objects per alarm class."
  ]
 },
 "points": [
  {
   "type": "AI",
   "instance": 9,
   "name": "C1Comp1Current",
   "description": "Compressor Current - Circuit 1 Compressor 1",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10,
   "name": "C1Comp2Current",
   "description": "Compressor Current - Circuit 1 Compressor 2",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 45,
   "name": "C1Comp1Kilowatts",
   "description": "Compressor Power - Circuit 1 Compressor 1",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 46,
   "name": "C1Comp2Kilowatts",
   "description": "Compressor Power - Circuit 1 Compressor 2",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 27,
   "name": "C1Comp1Voltage",
   "description": "Compressor Voltage - Circuit 1 Compressor 1",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 28,
   "name": "C1Comp2Voltage",
   "description": "Compressor Voltage - Circuit 1 Compressor 2",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "EntCondWaterTemp",
   "description": "Condenser Entering Fluid Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 147,
   "name": "CondWaterFlowRate",
   "description": "Condenser Flow Rate",
   "units": "GPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "LvgCondWaterTemp",
   "description": "Condenser Leaving Fluid Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 99,
   "name": "Cond1RefPressure",
   "description": "Condenser Refrigerant Pressure - Circuit 1",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 100,
   "name": "Cond2RefPressure",
   "description": "Condenser Refrigerant Pressure - Circuit 2",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 81,
   "name": "C1Comp1DischRefPressure",
   "description": "Discharge Refrigerant Pressure - Circuit 1 Compressor 1",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 82,
   "name": "C1Comp2DischRefPressure",
   "description": "Discharge Refrigerant Pressure - Circuit 1 Compressor 2",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 63,
   "name": "C1Comp1DischargeTemp",
   "description": "Discharge Refrigerant Temperature - Circuit 1 Compressor 1",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 64,
   "name": "C1Comp2DischargeTemp",
   "description": "Discharge Refrigerant Temperature - Circuit 1 Compressor 2",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 66,
   "name": "C2Comp1DischargeTemp",
   "description": "Discharge Refrigerant Temperature - Circuit 2 Compressor 1",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1,
   "name": "EntEvapWaterTemp",
   "description": "Evaporator Entering Fluid Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 148,
   "name": "EvapWaterFlowRate",
   "description": "Evaporator Flow Rate",
   "units": "GPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "LvgEvapWaterTempUnit",
   "description": "Evaporator Leaving Fluid Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 141,
   "name": "C1EvapRefPressure",
   "description": "Evaporator Refrigerant Pressure - Circuit 1",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 142,
   "name": "C2EvapRefPressure",
   "description": "Evaporator Refrigerant Pressure - Circuit 2",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 177,
   "name": "HeatRecEntWaterTemp",
   "description": "Heat Recovery Entering Fluid Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 150,
   "name": "HeatRecLvgWaterTemp",
   "description": "Heat Recovery Leaving Fluid Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 218,
   "name": "C1LiqLineRefTemp",
   "description": "Liquid Line Refrigerant Temperature - Circuit 1",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "OutdoorAirTemp",
   "description": "Outdoor Air Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 123,
   "name": "C1Comp1SuctionPressure",
   "description": "Suction Refrigerant Pressure - Circuit 1 Compressor 1",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 124,
   "name": "C1Comp2SuctionPressure",
   "description": "Suction Refrigerant Pressure - Circuit 1 Compressor 2",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 105,
   "name": "C1Comp1SuctionTemp",
   "description": "Suction Refrigerant Temperature - Circuit 1 Compressor 1",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 106,
   "name": "C1Comp2SuctionTemp",
   "description": "Suction Refrigerant Temperature - Circuit 1 Compressor 2",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 224,
   "name": "C1SuctionTemperature",
   "description": "Suction Refrigerant Temperature - Circuit 1",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 225,
   "name": "C2SuctionTemperature",
   "description": "Suction Refrigerant Temperature - Circuit 2",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "ActiveCapacityLimit",
   "description": "Active Capacity Limit Output",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "ActiveLvgWaterTarget",
   "description": "Active Setpoint",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "ChillerCapacity",
   "description": "Actual Capacity",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 901,
   "name": "AVFaultAlarm",
   "description": "Alarm Index",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 900,
   "name": "AVProblemAlarm",
   "description": "Alarm Index",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 902,
   "name": "AVWarningAlarm",
   "description": "Alarm Index",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 910,
   "name": "AVFaultModID",
   "description": "Alarm Module ID",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 907,
   "name": "AVProblemModID",
   "description": "Alarm Module ID",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 913,
   "name": "AVWarningModID",
   "description": "Alarm Module ID",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 911,
   "name": "AVFaultModPayload",
   "description": "Alarm Module Payload",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 908,
   "name": "AVProblemModPayload",
   "description": "Alarm Module Payload",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 914,
   "name": "AVWarningModPayload",
   "description": "Alarm Module Payload",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 909,
   "name": "AVFaultModType",
   "description": "Alarm Module Type",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 906,
   "name": "AVProblemModType",
   "description": "Alarm Module Type",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 912,
   "name": "AVWarningModType",
   "description": "Alarm Module Type",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "NetworkCapacityLimitPct",
   "description": "Capacity Limit Setpoint - Network",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "C1Comp1MotorCurrentPercent",
   "description": "Compressor Percent RLA - Circuit 1 Compressor 1",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "C1Comp2MotorCurrentPercent",
   "description": "Compressor Percent RLA - Circuit 1 Compressor 2",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 74,
   "name": "C1Comp1Hours",
   "description": "Compressor Run Hours - Circuit 1 Compressor 1",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 75,
   "name": "C1Comp2Hours",
   "description": "Compressor Run Hours - Circuit 1 Compressor 2",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 76,
   "name": "C1Comp3Hours",
   "description": "Compressor Run Hours - Circuit 1 Compressor 3",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 77,
   "name": "C2Comp1Hours",
   "description": "Compressor Run Hours - Circuit 2 Compressor 1",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 78,
   "name": "C2Comp2Hours",
   "description": "Compressor Run Hours - Circuit 2 Compressor 2",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 79,
   "name": "C2Comp3Hours",
   "description": "Compressor Run Hours - Circuit 2 Compressor 3",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 92,
   "name": "C1Comp1Starts",
   "description": "Compressor Starts - Circuit 1 Compressor 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 93,
   "name": "C1Comp2Starts",
   "description": "Compressor Starts - Circuit 1 Compressor 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 94,
   "name": "C1Comp3Hours",
   "description": "Compressor Starts - Circuit 1 Compressor 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 95,
   "name": "C2Comp1Starts",
   "description": "Compressor Starts - Circuit 2 Compressor 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 96,
   "name": "C2Comp2Starts",
   "description": "Compressor Starts - Circuit 2 Compressor 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 97,
   "name": "C2Comp3Hours",
   "description": "Compressor Starts - Circuit 2 Compressor 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 110,
   "name": "CondPump1RunHours",
   "description": "Condenser Pump Run Hours - Condenser Pump 1",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 111,
   "name": "CondPump2RunHours",
   "description": "Condenser Pump Run Hours - Condenser Pump 2",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 44,
   "name": "Cond1SatRefTemp",
   "description": "Condenser Saturated Refrigerant Temperature - Circuit 1",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 45,
   "name": "Cond2SatRefTemp",
   "description": "Condenser Saturated Refrigerant Temperature - Circuit 2",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "NetworkCoolTempSetpoint",
   "description": "Cool Setpoint - Network",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 26,
   "name": "C1Comp1DischSatRefTemp",
   "description": "Discharge Saturated Refrigerant Temperature - Circuit 1 Compressor 1",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 27,
   "name": "C1Comp2DischSatRefTemp",
   "description": "Discharge Saturated Refrigerant Temperature - Circuit 1 Compressor 2",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 112,
   "name": "EvapPump1OperHours",
   "description": "Evaporator Pump Run Hours - Evaporator Pump 1",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 113,
   "name": "EvapPump2OperHours",
   "description": "Evaporator Pump Run Hours - Evaporator Pump 2",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 68,
   "name": "C1EvapSatRefTemp",
   "description": "Evaporator Saturated Refrigerant Temperature - Circuit 1",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 69,
   "name": "C2EvapSatRefTemp",
   "description": "Evaporator Saturated Refrigerant Temperature - Circuit 2",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "NetworkIceTempSetpoint",
   "description": "Ice Setpoint - Network",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "NetworkHeatTempSetpoint",
   "description": "Heat Setpoint - Network",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 50,
   "name": "C1Comp1SuctSatTemp",
   "description": "Suction Saturated Refrigerant Temperature - Circuit 1 Compressor 1",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 51,
   "name": "C1Comp2SuctSatTemp",
   "description": "Suction Saturated Refrigerant Temperature - Circuit 1 Compressor 2",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2,
   "name": "ChillerEnableStp",
   "description": "Chiller Enable Setpoint",
   "units": "",
   "access": "W",
   "states": "0=Disable (Inactive), 1=Enable"
  },
  {
   "type": "BV",
   "instance": 8,
   "name": "ClearAlarm",
   "description": "Clear Alarm - Network",
   "units": "",
   "access": "W",
   "states": "0=Normal, 1=Clear Alarm"
  },
  {
   "type": "BI",
   "instance": 10,
   "name": "AlarmDigitalOutput",
   "description": "Alarm Digital Output",
   "units": "",
   "access": "R",
   "states": "0=No Alarm, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 6,
   "name": "ChillerLimited",
   "description": "Chiller Capacity Limited",
   "units": "",
   "access": "R",
   "states": "0=Not Limited, 1=Limited"
  },
  {
   "type": "BI",
   "instance": 7,
   "name": "ChillerEnableOutput",
   "description": "Chiller Enable Output",
   "units": "",
   "access": "R",
   "states": "0=Disable, 1=Enable"
  },
  {
   "type": "BI",
   "instance": 3,
   "name": "ChillerLocalRemote",
   "description": "Chiller Local/Network",
   "units": "",
   "access": "R",
   "states": "0=Network, 1=Local"
  },
  {
   "type": "BI",
   "instance": 4,
   "name": "UnitOnOff",
   "description": "Chiller On/Off",
   "units": "",
   "access": "R",
   "states": "0=Chiller Off, 1=Chiller On"
  },
  {
   "type": "BI",
   "instance": 163,
   "name": "C1Cmp1Unavailable",
   "description": "Compressor Unavailable - Circuit 1 Compressor 1",
   "units": "",
   "access": "R",
   "states": "0=Available, 1=Unavailable"
  },
  {
   "type": "BI",
   "instance": 164,
   "name": "C1Cmp2Unavailable",
   "description": "Compressor Unavailable - Circuit 1 Compressor 2",
   "units": "",
   "access": "R",
   "states": "0=Available, 1=Unavailable"
  },
  {
   "type": "BI",
   "instance": 1,
   "name": "CondWaterFlowStatus",
   "description": "Condenser Flow Switch Status",
   "units": "",
   "access": "R",
   "states": "0=No Flow, 1=Flow"
  },
  {
   "type": "BI",
   "instance": 11,
   "name": "CondPump1State",
   "description": "Condenser Pump Status - Pump 1",
   "units": "",
   "access": "R",
   "states": "0=Pump Off Request, 1=Pump On Request"
  },
  {
   "type": "BI",
   "instance": 12,
   "name": "CondPump2State",
   "description": "Condenser Pump Status - Pump 2",
   "units": "",
   "access": "R",
   "states": "0=Pump Off Request, 1=Pump On Request"
  },
  {
   "type": "BI",
   "instance": 2,
   "name": "EvapWaterFlowStatus",
   "description": "Evaporator Flow Switch Status",
   "units": "",
   "access": "R",
   "states": "0=No Flow, 1=Flow"
  },
  {
   "type": "BI",
   "instance": 8,
   "name": "EvapPump1State",
   "description": "Evaporator Pump Status - Pump 1",
   "units": "",
   "access": "R",
   "states": "0=Pump Off Request, 1=Pump On Request"
  },
  {
   "type": "BI",
   "instance": 9,
   "name": "EvapPump2State",
   "description": "Evaporator Pump Status - Pump 2",
   "units": "",
   "access": "R",
   "states": "0=Pump Off Request, 1=Pump On Request"
  },
  {
   "type": "BI",
   "instance": 5,
   "name": "RunEnabled",
   "description": "Run Enabled",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=Run Allowed"
  },
  {
   "type": "MV",
   "instance": 2,
   "name": "ActiveMode",
   "description": "Chiller Mode Output",
   "units": "",
   "access": "R",
   "states": "1=ICE, 2=COOL, 3=HEAT, 4=COOL/HEAT RECOVERY"
  },
  {
   "type": "MV",
   "instance": 3,
   "name": "ChillerOperationMode",
   "description": "Chiller Mode Setpoint - Network",
   "units": "",
   "access": "W",
   "states": "1=ICE, 2=COOL, 3=HEAT, 4=COOL/HEAT RECOVERY"
  },
  {
   "type": "MV",
   "instance": 1,
   "name": "UnitStatus",
   "description": "Chiller Status",
   "units": "",
   "access": "R",
   "states": "1=OFF, 2=START, 3=RUN, 4=PRESHUTDOWN, 5=SERVICE"
  },
  {
   "type": "MV",
   "instance": 7,
   "name": "RefrigerantType",
   "description": "Refrigerant Type",
   "units": "",
   "access": "R",
   "states": "1=R22, 2=R134a, 3=R407c, 4=R410a, 5=R32, 6=R454C, 7=R513A, 8=R515B, 9=R1233zd(E), 10=R1234ze(E)"
  },
  {
   "type": "MV",
   "instance": 4,
   "name": "Units",
   "description": "Units",
   "units": "",
   "access": "W",
   "states": "1=Metric, 2=English"
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-agz-f-wmc-wmt",
 "note": "Re-typed from the manufacturer's public documentation (see source). Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. Re-typed by hand from public documents; may contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
