{
 "manufacturer": "Danfoss",
 "manufacturer_slug": "danfoss",
 "model": "iC7 Series drives with BACnet/IP (OS7BI) or BACnet MS/TP (OS7BN)",
 "model_slug": "ic7-series-bacnet",
 "aliases": [
  "iC7-Automation",
  "iC7-Hybrid",
  "OS7BI",
  "OS7BN",
  "iC7 BACnet/IP",
  "iC7 BACnet MSTP",
  "136R0460",
  "136R0437"
 ],
 "equipment_type": "Variable frequency drive",
 "applies_to": "Danfoss iC7 Series drives fitted with the BACnet/IP (OS7BI) or BACnet MS/TP (OS7BN) fieldbus option.",
 "summary": "Danfoss iC7 drives talk BACnet/IP over the X1/X2 Ethernet ports with the OS7BI option, or BACnet MS/TP with the OS7BN option. Both operating guides print the same fixed object list: I/O values for the integrated and general-purpose I/O, run/stop and speed reference, drive measurements and hour/energy counters, PID and multi-zone setpoints, fixed-speed pump (MPC) data, and the fieldbus control and status word bits.",
 "bacnet_transport": [
  "BACnet IP",
  "BACnet MS/TP"
 ],
 "firmware": null,
 "default_device_instance": 1,
 "access_inferred": false,
 "notes": [
  "Taken from section 2.7 BACnet Objects (Tables 9-14) of the iC7 BACnet/IP operating guide; the iC7 BACnet MS/TP operating guide (AQ528743911395en-010101) prints the same 141 objects with the same names and access.",
  "The description field gives the drive parameter number and index each object maps to, as printed.",
  "Objects for I/O options (General Purpose I/O, Relay Option, Temperature Measurement OC7T0) and for MPC fixed-speed pumps only carry data when that option or function is used. The AI objects with a custom-unit flag take the unit configured for the input.",
  "BV 41-50 (sleep, interlock, end of curve, no flow, dry run) are printed without access or parameter; they are listed as read-only.",
  "BO 0 and BO 1 are both printed as 'Digital Output Term 15'; names kept as printed.",
  "For AV 1-7 Danfoss prints the same parameter numbers, indexes and remarks as AI 20-24 (an apparent copy error in the guide); they are kept as printed, so don't rely on them."
 ],
 "integration": {
  "summary": "Set Control Place Selection to Advanced Control/Fieldbus Control and the fieldbus reference and start sources to Fieldbus (parameter group 5.5), then write BV 1 RUN/STOP Command and AV 1 Fieldbus Speed Reference 1. Read Running (BV 33), Motor Speed (AV 3), current and power, and the Trip/Warning flags with Fault Status Word 1 for alarms.",
  "minimum_points": [
   {
    "ref": "BV 1",
    "name": "RUN/STOP Command",
    "why": "Run/stop command (1 = run)"
   },
   {
    "ref": "AV 1",
    "name": "Fieldbus Speed Reference 1 (Input Reference 1)",
    "why": "Speed reference, %"
   },
   {
    "ref": "AV 30",
    "name": "Multi Zone Reference 1 (Setpoint 1)",
    "why": "Setpoint 1 when the drive runs its own PID"
   },
   {
    "ref": "BV 33",
    "name": "Running",
    "why": "Running status"
   },
   {
    "ref": "AV 3",
    "name": "Motor Speed (Motor Actual Speed)",
    "why": "Actual motor speed, %"
   },
   {
    "ref": "AV 5",
    "name": "Motor Current",
    "why": "Motor current, A"
   },
   {
    "ref": "AV 6",
    "name": "Output Power",
    "why": "Output power, kW"
   },
   {
    "ref": "BV 22",
    "name": "Trip",
    "why": "Drive tripped"
   },
   {
    "ref": "BV 21",
    "name": "Warning",
    "why": "Active warning"
   },
   {
    "ref": "AV 61",
    "name": "Fault Status Word 1",
    "why": "Fault code word"
   }
  ],
  "enable": "Parameter group 5.5 Control Places: Control Place Selection (5.5.2.1, also AV 49) must be Advanced Control or Fieldbus Control, with Fieldbus Speed Reference Source and the Advanced Start/Stop/Coast inputs set to Fieldbus.",
  "heartbeat": "BACnet Connection Timeout (10.3.7.2.14, default 60 s, 10-18000 s) watches the fieldbus data. The response (10.3.7.2.16) can be set to info, warning, warning with a switch to the alternative control place (10.3.7.2.15), or fault (ramp then coast, or coast).",
  "remote_sensors": null,
  "setup": [
   "Device instance is parameter 10.3.7.2.1 (default 1, range 1-4194303); APDU segment timeout default 5000 ms and APDU timeout default 6000 ms.",
   "BACnet/IP: the X1/X2 Ethernet ports carry the fieldbus; BBMD and foreign-device registration are set through the Network Port object.",
   "BACnet MS/TP (OS7BN): baud 9600-115200, Max Masters default 32 (0-127) and Max Info Frames default 1 (parameters 10.3.7.2.2-3).",
   "A cold start resets drive parameters to factory defaults but keeps the BACnet communication settings."
  ],
  "gotchas": [
   "Warm and cold start (ReinitializeDevice) are refused while the drive is running.",
   "Control word bits 12-15 (BV 80-83) are user-defined; their function is set by parameters.",
   "Fault Reset (BV 3) is printed read-only in the object table, so check on site whether a reset can be written over the network."
  ]
 },
 "source": {
  "title": "iC7 Series BACnet/IP Operating Guide (BACnet/IP OS7BI)",
  "doc_number": "AQ548636302177en-010101 (136R0460)",
  "revision_date": "2026.04",
  "url": "https://assets.danfoss.com/documents/585354/AQ548636302177en-010101.pdf"
 },
 "points": [
  {
   "type": "AI",
   "instance": 20,
   "name": "Analog Input (T33)",
   "description": "Parameter 1611 (9.3.4 [101])",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21,
   "name": "Analog Input (T34)",
   "description": "Parameter 1612 (9.3.5 [101])",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 22,
   "name": "Analog Input (T2)",
   "description": "Parameter 1620 (9.3.3 [201])",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 23,
   "name": "Analog Input (T3)",
   "description": "Parameter 1621 (9.3.4 [201])",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 24,
   "name": "Temperature Input (T34)",
   "description": "Parameter 1616 (9.3.6 [101])",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 25,
   "name": "Temperature Input 1 (T2)",
   "description": "Parameter 4966 (9.3.6 [201])",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 26,
   "name": "Temperature Input 2 (T3)",
   "description": "Parameter 4967 (9.3.7 [201])",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 0,
   "name": "Analog Output 1 (T31)",
   "description": "Parameter 1613 (9.3.3 [101])",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 3,
   "name": "Analog Output (T4)",
   "description": "Parameter 1622 (9.3.5 [201])",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "Fieldbus Speed Reference 1 (Input Reference 1)",
   "description": "Parameter 1611 (9.3.4 [101])",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "Motor Speed (Motor Actual Speed)",
   "description": "Parameter 1612 (9.3.5 [101])",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "Motor Current",
   "description": "Parameter 1620 (9.3.3 [201])",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "Output Power",
   "description": "Parameter 1621 (9.3.4 [201])",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "Fieldbus Process Reference",
   "description": "Parameter 1616 (9.3.6 [101])",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15,
   "name": "Motor Thermal Overload (ETR)",
   "description": "Parameter 2951 (4.1.16)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16,
   "name": "Line-To-Line Voltage (RMS)",
   "description": "Parameter 9040 (1.1.2)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 17,
   "name": "L1-L2 Line Voltage (RMS)",
   "description": "Parameter 9048 (1.1.3)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18,
   "name": "L2-L3 Line Voltage (RMS)",
   "description": "Parameter 9049 (1.1.4)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "L3-L1 Line Voltage (RMS)",
   "description": "Parameter 9050 (1.1.5)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 20,
   "name": "Control Unit On Time",
   "description": "Parameter 2000 (6.5.1)",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 21,
   "name": "Power Unit On Time",
   "description": "Parameter 2001 (6.5.2)",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "Active Running Hours",
   "description": "Parameter 2009 (6.5.9)",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 23,
   "name": "Energy Consumption",
   "description": "Parameter 2002 (6.5.3)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 24,
   "name": "Motor Voltage",
   "description": "Parameter 9005 (4.1.6)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 25,
   "name": "Output Frequency",
   "description": "Parameter 9015 (5.8.1.3)",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 26,
   "name": "Torque",
   "description": "Parameter 1708 (4.1.12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 27,
   "name": "DC Link Voltage",
   "description": "Parameter 9044 (2.1.3)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28,
   "name": "Heat Sink Temperature",
   "description": "Parameter 2950 (2.1.15)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30,
   "name": "Multi Zone Reference 1 (Setpoint 1)",
   "description": "Parameter 6383 (5.10.8.1)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 32,
   "name": "Feedback 1",
   "description": "Parameter 6080 (5.10.1.6)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 35,
   "name": "Multi Zone Reference 2 (Setpoint 2)",
   "description": "Parameter 6384 (5.10.8.2)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 37,
   "name": "Feedback 2",
   "description": "Parameter 6085 (5.10.1.7)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40,
   "name": "Multi Zone Reference 3 (Setpoint 3)",
   "description": "Parameter 6285 (5.10.8.3)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 42,
   "name": "Feedback 3",
   "description": "Parameter 6104 (5.10.1.8)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 47,
   "name": "Control Unit Temperature",
   "description": "Parameter 2952 (6.1.1.3)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 49,
   "name": "Control Place Selection",
   "description": "Parameter 114 (5.5.2.1)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 51,
   "name": "Occurrence Number",
   "description": "Parameter 1610 (6.1.1.1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 52,
   "name": "PID Start Speed",
   "description": "Parameter 6056 (5.10.3.24)",
   "units": "Hz",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 53,
   "name": "On Reference Bandwidth",
   "description": "Parameter 6050 (5.10.2.1)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 54,
   "name": "PID Proportional Gain",
   "description": "Parameter 6065 (5.10.5.1)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 55,
   "name": "PID Integral Time",
   "description": "Parameter 6058 (5.10.5.2)",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 56,
   "name": "PID Derivative Time",
   "description": "Parameter 6068 (5.10.5.5)",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 57,
   "name": "PID Derivative Gain",
   "description": "Parameter 6069 (5.10.5.6)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 59,
   "name": "Process Controller output (PID Output)",
   "description": "Parameter 6075 (5.10.1.2)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 60,
   "name": "Reserved",
   "description": "Parameter 6092 (5.10.1.3)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 61,
   "name": "Fault Status Word 1",
   "description": "Parameter 6203 (5.1.5)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 66,
   "name": "Warning Word",
   "description": "Parameter 6205 (5.1.8)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 70,
   "name": "Feedback",
   "description": "Parameter 6090 (5.10.1.4)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 71,
   "name": "Converted Signal 1",
   "description": "Parameter 6700",
   "units": "m³/h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 72,
   "name": "Converted Signal",
   "description": "Parameter 6701",
   "units": "m³/h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 77,
   "name": "Converted Signal 3",
   "description": "Parameter 6702",
   "units": "m³/h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 153,
   "name": "MPC Status",
   "description": "Parameter 5367 (5.31.2.1.1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 154,
   "name": "Number of Fixed-Speed Pumps Running",
   "description": "Parameter 5331 (5.31.2.1.2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 155,
   "name": "Fixed-Speed Pump 1 Status",
   "description": "Parameter 5340 (5.31.2.1.3)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 156,
   "name": "Fixed-Speed Pump 2 Status",
   "description": "Parameter 5341 (5.31.2.1.4)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 157,
   "name": "Fixed-Speed Pump 3 Status",
   "description": "Parameter 5342 (5.31.2.1.5)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 158,
   "name": "Fixed-Speed Pump 4 Status",
   "description": "Parameter 5343 (5.31.2.1.6)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 159,
   "name": "Fixed-Speed Pump 5 Status",
   "description": "Parameter 5344 (5.31.2.1.7)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 163,
   "name": "Fixed-Speed Pump 1 Running Hours",
   "description": "Parameter 5350 (5.31.2.1.8)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 164,
   "name": "Fixed-Speed Pump 2 Running Hours",
   "description": "Parameter 5351 (5.31.2.1.9)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 165,
   "name": "Fixed-Speed Pump 3 Running Hours",
   "description": "Parameter 5352 (5.31.2.1.10)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 166,
   "name": "Fixed-Speed Pump 4 Running Hours",
   "description": "Parameter 5353 (5.31.2.1.11)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 167,
   "name": "Fixed-Speed Pump 5 Running Hours",
   "description": "Parameter 5354 (5.31.2.1.12)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 171,
   "name": "Fixed-Speed Pump 1 Number of Starts",
   "description": "Parameter 5357 (5.31.2.1.13)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 172,
   "name": "Fixed-Speed Pump 2 Number of Starts",
   "description": "Parameter 5358 (5.31.2.1.14)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 173,
   "name": "Fixed-Speed Pump 3 Number of Starts",
   "description": "Parameter 5359 (5.31.2.1.15)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 174,
   "name": "Fixed-Speed Pump 4 Number of Starts",
   "description": "Parameter 5360 (5.31.2.1.16)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 175,
   "name": "Fixed-Speed Pump 5 Number of Starts",
   "description": "Parameter 5361 (5.31.2.1.17)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 0,
   "name": "Digital input Term 13",
   "description": "Parameter 1614 (9.3.1 [101])",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1,
   "name": "Digital input Term 14",
   "description": "Parameter 1614 (9.3.1 [101])",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2,
   "name": "Digital input Term 15",
   "description": "Parameter 1614 (9.3.1 [101])",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 3,
   "name": "Digital input Term 16",
   "description": "Parameter 1614 (9.3.1 [101])",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 4,
   "name": "Digital input Term 17",
   "description": "Parameter 1614 (9.3.1 [101])",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 5,
   "name": "Digital input Term 18",
   "description": "Parameter 1614 (9.3.1 [101])",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 7,
   "name": "Digital input 1 (T11)",
   "description": "Parameter 1614 (9.3.1 [201])",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 8,
   "name": "Digital input 1 (T12)",
   "description": "Parameter 1614 (9.3.1 [201])",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 9,
   "name": "Digital input 1 (T13)",
   "description": "Parameter 1614 (9.3.1 [201])",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 0,
   "name": "Digital Output Term 15",
   "description": "Parameter 1615 (9.3.2 [101])",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 1,
   "name": "Digital Output Term 15",
   "description": "Parameter 1615 (9.3.2 [101])",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 2,
   "name": "Digital Output 1 (T7)",
   "description": "Parameter 1615 (9.3.2 [201])",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 3,
   "name": "Digital Output 2 (T8)",
   "description": "Parameter 1615 (9.3.2 [201])",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 4,
   "name": "Relay Output 1 (T5)",
   "description": "Parameter 1615 (9.3.2 [101])",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 5,
   "name": "Relay Output 2 (T6)",
   "description": "Parameter 1615 (9.3.2 [101])",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 6,
   "name": "Relay Output 1 X101",
   "description": "Parameter 4909 (9.3.1 [201])",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 7,
   "name": "Relay Output 2 X102",
   "description": "Parameter 4909 (9.3.1 [201])",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 8,
   "name": "Relay Output 3 X103",
   "description": "Parameter 4909 (9.3.1 [201])",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1,
   "name": "RUN/STOP Command",
   "description": "Parameter 1335 (5.27.1.42)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 3,
   "name": "Fault Reset",
   "description": "Parameter 1307 (5.27.1.50)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5,
   "name": "READY/FAULT Monitor",
   "description": "Parameter 1307 (5.27.1.50)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 6,
   "name": "LOCAL/REMOTE",
   "description": "Parameter 1307 (5.27.1.50)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 21,
   "name": "Warning",
   "description": "Parameter 1307 (5.27.1.50)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 22,
   "name": "Trip",
   "description": "Parameter 1307 (5.27.1.50)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 24,
   "name": "Coasting",
   "description": "Parameter 1335 (5.27.1.42)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 25,
   "name": "Reversing (CW/CCW)",
   "description": "Parameter 1335 (5.27.1.42)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 31,
   "name": "Speed = reference",
   "description": "Parameter 1307 (5.27.1.50)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 32,
   "name": "Bus control",
   "description": "Parameter 1307 (5.27.1.50)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 33,
   "name": "Running",
   "description": "Parameter 1307 (5.27.1.50)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 34,
   "name": "Ramp 1/Ramp 2",
   "description": "Parameter 1335 (5.27.1.42)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 41,
   "name": "Sleep Mode Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 44,
   "name": "Interlock Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 47,
   "name": "End of Curve",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 49,
   "name": "No Flow",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 50,
   "name": "Dry Run",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 62,
   "name": "Fieldbus Status word 1, bit 14",
   "description": "Parameter 1307 (5.27.1.50)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 63,
   "name": "Fieldbus Status word 1, bit 15",
   "description": "Parameter 1307 (5.27.1.50)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 64,
   "name": "Fieldbus Status word 2, bit 0",
   "description": "Parameter 1344 (5.27.1.90)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 65,
   "name": "Fieldbus Status word 2, bit 1",
   "description": "Parameter 1344 (5.27.1.90)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 66,
   "name": "Fieldbus Status word 2, bit 2",
   "description": "Parameter 1344 (5.27.1.90)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 67,
   "name": "Fieldbus Status word 2, bit 3",
   "description": "Parameter 1344 (5.27.1.90)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 68,
   "name": "Fieldbus Status word 2, bit 4",
   "description": "Parameter 1344 (5.27.1.90)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 69,
   "name": "Fieldbus Status word 2, bit 5",
   "description": "Parameter 1344 (5.27.1.90)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 70,
   "name": "Fieldbus Status word 2, bit 6",
   "description": "Parameter 1344 (5.27.1.90)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 71,
   "name": "Fieldbus Status word 2, bit 7",
   "description": "Parameter 1344 (5.27.1.90)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 72,
   "name": "Fieldbus Status word 2, bit 8",
   "description": "Parameter 1344 (5.27.1.90)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 73,
   "name": "Fieldbus Status word 2, bit 9",
   "description": "Parameter 1344 (5.27.1.90)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 74,
   "name": "Fieldbus Status word 2, bit 10",
   "description": "Parameter 1344 (5.27.1.90)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 75,
   "name": "Fieldbus Status word 2, bit 11",
   "description": "Parameter 1344 (5.27.1.90)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 76,
   "name": "Fieldbus Status word 2, bit 12",
   "description": "Parameter 1344 (5.27.1.90)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 77,
   "name": "Fieldbus Status word 2, bit 13",
   "description": "Parameter 1344 (5.27.1.90)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 78,
   "name": "Fieldbus Status word 2, bit 14",
   "description": "Parameter 1344 (5.27.1.90)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 79,
   "name": "Fieldbus Status word 2, bit 15",
   "description": "Parameter 1344 (5.27.1.90)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 80,
   "name": "Fieldbus Control Word 1, bit 12",
   "description": "Parameter 1335 (5.27.1.42)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 81,
   "name": "Fieldbus Control Word 1, bit 13",
   "description": "Parameter 1335 (5.27.1.42)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 82,
   "name": "Fieldbus Control Word 1, bit 14",
   "description": "Parameter 1335 (5.27.1.42)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 83,
   "name": "Fieldbus Control Word 1, bit 15",
   "description": "Parameter 1335 (5.27.1.42)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 84,
   "name": "Fieldbus Control Word 2, bit 0",
   "description": "Parameter 1347 (5.27.1.89)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 85,
   "name": "Fieldbus Control Word 2, bit 1",
   "description": "Parameter 1347 (5.27.1.89)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 86,
   "name": "Fieldbus Control Word 2, bit 2",
   "description": "Parameter 1347 (5.27.1.89)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 87,
   "name": "Fieldbus Control Word 2, bit 3",
   "description": "Parameter 1347 (5.27.1.89)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 88,
   "name": "Fieldbus Control Word 2, bit 4",
   "description": "Parameter 1347 (5.27.1.89)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 89,
   "name": "Fieldbus Control Word 2, bit 5",
   "description": "Parameter 1347 (5.27.1.89)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 90,
   "name": "Fieldbus Control Word 2, bit 6",
   "description": "Parameter 1347 (5.27.1.89)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 91,
   "name": "Fieldbus Control Word 2, bit 7",
   "description": "Parameter 1347 (5.27.1.89)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 92,
   "name": "Fieldbus Control Word 2, bit 8",
   "description": "Parameter 1347 (5.27.1.89)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 93,
   "name": "Fieldbus Control Word 2, bit 9",
   "description": "Parameter 1347 (5.27.1.89)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 94,
   "name": "Fieldbus Control Word 2, bit 10",
   "description": "Parameter 1347 (5.27.1.89)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 95,
   "name": "Fieldbus Control Word 2, bit 11",
   "description": "Parameter 1347 (5.27.1.89)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 96,
   "name": "Fieldbus Control Word 2, bit 12",
   "description": "Parameter 1347 (5.27.1.89)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 97,
   "name": "Fieldbus Control Word 2, bit 13",
   "description": "Parameter 1347 (5.27.1.89)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 98,
   "name": "Fieldbus Control Word 2, bit 14",
   "description": "Parameter 1347 (5.27.1.89)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 99,
   "name": "Fieldbus Control Word 2, bit 15",
   "description": "Parameter 1347 (5.27.1.89)",
   "units": "",
   "access": "W",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/danfoss/ic7-series-bacnet",
 "note": "Re-typed from the manufacturer's public documentation (see source). Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. Re-typed by hand from public documents; may contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
