{
 "manufacturer": "Delta Electronics",
 "manufacturer_slug": "delta-electronics",
 "model": "DPM-C530A power meter (BACnet MS/TP)",
 "model_slug": "dpm-c530a",
 "aliases": [
  "DPM-C530A",
  "Delta DPM-C530",
  "Delta multifunction power meter BACnet"
 ],
 "equipment_type": "Power and energy meter (panel meter)",
 "applies_to": "Delta Electronics DPM-C530A multifunction power meters on BACnet MS/TP.",
 "summary": "The DPM-C530A serves its measurements as Analog Values on BACnet MS/TP. AV 0-10 are commandable setup objects (wiring system, CT and PT ratios, demand settings, language, energy reset); AV 11-85 are read-only voltage, current, unbalance, power factor, power, energy, THD and demand values.",
 "bacnet_transport": [
  "BACnet MS/TP"
 ],
 "firmware": "Ver 01.1820",
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "AV 11-14 are reserved.",
  "Reactive and apparent energy (AV 63-66) report the unit kWh because BACnet has no kvarh / kVAh unit; the values are kvarh and kVAh.",
  "The PICS prints AV 64 as 'AV_064Reactive_Energy-received' (no underscore after the number); kept as printed.",
  "Device Object_Identifier and Object_Name are writable.",
  "Source: BACnet International catalog copy of Delta's PICS dated 2016-01-07."
 ],
 "source": {
  "title": "DPM-C530A BACnet Protocol Implementation Conformance Statement",
  "doc_number": null,
  "revision_date": "2016-01-07",
  "url": "https://www.bacnetinternational.net/catalog/manu/delta%20electronics,%20inc./DPM-C530A_BACnet_PICS_20160107.pdf",
  "unofficial": true,
  "host": "BACnet International catalog"
 },
 "integration": {
  "summary": "Set CT/PT ratios and the wiring system at the meter (or AV 0-5) once, then read the read-only power, energy, demand, PF, current and voltage AVs.",
  "minimum_points": [
   {
    "ref": "AV 49",
    "name": "AV_049_Active_Power_Total",
    "why": "Total real power, kW"
   },
   {
    "ref": "AV 61",
    "name": "AV_061_Active_Energy-delivered",
    "why": "Delivered energy, kWh"
   },
   {
    "ref": "AV 80",
    "name": "AV_080_Present_Demand_Active_Power",
    "why": "Present real power demand, kW"
   },
   {
    "ref": "AV 40",
    "name": "AV_040_Power_Factor_Total",
    "why": "Total power factor (sign = lead/lag)"
   },
   {
    "ref": "AV 34",
    "name": "AV_034_Current_AVG",
    "why": "Average current, A"
   },
   {
    "ref": "AV 18",
    "name": "AV_018_Voltage_L-N_AVG",
    "why": "Average L-N voltage, V"
   },
   {
    "ref": "AV 48",
    "name": "AV_048_Frequency",
    "why": "Frequency, Hz"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "BACnet MS/TP master at 9600, 19200 or 38400 baud.",
   "Device object instance and name are writable over BACnet."
  ],
  "gotchas": [
   "AV 0-10 are configuration values (commandable); don't write them cyclically from the BMS.",
   "AV 10 Reset_Parameter resets energy when written with 0x5768."
  ]
 },
 "points": [
  {
   "type": "AV",
   "instance": 0,
   "name": "AV_000_Power_System",
   "description": "",
   "units": "",
   "access": "C",
   "states": "0=3φ4W 1=3φ3W 2=1φ2W 3=1φ3W"
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "AV_001_Primary_CT",
   "description": "Range 1 ~ 9999 A",
   "units": "A",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "AV_002_Secondary_CT",
   "description": "",
   "units": "A",
   "access": "C",
   "states": "0=1A 1=5A 2=2.5A"
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "AV_003_Primary_PT",
   "description": "Range 1 ~ 9999 V",
   "units": "V",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "AV_004_Secondary_PT",
   "description": "Range 1 ~ 9999 V",
   "units": "V",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "AV_005_Number_of_Transformer",
   "description": "",
   "units": "",
   "access": "C",
   "states": "0=3CT3PT 1=3CT2PT 2=3CT0PT 3=2CT3PT 4=2CT2PT 5=2CT0PT 6=1CT3PT 7=1CT2PT 8=1CT0PT"
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "AV_006_Demand_Mode",
   "description": "",
   "units": "",
   "access": "C",
   "states": "0=block"
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "AV_007_Demand_Interval",
   "description": "Range 1 ~ 60 min",
   "units": "min",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "AV_008_Phase Rotation",
   "description": "",
   "units": "",
   "access": "C",
   "states": "0=ABC 1=CBA"
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "AV_009_UI_Language",
   "description": "",
   "units": "",
   "access": "C",
   "states": "0=English 1=Traditional Chinese 2=Simplify Chinese"
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "AV_010_Reset_Parameter",
   "description": "0x5768=kWh",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "AV_011_Reserved",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "AV_012_Reserved",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13,
   "name": "AV_013_Reserved",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14,
   "name": "AV_014_Reserved",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15,
   "name": "AV_015_Voltage_L-N_AN",
   "description": "Range 0.000 ~ 99999.999 V",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16,
   "name": "AV_016_Voltage_L-N_BN",
   "description": "Range 0.000 ~ 99999.999 V",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 17,
   "name": "AV_017_Voltage_L-N_CN",
   "description": "Range 0.000 ~ 99999.999 V",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18,
   "name": "AV_018_Voltage_L-N_AVG",
   "description": "Range 0.000 ~ 99999.999 V",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "AV_019_Voltage_L-L_AB",
   "description": "Range 0.000 ~ 99999.999 V",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 20,
   "name": "AV_020_Voltage_L-L_BC",
   "description": "Range 0.000 ~ 99999.999 V",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 21,
   "name": "AV_021_Voltage_L-L_CA",
   "description": "Range 0.000 ~ 99999.999 V",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "AV_022_Voltage_L-L_AVG",
   "description": "Range 0.000 ~ 99999.999 V",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 23,
   "name": "AV_023_Unbalance_Voltage_L-N_AN",
   "description": "Range 0.00 ~ 99.99 %",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 24,
   "name": "AV_024_Unbalance_Voltage_L-N_BN",
   "description": "Range 0.00 ~ 99.99 %",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 25,
   "name": "AV_025_Unbalance_Voltage_L-N_CN",
   "description": "Range 0.00 ~ 99.99 %",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 26,
   "name": "AV_026_Unbalance_Voltage_L-N_AVG",
   "description": "Range 0.00 ~ 99.99 %",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 27,
   "name": "AV_027_Unbalance_Voltage_L-L_AB",
   "description": "Range 0.00 ~ 99.99 %",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28,
   "name": "AV_028_Unbalance_Voltage_L-L_BC",
   "description": "Range 0.00 ~ 99.99 %",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29,
   "name": "AV_029_Unbalance_Voltage_L-L_CA",
   "description": "Range 0.00 ~ 99.99 %",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30,
   "name": "AV_030_Unbalance_Voltage_L-L_AVG",
   "description": "Range 0.00 ~ 99.99 %",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31,
   "name": "AV_031_Current_A",
   "description": "Range 0.000 ~ 99999.999 A",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 32,
   "name": "AV_032_Current_B",
   "description": "Range 0.000 ~ 99999.999 A",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 33,
   "name": "AV_033_Current_C",
   "description": "Range 0.000 ~ 99999.999 A",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 34,
   "name": "AV_034_Current_AVG",
   "description": "Range 0.000 ~ 99999.999 A",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 35,
   "name": "AV_035_Current_Neutral",
   "description": "Range 0.000 ~ 99999.999 A",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 36,
   "name": "AV_036_Unbalance_Current_A",
   "description": "Range 0.00 ~ 99.99 %",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 37,
   "name": "AV_037_Unbalance_Current_B",
   "description": "Range 0.00 ~ 99.99 %",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 38,
   "name": "AV_038_Unbalance_Current_C",
   "description": "Range 0.00 ~ 99.99 %",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 39,
   "name": "AV_039_Unbalance_Current_AVG",
   "description": "Range 0.00 ~ 99.99 %",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40,
   "name": "AV_040_Power_Factor_Total",
   "description": "Range 0 to 1; negative = leading, positive = lagging",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 41,
   "name": "AV_041_Power_Factor_A",
   "description": "Range 0 to 1; negative = leading, positive = lagging",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 42,
   "name": "AV_042_Power_Factor_B",
   "description": "Range 0 to 1; negative = leading, positive = lagging",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 43,
   "name": "AV_043_Power_Factor_C",
   "description": "Range 0 to 1; negative = leading, positive = lagging",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 44,
   "name": "AV_044_Displacement_Power_Factor_Total",
   "description": "Range 0 to 1; negative = leading, positive = lagging",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 45,
   "name": "AV_045_Displacement_Power_Factor_A",
   "description": "Range 0 to 1; negative = leading, positive = lagging",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 46,
   "name": "AV_046_Displacement_Power_Factor_B",
   "description": "Range 0 to 1; negative = leading, positive = lagging",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 47,
   "name": "AV_047_Displacement_Power_Factor_C",
   "description": "Range 0 to 1; negative = leading, positive = lagging",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 48,
   "name": "AV_048_Frequency",
   "description": "Range 0.0000 ~ 99.9999 Hz",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 49,
   "name": "AV_049_Active_Power_Total",
   "description": "Range -99999.999 ~ 99999.999 kW",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 50,
   "name": "AV_050_Active_Power_A",
   "description": "Range -99999.999 ~ 99999.999 kW",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 51,
   "name": "AV_051_Active_Power_B",
   "description": "Range -99999.999 ~ 99999.999 kW",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 52,
   "name": "AV_052_Active_Power_C",
   "description": "Range -99999.999 ~ 99999.999 kW",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 53,
   "name": "AV_053_Reactive_Power_Total",
   "description": "Range -99999.999 ~ 99999.999 kVAR",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 54,
   "name": "AV_054_Reactive_Power_A",
   "description": "Range -99999.999 ~ 99999.999 kVAR",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 55,
   "name": "AV_055_Reactive_Power_B",
   "description": "Range -99999.999 ~ 99999.999 kVAR",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 56,
   "name": "AV_056_Reactive_Power_C",
   "description": "Range -99999.999 ~ 99999.999 kVAR",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 57,
   "name": "AV_057_Apparent_Power_Total",
   "description": "Range 0.000 ~ 99999.999 kVA",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 58,
   "name": "AV_058_Apparent_Power_A",
   "description": "Range 0.000 ~ 99999.999 kVA",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 59,
   "name": "AV_059_Apparent_Power_B",
   "description": "Range 0.000 ~ 99999.999 kVA",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 60,
   "name": "AV_060_Apparent_Power_C",
   "description": "Range 0.000 ~ 99999.999 kVA",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 61,
   "name": "AV_061_Active_Energy-delivered",
   "description": "Range 0.000 ~ 4294967.295 kWh",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 62,
   "name": "AV_062_Active_Energy-received",
   "description": "Range 0.000 ~ 4294967.295 kWh",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 63,
   "name": "AV_063_Reactive_Energy-delivered",
   "description": "Range 0.000 ~ 4294967.295 kVARh",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 64,
   "name": "AV_064Reactive_Energy-received",
   "description": "Range 0.000 ~ 4294967.295 kVARh",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 65,
   "name": "AV_065_Apparent_Energy-delivered",
   "description": "Range 0.000 ~ 4294967.295 kVAh",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 66,
   "name": "AV_066_Apparent_Energy-received",
   "description": "Range 0.000 ~ 4294967.295 kVAh",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 67,
   "name": "AV_067_THD_Current_A",
   "description": "Range 0.000 ~ 999.999 %",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 68,
   "name": "AV_068_THD_Current_B",
   "description": "Range 0.000 ~ 999.999 %",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 69,
   "name": "AV_069_THD_Current_C",
   "description": "Range 0.000 ~ 999.999 %",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 70,
   "name": "AV_070_THD_Voltage_L-N_AN",
   "description": "Range 0.000 ~ 999.999 %",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 71,
   "name": "AV_071_THD_Voltage_L-N_BN",
   "description": "Range 0.000 ~ 999.999 %",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 72,
   "name": "AV_072_THD_Voltage_L-N_CN",
   "description": "Range 0.000 ~ 999.999 %",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 73,
   "name": "AV_073_THD_Voltage_L-L_AB",
   "description": "Range 0.000 ~ 999.999 %",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 74,
   "name": "AV_074_THD_Voltage_L-L_BC",
   "description": "Range 0.000 ~ 999.999 %",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 75,
   "name": "AV_075_THD_Voltage_L-L_CA",
   "description": "Range 0.000 ~ 999.999 %",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 76,
   "name": "AV_076_THD_Current",
   "description": "Range 0.000 ~ 999.999 %",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 77,
   "name": "AV_077_THD_Voltage",
   "description": "Range 0.000 ~ 999.999 %",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 78,
   "name": "AV_078_Present_Demand_Current",
   "description": "Range 0.000 ~ 99999.999 A",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 79,
   "name": "AV_079_Previous_Demand_Current",
   "description": "Range 0.000 ~ 99999.999 A",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 80,
   "name": "AV_080_Present_Demand_Active_Power",
   "description": "Range 0.000 ~ 99999.999 kW",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 81,
   "name": "AV_081_Previous_Demand_Active_Power",
   "description": "Range 0.000 ~ 99999.999 kW",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 82,
   "name": "AV_082_Present_Demand_Reactive_Power",
   "description": "Range 0.000 ~ 99999.999 kVAR",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 83,
   "name": "AV_083_Previous_Demand_Reactive_Power",
   "description": "Range 0.000 ~ 99999.999 kVAR",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 84,
   "name": "AV_084_Present_Demand_Apparent_Power",
   "description": "Range 0.000 ~ 99999.999 kVA",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 85,
   "name": "AV_085_Previous_Demand_Apparent_Power",
   "description": "Range 0.000 ~ 99999.999 kVA",
   "units": "kVA",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/delta-electronics/dpm-c530a",
 "note": "Re-typed from the manufacturer's public documentation (see source). Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. Re-typed by hand from public documents; may contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
