{
 "manufacturer": "DENT Instruments",
 "manufacturer_slug": "dent-instruments",
 "model": "PowerScout 3037 power meter",
 "model_slug": "powerscout-3037",
 "aliases": [
  "PowerScout 3037",
  "PS3037",
  "PS3037-S",
  "PS3037-E",
  "Power Scout 3037"
 ],
 "equipment_type": "Power and energy meter (three-phase submeter)",
 "applies_to": "DENT PowerScout 3037 three-phase revenue-grade meters: PS3037-S (RS-485, BACnet MS/TP) and PS3037-E (Ethernet, BACnet IP).",
 "summary": "The PowerScout 3037 serves its data as Analog Value objects. Measurements cover system and per-phase power, energy (absolute, net, positive and negative), voltage, current, reactive and apparent power and energy, power factor, demand and frequency. Configuration AVs set CT values and types, multipliers, service type, demand window, serial settings, the pulse output and BBMD registration.",
 "bacnet_transport": [
  "BACnet MS/TP",
  "BACnet IP"
 ],
 "firmware": "PICS: firmware 4.33, application 0.5.9",
 "default_device_instance": "From the address switches (PS3037-S) or the Ethernet MAC address (PS3037-E)",
 "access_inferred": true,
 "notes": [
  "The manual's object tables give the identifier, name and description only. Types are Analog Value: the manual's glossary says PowerScout measurements are Analog Values and DENT's PowerScout series PICS lists only the Device and Analog Value object types.",
  "Access is not in the table. The PICS lists Present_Value as writable for Analog Values; configuration objects (10140 and 12xxx-14xxx) are marked W here and measurements R.",
  "Object 6010 is printed twice: 'kVARh System' in the absolute table and again, signed net, in the positive table. It is listed once.",
  "BACnet IP is on the Ethernet model (PS3037-E) only.",
  "Source: PS3037 manual, 'All Things BACnet' chapter; object type from the PowerScout series PICS (August 28, 2014)."
 ],
 "source": {
  "title": "PowerScout 3037 Operator's Guide (All Things BACnet)",
  "doc_number": null,
  "revision_date": null,
  "url": "https://www.dentinstruments.com/wp-content/uploads/2022/04/PS3037_Manual.pdf"
 },
 "integration": {
  "summary": "Set the address switches (BACnet MS/TP MAC 1-127), put the meter in BACnet mode (ViewPoint, or write 1833 to Modbus register 44612), set the service type and CT values, then read system kW, kWh, demand, power factor, current, voltage and frequency.",
  "minimum_points": [
   {
    "ref": "AV 1030",
    "name": "kW System",
    "why": "Total real power, kW"
   },
   {
    "ref": "AV 2000",
    "name": "kWh System Total",
    "why": "Total real energy, kWh"
   },
   {
    "ref": "AV 1010",
    "name": "kW Demand System Now",
    "why": "kW demand, latest window"
   },
   {
    "ref": "AV 1000",
    "name": "kW Demand System Maximum",
    "why": "Peak kW demand since reset"
   },
   {
    "ref": "AV 9030",
    "name": "Apparent PF System",
    "why": "System power factor"
   },
   {
    "ref": "AV 4010",
    "name": "Amps System Average",
    "why": "Average current, A"
   },
   {
    "ref": "AV 3010",
    "name": "Volts Line to Neutral Average",
    "why": "Average line-to-neutral voltage, V"
   },
   {
    "ref": "AV 10000",
    "name": "Measured Line Frequency",
    "why": "Line frequency, Hz"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "BACnet MS/TP defaults: 76800 baud, 8N1; BACnet rates 9600, 19200, 38400, 76800. MS/TP masters use addresses 1-127; 128-254 are for slaves.",
   "Switch to BACnet in ViewPoint (Comms Setup), or write 1833 to Modbus register 44612; address switches at 00 return the meter to Modbus at 9600.",
   "Device ID, Max Master and Max Info Frames are writable in the device object or from ViewPoint.",
   "PS3037-E: register as a foreign device by writing the BBMD IP to AV 14014 (low word) and AV 14015 (high word), network order; TTL 60000 s. Write 0 to both to stop."
  ],
  "gotchas": [
   "Clear Accumulated Measurements (AV 10140) only acts on the value 1234 and clears every energy total.",
   "Once a non-factory device ID is written, an ID inside the factory range cannot be written back.",
   "Set Service Type (AV 12080) to match the wiring: 0 Wye, 1 Delta."
  ]
 },
 "points": [
  {
   "type": "AV",
   "instance": 1000,
   "name": "kW Demand System Maximum",
   "description": "System Maximum Demand (peak demand) (Unsigned/Absolute)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1010,
   "name": "kW Demand System Now",
   "description": "Average Power (kW) for most recent demand window",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1020,
   "name": "kW Demand System Minimum",
   "description": "Min Average power window (kW) (Unsigned/Absolute)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1030,
   "name": "kW System",
   "description": "System True Power (kW)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1031,
   "name": "kW System Net",
   "description": "System Power (kW) Signed net value of (kW L1) + (kW L2) + (kW L3)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1060,
   "name": "kW System Average",
   "description": "Equals kWh System / (Time Since Reset /3600 seconds/Hr)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1080,
   "name": "kW System Average Positive",
   "description": "Equals kWh System Positive / (Time Since Reset /3600 seconds/Hr)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1090,
   "name": "kW System Average Negative",
   "description": "Equals kWh System Negative / (Time Since Reset /3600 seconds/Hr)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1100,
   "name": "kW System Maximum",
   "description": "System Highest Instantaneous Draw Since Reset (kW)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1110,
   "name": "kW System Maximum Positive",
   "description": "System Highest Instantaneous Positive Draw Since Reset (kW)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1120,
   "name": "kW System Maximum Negative",
   "description": "System Highest Instantaneous Negative Draw Since Reset (kW)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1130,
   "name": "kW System Minimum",
   "description": "System Lowest Instantaneous Draw Since Reset (kW, resettable)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1140,
   "name": "kW System Minimum Positive",
   "description": "System Lowest Instantaneous Positive Draw Since Reset (kW,",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1150,
   "name": "kW System Minimum Negative",
   "description": "System Lowest Instantaneous Negative Draw Since Reset (kW,",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1160,
   "name": "kW L1",
   "description": "Individual Phase True Power (kW) (Signed)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1190,
   "name": "kW L2",
   "description": "Individual Phase True Power (kW) (Signed)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1220,
   "name": "kW L3",
   "description": "Individual Phase True Power (kW) (Signed)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2000,
   "name": "kWh System Total",
   "description": "System True Energy (kWh) (Unsigned/Absolute)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2010,
   "name": "kWh System Total Positive",
   "description": "System True Energy (kWh) Positive (Signed Net)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2020,
   "name": "kWh System Total Negative",
   "description": "System True Energy (kWh) Negative (Signed Net)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2021,
   "name": "kWh System Total Net",
   "description": "System True Energy (kWh) (Net)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2040,
   "name": "kWh L1 Positive",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2050,
   "name": "kWh L1 Negative",
   "description": "Individual Phase True Energy (kWh) (Signed)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2051,
   "name": "kWh L1 Net",
   "description": "Individual Phase True Energy (kWh) (Net)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2070,
   "name": "kWh L2 Positive",
   "description": "System True Energy (kWh) Positive (Signed Net)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2080,
   "name": "kWh L2 Negative",
   "description": "Individual Phase True Energy (kWh) (Signed)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2081,
   "name": "kWh L2 Net",
   "description": "Individual Phase True Energy (kWh) (Net)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2100,
   "name": "kWh L3 Positive",
   "description": "System True Energy (kWh) Positive (Signed Net)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2110,
   "name": "kWh L3 Negative",
   "description": "Individual Phase True Energy (kWh) (Signed)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2111,
   "name": "kWh L3 Net",
   "description": "Individual Phase True Energy (kWh) (Net)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3000,
   "name": "Volts Line to Line Average",
   "description": "Voltage Line to line Average",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3010,
   "name": "Volts Line to Neutral Average",
   "description": "Voltage Line to neutral Average",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3020,
   "name": "Volts L1 to L2",
   "description": "Individual Phase to Phase Voltages",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3030,
   "name": "Volts L2 to L3",
   "description": "Individual Phase to Phase Voltages",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3040,
   "name": "Volts L1 to L3",
   "description": "Individual Phase to Phase Voltages",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3050,
   "name": "Volts L1 to Neutral",
   "description": "Individual Phase to Neutral Voltages (V)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3060,
   "name": "Volts L2 to Neutral",
   "description": "Individual Phase to Neutral Voltages (V)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3070,
   "name": "Volts L3 to Neutral",
   "description": "Individual Phase to Neutral Voltages (V)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4010,
   "name": "Amps System Average",
   "description": "Average of all phases",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4020,
   "name": "Amps L1",
   "description": "Individual Phase Currents (A)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4030,
   "name": "Amps L2",
   "description": "Individual Phase Currents (A)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4040,
   "name": "Amps L3",
   "description": "Individual Phase Currents (A)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5000,
   "name": "kVAR System",
   "description": "System Total Reactive Power (kVAR)",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5001,
   "name": "kVAR System Net",
   "description": "System Total Reactive Power (kVAR)",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5030,
   "name": "kVAR L1",
   "description": "Individual Phase Reactive Energy LSW (kVARh) (Signed)",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5060,
   "name": "kVAR L2",
   "description": "Individual Phase Reactive Energy LSW (kVARh) (Signed)",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5090,
   "name": "kVAR L3",
   "description": "Individual Phase Reactive Energy LSW (kVARh) (Signed)",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5120,
   "name": "kVAR Demand System Max",
   "description": "System Maximum Instantaneous kVAR Demand (kVA, resettable)",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5130,
   "name": "kVAR Demand System Now",
   "description": "Average kVAR demand for most recent window (resettable)",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6010,
   "name": "kVARh System",
   "description": "System Total Reactive Energy (Unsigned/Absolute)",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6020,
   "name": "kVARh System Total Positive",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6030,
   "name": "kVARh Sys Negative",
   "description": "System Total Reactive Energy (Signed Net)",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6050,
   "name": "kVARh L1 Positive",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6060,
   "name": "kVARh L1 Negative",
   "description": "Individual Phase Reactive Energy (kVARh) (Signed)",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6080,
   "name": "kVARh L2 Positive",
   "description": "System Total Reactive Energy (Signed Net)",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6090,
   "name": "kVARh L2 Negative",
   "description": "Individual Phase Reactive Energy (kVARh) (Signed)",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6110,
   "name": "kVARh L3 Positive",
   "description": "System Total Reactive Energy (Signed Net)",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6120,
   "name": "kVARh L3 Negative",
   "description": "Individual Phase Reactive Energy (kVARh) (Signed)",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7000,
   "name": "kVAh System Total",
   "description": "System Total Apparent Energy (Unsigned/Absolute)",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7001,
   "name": "kVAh System Total Positive",
   "description": "System Total Positive Apparent Energy (kVAh) (Signed Net)",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7002,
   "name": "kVAh System Total Negative",
   "description": "System Total Negative Apparent Energy (Signed Net)",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7020,
   "name": "kVAh L1 Positive",
   "description": "Individual Phase Apparent Energy (kVAh) (Signed)",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7030,
   "name": "kVAh L1 Negative",
   "description": "Individual Phase Apparent Energy (kVAh) (Signed)",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7050,
   "name": "kVAh L2 Positive",
   "description": "Individual Phase Apparent Energy (kVAh) (Signed)",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7060,
   "name": "kVAh L2 Negative",
   "description": "Individual Phase Apparent Energy (kVAh) (Signed)",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7080,
   "name": "kVAh L3 Positive",
   "description": "Individual Phase Apparent Energy (kVAh) (Signed)",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7090,
   "name": "kVAh L3 Negative",
   "description": "Individual Phase Apparent Energy (kVAh) (Signed)",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8000,
   "name": "kVA System",
   "description": "System Total Apparent Power (kVA)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8001,
   "name": "kVA System Net",
   "description": "System Net Apparent Power (kVA)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8010,
   "name": "kVA L1",
   "description": "Individual Phase Apparent Powers (kVA) (signed)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8020,
   "name": "kVA L2",
   "description": "Individual Phase Apparent Powers (kVA) (signed)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8030,
   "name": "kVA L3",
   "description": "Individual Phase Apparent Powers (kVA) (signed)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8040,
   "name": "kVA Demand System Max",
   "description": "System Maximum Instantaneous kVA Demand (kVA, resettable)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8050,
   "name": "kVA Demand System Now",
   "description": "Average kVA for most recent demand window (resettable)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9000,
   "name": "Displacement PF System",
   "description": "System Total Power Factor (PF) (Signed)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9030,
   "name": "Apparent PF System",
   "description": "System Total Power Factor (PF) (Signed)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9060,
   "name": "Displacement PF L1",
   "description": "Individual Phase displacement Power Factor (PF)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9090,
   "name": "Displacement PF L2",
   "description": "Individual Phase displacement Power Factor (PF)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9120,
   "name": "Displacement PF L3",
   "description": "Individual Phase displacement Power Factor (PF)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9150,
   "name": "Apparent PF L1",
   "description": "Individual Phase apparent Power Factors (PF)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9180,
   "name": "Apparent PF L2",
   "description": "Individual Phase apparent Power Factors (PF)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9210,
   "name": "Apparent PF L3",
   "description": "Individual Phase apparent Power Factors (PF)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10000,
   "name": "Measured Line Frequency",
   "description": "Line Frequency (Hz)",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10010,
   "name": "Time Since Reset",
   "description": "Seconds since accumulators were reset",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10020,
   "name": "Data Acquisition Tick",
   "description": "Sample count, cleared every minute",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10080,
   "name": "Hardware ID",
   "description": "Hardware revisions",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10090,
   "name": "Features",
   "description": "New features",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10140,
   "name": "Clear Accumulated Measurements",
   "description": "Write 1234 to reset all energy accumulators",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10150,
   "name": "PowerScout Element ID",
   "description": "Element index x 256 + number of elements",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10190,
   "name": "Communications protocol",
   "description": "Switches between BACnet and Modbus",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12001,
   "name": "CT1 Phase Shift",
   "description": "CT1 phase shift (degrees)",
   "units": "°",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12002,
   "name": "CT2 Phase Shift",
   "description": "CT2 phase shift (degrees)",
   "units": "°",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12003,
   "name": "CT3 Phase Shift",
   "description": "CT3 phase shift (degrees)",
   "units": "°",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12011,
   "name": "CT1 Value",
   "description": "CT1 Value",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12012,
   "name": "CT2 Value",
   "description": "CT2 Value",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12013,
   "name": "CT3 Value",
   "description": "CT3 Value",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12030,
   "name": "CT Pulse Scalar",
   "description": "Changes the scaling of the output pulses",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12040,
   "name": "Demand Window",
   "description": "Demand window, minutes (default 15)",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12050,
   "name": "Volts Multiplier",
   "description": "Multiply volts values by this scalar",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12061,
   "name": "CT1 Amps Multiplier",
   "description": "Multiply CT1 amps values by this scalar",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12062,
   "name": "CT2 Amps Multiplier",
   "description": "Multiply CT2 amps values by this scalar",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12063,
   "name": "CT3 Amps Multiplier",
   "description": "Multiply CT3 amps values by this scalar",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12070,
   "name": "Com Settings",
   "description": "Serial settings code, e.g. 901 = 9600 8N1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12080,
   "name": "Service Type",
   "description": "Service type: 0 = Wye, 1 = Delta",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12090,
   "name": "Line Frequency",
   "description": "Line frequency: 50 or 60",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12110,
   "name": "Snap Rog Threshold",
   "description": "“Snap to Zero” threshold Rogowski CTs",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12120,
   "name": "Snap Volt Threshold",
   "description": "“Snap to Zero” threshold for voltage",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12130,
   "name": "CT Type All",
   "description": "Writes same type for all CTs: 1=MilliVolt, 2=Rogowski",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12131,
   "name": "CT1 Type",
   "description": "1=MilliVolt, 2=Rogowski",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12132,
   "name": "CT2 Type",
   "description": "1=MilliVolt, 2=Rogowski",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12133,
   "name": "CT3 Type",
   "description": "1=MilliVolt, 2=Rogowski",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12134,
   "name": "CT1 Voltage Source",
   "description": "Individual Phase Voltage Source",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12135,
   "name": "CT2 Voltage Source",
   "description": "Individual Phase Voltage Source",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12136,
   "name": "CT3 Voltage Source",
   "description": "Individual Phase Voltage Source",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13020,
   "name": "Port 1 output control when used as an on/off—open/closed switch",
   "description": "Port 1 switch output: 0 low/closed, 1 high/open",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13100,
   "name": "Digital Port 1 Configuration",
   "description": "Port 1 pulses: 0 off, 44001 kWh, 44008 kVARh, 44011 kVAh",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13110,
   "name": "Port 1 pulse output relay type",
   "description": "0 = normally open, 1 = normally closed",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14014,
   "name": "BBMD IP Address",
   "description": "BBMD IP address, low word (network order)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14015,
   "name": "BBMD IP Address",
   "description": "BBMD IP address, high word (network order)",
   "units": "",
   "access": "W",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/dent-instruments/powerscout-3037",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
