{
 "manufacturer": "DENT Instruments",
 "manufacturer_slug": "dent-instruments",
 "model": "PowerScout HD (PS12HD / PS24HD / PS48HD) multi-circuit power meter",
 "model_slug": "powerscout-hd",
 "aliases": [
  "PowerScout HD",
  "PS12HD",
  "PS24HD",
  "PS48HD",
  "PowerScout 12HD",
  "PowerScout 48HD",
  "PSHD"
 ],
 "equipment_type": "Multi-circuit power and energy meter (submeter)",
 "applies_to": "DENT PowerScout HD series multi-circuit meters (12, 24 or 48 CT inputs, up to 16 three-channel elements) on BACnet MS/TP or BACnet IP.",
 "summary": "The PowerScout HD master register list maps every Modbus register to its BACnet object. System objects cover network settings, reset commands, demand window, snap thresholds, pulse inputs, voltage alarms and the clock. Each metering element (three CT channels) repeats a block of Analog Inputs (current, voltage, power, VA, VAR, power factors, THD, demand, energy by direction and quadrant, phase angles) plus per-CT configuration objects; element A is listed here and each later element adds 10000.",
 "bacnet_transport": [
  "BACnet MS/TP",
  "BACnet IP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "Element objects: element A instances are listed; element B adds 10000, C 20000 ... P 150000 (the 'BACnet object floor' in the workbook). System objects keep the same instance on every sheet.",
  "The workbook has one sheet per element A-P; the PS12HD has fewer elements than the PS48HD, so higher element blocks only exist on larger models.",
  "Some objects exist only on certain models (noted in the description, e.g. pulse inputs 3-4 on PS12HD only, Vin2 objects on PS24HD/PS48HD).",
  "Phase Check and voltage alarm masks/status are BitString Value objects (listed as type Other).",
  "Communications Mode (MV 2214) and Time Since CAM (AI 2368) have no R/W entry in the workbook and are listed as read-only.",
  "Source: DENT PowerScout HD master register list (xlsx), BACnet Object / Object Type / Object Name columns."
 ],
 "source": {
  "title": "PowerScout HD Master Register List",
  "doc_number": null,
  "revision_date": null,
  "url": "https://www.dentinstruments.com/wp-content/uploads/2022/04/PSHD_MASTER_REGISTER_LIST_current-1.xlsx"
 },
 "integration": {
  "summary": "Set the serial address/baud or IP settings, then configure each element's service type and CT ratings. Read each element's power sum, energy, demand, current and voltage at the element A instance plus 10000 x (element index - 1).",
  "minimum_points": [
   {
    "ref": "AI 1167",
    "name": "Power Sum Element",
    "why": "Element real power, kW (+10000 per element)"
   },
   {
    "ref": "AI 1207",
    "name": "Imported Energy Sum Element",
    "why": "Element imported energy, kWh"
   },
   {
    "ref": "AI 2344",
    "name": "Energy Net Sum Element",
    "why": "Element net energy, kWh"
   },
   {
    "ref": "AI 2334",
    "name": "Power Demand This Interval Element",
    "why": "Element kW demand, current interval"
   },
   {
    "ref": "AI 1191",
    "name": "Apparent PF Avg Element",
    "why": "Element apparent power factor"
   },
   {
    "ref": "AI 1141",
    "name": "Current Avg Element",
    "why": "Element average current, A"
   },
   {
    "ref": "AI 1149",
    "name": "Voltage L to N Avg Element",
    "why": "Element average L-N voltage, V"
   },
   {
    "ref": "AI 1165",
    "name": "Line Frequency",
    "why": "Line frequency, Hz"
   },
   {
    "ref": "BV 2451",
    "name": "Alarm Output Status",
    "why": "Alarm output state"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "Serial address (PIV 1069, 1-245) and baud (PIV 1131, 9600-115k) set the RS-485 port; IP address, netmask, gateway and DHCP/static are CSV 1079-1095 and BV 1077.",
   "BACnet IP UDP port is PIV 2250; BBMD IP address is CSV 2264.",
   "Demand window type and length are MV 2201 / PIV 2202 (15 min default)."
  ],
  "gotchas": [
   "Reset and clear BVs (2100-2105, 12102, 12103) act on writes of 1 or 1234; Clear Accumulated Measurements All zeroes every energy total.",
   "Element blocks repeat every 10000; map by instance, since names are the same in each element.",
   "Set each element's Service Type and CT full-scale ratings before trusting readings."
  ]
 },
 "points": [
  {
   "type": "PIV",
   "instance": 1069,
   "name": "SERIAL ADDRESS",
   "description": "Modbus Device Address",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1077,
   "name": "DHCP/STATIC CONFIG",
   "description": "Enum for force IPV4 config method (0=static/1=DHCP)",
   "units": "",
   "access": "W",
   "states": "0=static, 1=DHCP"
  },
  {
   "type": "CSV",
   "instance": 1079,
   "name": "IP Address",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 1087,
   "name": "IP Netmask",
   "description": "Netmask",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 1095,
   "name": "IP Gateway",
   "description": "Gateway",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1131,
   "name": "Serial Baudrate",
   "description": "Interface baud rate in bits per second",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1141,
   "name": "Current Avg Element",
   "description": "per element",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1143,
   "name": "Current CH1",
   "description": "per element",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1145,
   "name": "Current CH2",
   "description": "per element",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1147,
   "name": "Current CH3",
   "description": "per element",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1149,
   "name": "Voltage L to N Avg Element",
   "description": "per element",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1151,
   "name": "Voltage L1 to N",
   "description": "per element",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1153,
   "name": "Voltage L2 to N",
   "description": "per element",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1155,
   "name": "Voltage L3 to N",
   "description": "per element",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1157,
   "name": "Voltage L to L Avg Element",
   "description": "per element",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1159,
   "name": "Voltage L1 to L2",
   "description": "per element",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1161,
   "name": "Voltage L2 to L3",
   "description": "per element",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1163,
   "name": "Voltage L3 to L1",
   "description": "per element",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1165,
   "name": "Line Frequency",
   "description": "per element",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1167,
   "name": "Power Sum Element",
   "description": "per element",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1169,
   "name": "Power CH1",
   "description": "per element",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1171,
   "name": "Power CH2",
   "description": "per element",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1173,
   "name": "Power CH3",
   "description": "per element",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1175,
   "name": "VA Sum Element",
   "description": "per element",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1177,
   "name": "VA CH1",
   "description": "per element",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1179,
   "name": "VA CH2",
   "description": "per element",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1181,
   "name": "VA CH3",
   "description": "per element",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1183,
   "name": "VAR Sum Element",
   "description": "per element",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1185,
   "name": "VAR CH1",
   "description": "per element",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1187,
   "name": "VAR CH2",
   "description": "per element",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1189,
   "name": "VAR CH3",
   "description": "per element",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1191,
   "name": "Apparent PF Avg Element",
   "description": "per element",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1193,
   "name": "Apparent PF CH1",
   "description": "per element",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1195,
   "name": "Apparent PF CH2",
   "description": "per element",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1197,
   "name": "Apparent PF CH3",
   "description": "per element",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1199,
   "name": "Exported Energy Sum Element",
   "description": "per element",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1201,
   "name": "Exported Energy CH1",
   "description": "per element",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1203,
   "name": "Exported Energy CH2",
   "description": "per element",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1205,
   "name": "Exported Energy CH3",
   "description": "per element",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1207,
   "name": "Imported Energy Sum Element",
   "description": "per element",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1209,
   "name": "Imported Energy CH1",
   "description": "per element",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1211,
   "name": "Imported Energy CH2",
   "description": "per element",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1213,
   "name": "Imported Energy CH3",
   "description": "per element",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1215,
   "name": "Exported VAh Sum Element",
   "description": "per element",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1217,
   "name": "Exported VAh CH1",
   "description": "per element",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1219,
   "name": "Exported VAh CH2",
   "description": "per element",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1221,
   "name": "Exported VAh CH3",
   "description": "per element",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1223,
   "name": "Imported VAh Sum Element",
   "description": "per element",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1225,
   "name": "Imported VAh CH1",
   "description": "per element",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1227,
   "name": "Imported VAh CH2",
   "description": "per element",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1229,
   "name": "Imported VAh CH3",
   "description": "per element",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1231,
   "name": "Imported VARh Q1 Sum Element",
   "description": "per element",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1233,
   "name": "Imported VARh Q1 CH1",
   "description": "per element",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1235,
   "name": "Imported VARh Q1 CH2",
   "description": "per element",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1237,
   "name": "Imported VARh Q1 CH3",
   "description": "per element",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1239,
   "name": "Imported VARh Q2 Sum Element",
   "description": "per element",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1241,
   "name": "Imported VARh Q2 CH1",
   "description": "per element",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1243,
   "name": "Imported VARh Q2 CH2",
   "description": "per element",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1245,
   "name": "Imported VARh Q2 CH3",
   "description": "per element",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1247,
   "name": "Exported VARh Q3 Sum Element",
   "description": "per element",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1249,
   "name": "Exported VARh Q3 CH1",
   "description": "per element",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1251,
   "name": "Exported VARh Q3 CH2",
   "description": "per element",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1253,
   "name": "Exported VARh Q3 CH3",
   "description": "per element",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1255,
   "name": "Exported VARh Q4 Sum Element",
   "description": "per element",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1257,
   "name": "Exported VARh Q4 CH1",
   "description": "per element",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1259,
   "name": "Exported VARh Q4 CH2",
   "description": "per element",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1261,
   "name": "Exported VARh Q4 CH3",
   "description": "per element",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1263,
   "name": "Events",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2100,
   "name": "Reset Processor",
   "description": "Reset (software) processor; write 1 or 1234",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2101,
   "name": "Clear Accumulated Measurements All",
   "description": "Clear all accumulated measurements (CAM); write 1 or 1234",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2102,
   "name": "Clear Accumulated Measurements Element",
   "description": "Write 1 or 1234, per element",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2103,
   "name": "Clear Peak Demand Element",
   "description": "Write 1 or 1234, per element",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2104,
   "name": "Clear Peak Demand All",
   "description": "Write 1 or 1234",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2105,
   "name": "Reset to User Defaults",
   "description": "Write 1 or 1234",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 2201,
   "name": "Demand Window Type",
   "description": "Sliding or Fixed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2202,
   "name": "Demand Window Length",
   "description": "Demand Window",
   "units": "min",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2203,
   "name": "Volt Multiplier VINPUT1",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2205,
   "name": "Volt Multiplier VINPUT2",
   "description": "PS24/48 only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 2207,
   "name": "Service Type Element",
   "description": "Service Type, per element",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2208,
   "name": "Millivolt Snap Threshold",
   "description": "Snap MV Threshold",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2210,
   "name": "RoCoil Snap Threshold",
   "description": "Snap Rog Threshold",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2212,
   "name": "Voltage Snap Threshold",
   "description": "Snap Volt Threshold",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 2214,
   "name": "Communications Mode",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2215,
   "name": "RoCoil Millivolt per Kiloamp",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 2217,
   "name": "Voltage Input",
   "description": "Element Voltage Input, per element, PS24/48 only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2218,
   "name": "CH1 CT Full Scale Rating",
   "description": "CT1 RANGE, per element",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 2220,
   "name": "CH1 CT Voltage Reference",
   "description": "Voltage Reference for CT1, per element",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2221,
   "name": "CH1 CT Multiplier",
   "description": "CT1 AMPS MULTIPLIER, per element",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2223,
   "name": "CH1 CT Type",
   "description": "CT1 TYPE, per element",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2224,
   "name": "CH1 CT Phase Shift",
   "description": "CT1 PHASE SHIFT, per element",
   "units": "°",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2226,
   "name": "CH1 CT Flipper",
   "description": "FLIP THE SIGN OF CT 1 READING, per element",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2227,
   "name": "CH2 CT Full Scale Rating",
   "description": "CT2 RANGE, per element",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 2229,
   "name": "CH2 CT Volts reference",
   "description": "Voltage Reference for CT2, per element",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2230,
   "name": "CH2 CT Multiplier",
   "description": "CT2 AMPS MULTIPLIER, per element",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2232,
   "name": "CH2 CT type",
   "description": "CT2 TYPE, per element",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2233,
   "name": "CH2 CT Phase Shift",
   "description": "CT2 PHASE SHIFT, per element",
   "units": "°",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2235,
   "name": "CH2 CT Flipper",
   "description": "FLIP THE SIGN OF CT 2 READING, per element",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2236,
   "name": "CH3 CT Full Scale Rating",
   "description": "CT3 INTEGER, per element",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 2238,
   "name": "CH3 CT volt reference",
   "description": "Voltage Reference for CT3, per element",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2239,
   "name": "CH3 CT Multiplier",
   "description": "CT3 AMPS MULTIPLIER, per element",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2241,
   "name": "CH3 CT type",
   "description": "CT3 TYPE, per element",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2242,
   "name": "CH3 CT Phase Shift",
   "description": "CT3 PHASE SHIFT, per element",
   "units": "°",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2244,
   "name": "CH3 CT Flipper",
   "description": "FLIP THE SIGN OF CT 3 READING, per element",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 2248,
   "name": "PF Sign Convention",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2250,
   "name": "UDP Port",
   "description": "BACnet UDP Port",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 2264,
   "name": "BBMD IP Address",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2272,
   "name": "LCD/WebApp Read Password",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2273,
   "name": "LCD/WebApp Read/Write Password",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2274,
   "name": "Line Frequency Expected",
   "description": "Customer Line frequency",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2300,
   "name": "Displacement PF Avg Element",
   "description": "per element",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2302,
   "name": "Displacement PF CH1",
   "description": "per element",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2304,
   "name": "Displacement PF CH2",
   "description": "per element",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2306,
   "name": "Displacement PF CH3",
   "description": "per element",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2308,
   "name": "Apparent PF Avg Element",
   "description": "Avg Apparent PF Element, per element",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2310,
   "name": "Apparent PF CH1",
   "description": "per element",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2312,
   "name": "Apparent PF CH2",
   "description": "per element",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2314,
   "name": "Apparent PF CH3",
   "description": "per element",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2316,
   "name": "Distortion PF Avg Element",
   "description": "per element",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2318,
   "name": "Distortion PF CH1",
   "description": "per element",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2320,
   "name": "Distortion PF CH2",
   "description": "per element",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2322,
   "name": "Distortion PF CH3",
   "description": "per element",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2324,
   "name": "THD Avg Element",
   "description": "per element",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2326,
   "name": "THD CH1",
   "description": "per element",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2328,
   "name": "THD CH2",
   "description": "per element",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2330,
   "name": "THD CH3",
   "description": "per element",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2332,
   "name": "Power Demand Max Interval Element",
   "description": "per element",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2334,
   "name": "Power Demand This Interval Element",
   "description": "per element",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2336,
   "name": "VA Demand Max Interval Element",
   "description": "per element",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2338,
   "name": "VA Demand This Interval Element",
   "description": "per element",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2344,
   "name": "Energy Net Sum Element",
   "description": "per element",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2346,
   "name": "Energy Net CH1",
   "description": "per element",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2348,
   "name": "Energy Net CH2",
   "description": "per element",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2350,
   "name": "Energy Net CH3",
   "description": "per element",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2352,
   "name": "Apparent Energy Net Sum Element",
   "description": "per element",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2354,
   "name": "Apparent Energy Net CH1",
   "description": "per element",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2356,
   "name": "Apparent Energy Net CH2",
   "description": "per element",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2358,
   "name": "Apparent Energy Net CH3",
   "description": "per element",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2360,
   "name": "VARh Net Sum Element",
   "description": "per element",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2362,
   "name": "VARh Net CH1",
   "description": "per element",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2364,
   "name": "VARh Net CH2",
   "description": "per element",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2366,
   "name": "VARh Net CH3",
   "description": "per element",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2368,
   "name": "Time Since CAM",
   "description": "Time Since Reset MSW",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2371,
   "name": "Theta L1",
   "description": "CH1 Angle, per element",
   "units": "°",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2373,
   "name": "Theta L2",
   "description": "CH2 Angle, per element",
   "units": "°",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2375,
   "name": "Theta L3",
   "description": "CH3 Angle, per element",
   "units": "°",
   "access": "R",
   "states": ""
  },
  {
   "type": "Other",
   "instance": 2377,
   "name": "Phase Check System Status",
   "description": "System Phase Check Status, BitString Value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "Other",
   "instance": 2378,
   "name": "Element Phase Check Status",
   "description": "BitString Value, per element",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2391,
   "name": "Theta Element",
   "description": "Element Angle, per element",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2400,
   "name": "Pulse Input 1 Enable",
   "description": "PS12/24/48 only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2401,
   "name": "Pulse Input 1 Scale Factor",
   "description": "PS12/24/48 only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 2403,
   "name": "Pulse Input 1 Units",
   "description": "PS12/24/48 only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2407,
   "name": "Pulse Input 1 Accumulator",
   "description": "PS12/24/48 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2409,
   "name": "Pulse Input 1 Accumulator Clear",
   "description": "PS12/24/48 only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2410,
   "name": "Pulse Input 2 Enable",
   "description": "PS12/24/48 only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2411,
   "name": "Pulse Input 2 Scale Factor",
   "description": "PS12/24/48 only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 2413,
   "name": "Pulse Input 2 Units",
   "description": "PS12/24/48 only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2417,
   "name": "Pulse Input 2 Accumulator",
   "description": "PS12/24/48 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2419,
   "name": "Pulse Input 2 Accumulator Clear",
   "description": "PS12/24/48 only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2420,
   "name": "Pulse Input 3 Enable",
   "description": "PS12 only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2421,
   "name": "Pulse Input 3 Scale Factor",
   "description": "PS12 only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 2423,
   "name": "Pulse Input 3 Units",
   "description": "PS12 only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2427,
   "name": "Pulse Input 3 Accumulator",
   "description": "PS12 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2429,
   "name": "Pulse Input 3 Accumulator Clear",
   "description": "PS12 only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2430,
   "name": "Pulse Input 4 Enable",
   "description": "PS12 only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2431,
   "name": "Pulse Input 4 Scale Factor",
   "description": "PS12 only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 2433,
   "name": "Pulse Input 4 Units",
   "description": "PS12 only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2437,
   "name": "Pulse Input 4 Accumulator",
   "description": "PS12 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2439,
   "name": "Pulse Input 4 Accumulator Clear",
   "description": "PS12 only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2451,
   "name": "Alarm Output Status",
   "description": "State of Alarm",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "Other",
   "instance": 2458,
   "name": "Voltage Alarm Vin1 Mask",
   "description": "Bitfield for all VIN1 and associated phases, BitString Value",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "Other",
   "instance": 2459,
   "name": "Voltage Alarm Vin2 Mask",
   "description": "Bitfield for all VIN2 (PS48) and associated phases, BitString Value",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2460,
   "name": "Voltage Alarm Range Vin1 L1N Under",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2462,
   "name": "Voltage Alarm Range Vin1 L2N Under",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2464,
   "name": "Voltage Alarm Range Vin1 L3N Under",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2466,
   "name": "Voltage Alarm Range Vin1 L1L2 Under",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2468,
   "name": "Voltage Alarm Range Vin1 L2L3 Under",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2470,
   "name": "Voltage Alarm Range Vin1 L3L1 Under",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2472,
   "name": "Voltage Alarm Range Vin2 L1N Under",
   "description": "PS24/48 only",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2474,
   "name": "Voltage Alarm Range Vin2 L2N Under",
   "description": "PS24/48 only",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2476,
   "name": "Voltage Alarm Range Vin2 L3N Under",
   "description": "PS24/48 only",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2478,
   "name": "Voltage Alarm Range Vin2 L1L2 Under",
   "description": "PS24/48 only",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2480,
   "name": "Voltage Alarm Range Vin2 L2L3 Under",
   "description": "PS24/48 only",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2482,
   "name": "Voltage Alarm Range Vin2 L3L1 Under",
   "description": "PS24/48 only",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2484,
   "name": "Voltage Alarm Persistence",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "Other",
   "instance": 2485,
   "name": "Voltage Vin1 Alarm Status Under",
   "description": "BitString Value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "Other",
   "instance": 2487,
   "name": "Voltage Vin2 Alarm Status Under",
   "description": "BitString Value, PS24/48 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2489,
   "name": "RTC CLOCK",
   "description": "Real Time Clock MSW",
   "units": "",
   "access": "W",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/dent-instruments/powerscout-hd",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
