{
 "manufacturer": "E-Mon",
 "manufacturer_slug": "e-mon",
 "model": "E-Mon D-Mon Class 3200 / 3400 / 5000 meters, incl. legacy Class 3000 / 5000 (BACnet)",
 "model_slug": "class-3200-3400-5000-meters",
 "aliases": [
  "E-Mon Class 3200",
  "E-Mon Class 3400",
  "E-Mon Class 5000",
  "CL3200",
  "CL3400",
  "CL5000",
  "E32-208100-RBACKIT",
  "E34-480200-R05KIT",
  "E50-480200-R03KIT",
  "Honeywell E-Mon",
  "E-Mon D-Mon",
  "E-Mon Class 3000",
  "E-Mon legacy Class 5000",
  "Legacy CL3000",
  "Legacy CL5000",
  "E-Mon D-Mon legacy meter"
 ],
 "equipment_type": "Electric meter (kWh / demand)",
 "applies_to": "E-Mon D-Mon Class 3200, 3400 and 5000 electric submeters with the BACnet option, and the older (legacy) Class 3000 and 5000 meters, which use the same object map.",
 "summary": "E-Mon Class 3200, 3400 and 5000 meters are kWh/demand submeters; with the BACnet option they act as B-SS devices on MS/TP or (3400/5000) BACnet IP. Each meter publishes 43 read-only analog inputs: energy delivered/received, real/reactive/apparent power, power factor, peak demand, per-phase current, voltage and phase angle, and two external pulse inputs.",
 "bacnet_transport": [
  "BACnet MS/TP",
  "BACnet IP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "Object names are the Description column of the \"BACnet Object Descriptors\" tables; every object is a read-only analog input (Present Value).",
  "The same point-map document also gives Modbus and LonWorks maps; only the BACnet table for this meter family is listed here.",
  "PICS: MS/TP master at 9.6k, 19.2k, 38.4k or 76.8k bps, or BACnet IP; the Class 3200 meter does not support BACnet IP.",
  "AI 1-41 apply to all three classes; AI 42-43 (external inputs) are standard on the Class 5000 and part of the expanded feature package on the Class 3400, and are not available on the Class 3200.",
  "kWh/kVARh are cleared from the meter display (reset kW/kWh, jumper J6 closed), not over BACnet.",
  "Legacy Class 3000/5000 meters use the same 43 AIs except AI 9, which is \"Current total\" (A) instead of Peak demand. On legacy meters the totals can only be cleared over Modbus RTU (jumper J2 closed, BACnet IP module removed)."
 ],
 "source": {
  "title": "E-Mon D-Mon BACnet, ModBus and LonWorks Point Maps: CL3200, CL3400, CL5000 and IDR",
  "doc_number": null,
  "revision_date": "6/21/2012",
  "url": "https://assets.kele.com/Catalog/17%20Power%20Monitoring/PDFs/Class%205000%20Protocol%20Data%20Point%20Map.pdf",
  "unofficial": true,
  "host": "Kele"
 },
 "integration": {
  "summary": "Set the meter address and baud rate (MS/TP) or IP settings, discover the device and read the AIs. Energy totals AI 1-4 are the main points; AI 5-14 give the three-phase summary and AI 15-38 the per-phase detail.",
  "minimum_points": [
   {
    "ref": "AI 1",
    "name": "Energy delivered",
    "why": "Energy delivered, kWh"
   },
   {
    "ref": "AI 2",
    "name": "Energy received",
    "why": "Energy received, kWh"
   },
   {
    "ref": "AI 5",
    "name": "Real power",
    "why": "Real power, kW"
   },
   {
    "ref": "AI 9",
    "name": "Peak demand",
    "why": "Peak demand, kW"
   },
   {
    "ref": "AI 8",
    "name": "Power factor",
    "why": "Power factor"
   },
   {
    "ref": "AI 10",
    "name": "Current average",
    "why": "Average current, A"
   },
   {
    "ref": "AI 11",
    "name": "Voltage line-neutral",
    "why": "Voltage line-neutral, V"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "MS/TP master at 9.6k, 19.2k, 38.4k or 76.8k bps; BACnet IP on the Class 3400 and 5000 only.",
   "B-SS device: read-only, no segmentation, no device address binding."
  ],
  "gotchas": [
   "Totals are reset at the meter display (jumper J6 closed), which also resets the external inputs.",
   "AI 39-41 are reserved."
  ]
 },
 "points": [
  {
   "type": "AI",
   "instance": 1,
   "name": "Energy delivered",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "Energy received",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "Reactive energy delivered",
   "description": "",
   "units": "kVARh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "Reactive energy received",
   "description": "",
   "units": "kVARh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "Real power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "Reactive power",
   "description": "",
   "units": "kVAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7,
   "name": "Apparent power",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "Power factor",
   "description": "",
   "units": "% PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 9,
   "name": "Peak demand",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10,
   "name": "Current average",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11,
   "name": "Voltage line-neutral",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 12,
   "name": "Voltage line-line",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13,
   "name": "Frequency",
   "description": "",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14,
   "name": "Phase angle",
   "description": "",
   "units": "°",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 15,
   "name": "Real power phase A",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 16,
   "name": "Real power phase B",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 17,
   "name": "Real power phase C",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 18,
   "name": "Reactive power phase A",
   "description": "",
   "units": "kVAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 19,
   "name": "Reactive power phase B",
   "description": "",
   "units": "kVAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 20,
   "name": "Reactive power phase C",
   "description": "",
   "units": "kVAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21,
   "name": "Apparent power phase A",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 22,
   "name": "Apparent power phase B",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 23,
   "name": "Apparent power phase C",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 24,
   "name": "Power factor phase A",
   "description": "",
   "units": "% PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 25,
   "name": "Power factor phase B",
   "description": "",
   "units": "% PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 26,
   "name": "Power factor phase C",
   "description": "",
   "units": "% PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 27,
   "name": "Current phase A",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 28,
   "name": "Current phase B",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 29,
   "name": "Current phase C",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 30,
   "name": "Voltage line-neutral phase A-N",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 31,
   "name": "Voltage line-neutral phase B-N",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 32,
   "name": "Voltage line-neutral phase C-N",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 33,
   "name": "Voltage line-line phase A-B",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 34,
   "name": "Voltage line-line phase B-C",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 35,
   "name": "Voltage line-line phase C-A",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 36,
   "name": "Phase angle phase A",
   "description": "",
   "units": "°",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 37,
   "name": "Phase angle phase B",
   "description": "",
   "units": "°",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 38,
   "name": "Phase angle phase C",
   "description": "",
   "units": "°",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 39,
   "name": "Reserve A",
   "description": "Reserved",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 40,
   "name": "Reserve B",
   "description": "Reserved",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 41,
   "name": "Reserve C",
   "description": "Reserved",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 42,
   "name": "External Input 1",
   "description": "Pulse count from external input (CL5000 standard, CL3400 option)",
   "units": "pulses",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 43,
   "name": "External Input 2",
   "description": "Pulse count from external input (CL5000 standard, CL3400 option)",
   "units": "pulses",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/e-mon/class-3200-3400-5000-meters",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
