{
 "manufacturer": "Eaton",
 "manufacturer_slug": "eaton",
 "model": "Power Xpert Meter 2000 - analog output (4-20 mA / 0-1 mA) card (virtual device)",
 "short_model": "PXM 2000 analog output card",
 "model_slug": "power-xpert-meter-2000-analog-output-card",
 "aliases": [
  "PXM 2000",
  "PXM2000",
  "Power Xpert Meter 2000",
  "IB150011EN",
  "AO card",
  "4-20mA card",
  "0-1mA card",
  "PXM 2000 analog output card"
 ],
 "equipment_type": "Power meter I/O card",
 "applies_to": "Eaton PXM 2000 meters fitted with the optional 4-channel analog output card.",
 "summary": "The optional analog output card shows up as its own virtual BACnet IP device. Its objects show which meter value drives each of the four outputs and the low / high scaling values; the analog outputs themselves are not BACnet objects.",
 "bacnet_transport": [
  "BACnet IP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": true,
 "notes": [
  "From IB150011EN Table 3 (AO 4-20 or 0-1 card). The card device object is not repeated in the points list; the doc prints no instance for it.",
  "Object names carry the card path prefix /01/01/ as printed.",
  "The booklet gives no units or access columns; all objects are listed as read-only."
 ],
 "source": {
  "title": "BACnet object list for Power Xpert Meter 2000",
  "doc_number": "IB150011EN",
  "revision_date": "May 2016",
  "url": "https://www.eaton.com/content/dam/eaton/products/low-voltage-power-distribution-controls-systems/power-energy-meters/power-xpert-meter-2000-series/pxm2k-bacnet-object-list-ib150011en.pdf"
 },
 "integration": {
  "summary": "Discover the card virtual device alongside the meter data device over BACnet IP and read its I/O states and counters.",
  "minimum_points": [
   {
    "ref": "MV 911",
    "name": "/01/01/mSourceRegOutput1",
    "why": "Meter value driving output 1"
   },
   {
    "ref": "AV 901",
    "name": "/01/01/mLowValueOutput1",
    "why": "Output 1 low scale value"
   },
   {
    "ref": "AV 911",
    "name": "/01/01/mHighValueOutput1",
    "why": "Output 1 high scale value"
   },
   {
    "ref": "MI 301",
    "name": "/01/01/sEntOperatingState",
    "why": "Card operating state"
   },
   {
    "ref": "MI 303",
    "name": "/01/01/sEntAlarmState",
    "why": "Card alarm state"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "Each option card appears as a separate virtual BACnet device next to the meter data device."
  ],
  "gotchas": [
   "Object instances repeat across the meter and card devices; map them per device."
  ]
 },
 "points": [
  {
   "type": "AV",
   "instance": 901,
   "name": "/01/01/mLowValueOutput1",
   "description": "Output 1 source register low value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 902,
   "name": "/01/01/mLowValueOutput2",
   "description": "Output 2 source register low value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 903,
   "name": "/01/01/mLowValueOutput3",
   "description": "Output 3 source register low value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 904,
   "name": "/01/01/mLowValueOutput4",
   "description": "Output 4 source register low value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 911,
   "name": "/01/01/mHighValueOutput1",
   "description": "Output 1 source register high value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 912,
   "name": "/01/01/mHighValueOutput2",
   "description": "Output 2 source register high value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 913,
   "name": "/01/01/mHighValueOutput3",
   "description": "Output 3 source register high value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 914,
   "name": "/01/01/mHighValueOutput4",
   "description": "Output 4 source register high value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 11,
   "name": "/01/01/iFieldReplaceableUnit",
   "description": "Field replaceable unit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 301,
   "name": "/01/01/sEntOperatingState",
   "description": "Entity operating state",
   "units": "",
   "access": "R",
   "states": "1=unknown, 2=disabled, 3=turned off, 4=enabled, 5=under test"
  },
  {
   "type": "MI",
   "instance": 302,
   "name": "/01/01/sEntReadinessState",
   "description": "Entity readiness state",
   "units": "",
   "access": "R",
   "states": "1=unknown, 2=turned off, 3=idle, 4=active, 5=busy, 6=unavailable"
  },
  {
   "type": "MI",
   "instance": 303,
   "name": "/01/01/sEntAlarmState",
   "description": "Entity alarm state",
   "units": "",
   "access": "R",
   "states": "1=none, 2=unused, 3=disarmed, 4=critical alarm, 5=cautionary alarm, 6=unacknowledged"
  },
  {
   "type": "MI",
   "instance": 304,
   "name": "/01/01/sEntStandbyState",
   "description": "Entity standby state",
   "units": "",
   "access": "R",
   "states": "1=unused, 2=In parallel, 3=hot standby, 4=offline, 5=In service"
  },
  {
   "type": "MV",
   "instance": 300,
   "name": "/01/01/sEntAdminState",
   "description": "Entity admin state",
   "units": "",
   "access": "R",
   "states": "1=unused, 2=disabled, 3=turned off, 4=enabled"
  },
  {
   "type": "MV",
   "instance": 911,
   "name": "/01/01/mSourceRegOutput1",
   "description": "Source measure for output 1",
   "units": "",
   "access": "R",
   "states": "1=not assigned, 2=Van, 3=Vbn, 4=Vcn, 5=Vab, 6=Vbc, 7=Vca, 8=Ia, 9=Ib, 10=Ic, 11=total watts, 12=total VARs, 13=total VA, 14=total PF, 15=frequency, 16=In, 17=watts phase A, 18=watts phase B, 19=watts phase C, 20=VARs phase A, 21=VARs phase B, 22=VARs phase C, 23=VA phase A, 24=VA phase B, 25=VA phase C, 26=PF phase A, 27=PF phase B, 28=PF phase C, 29=demand Ia, 30=demand Ib, 31=demand Ic, 32=deamnd fwd watts, 33=demand lag VARs, 34=demand reverse watts, 35=demand lead VARs, 36=average demand lag PF, 37=average demand lead PF, 38=demand In, 39=average demand lag PF phase A, 40=average demand lag PF phase B, 41=average demand lag PF phase C, 42=THD Ia, 43=THD Ib, 44=THD Ic, 45=zero sequence, 46=positive sequence, 47=negative sequence, 48=volt unbalance, 49=current unbalance"
  },
  {
   "type": "MV",
   "instance": 912,
   "name": "/01/01/mSourceRegOutput2",
   "description": "Source measure for output 2",
   "units": "",
   "access": "R",
   "states": "1=not assigned, 2=Van, 3=Vbn, 4=Vcn, 5=Vab, 6=Vbc, 7=Vca, 8=Ia, 9=Ib, 10=Ic, 11=total watts, 12=total VARs, 13=total VA, 14=total PF, 15=frequency, 16=In, 17=watts phase A, 18=watts phase B, 19=watts phase C, 20=VARs phase A, 21=VARs phase B, 22=VARs phase C, 23=VA phase A, 24=VA phase B, 25=VA phase C, 26=PF phase A, 27=PF phase B, 28=PF phase C, 29=demand Ia, 30=demand Ib, 31=demand Ic, 32=deamnd fwd watts, 33=demand lag VARs, 34=demand reverse watts, 35=demand lead VARs, 36=average demand lag PF, 37=average demand lead PF, 38=demand In, 39=average demand lag PF phase A, 40=average demand lag PF phase B, 41=average demand lag PF phase C, 42=THD Ia, 43=THD Ib, 44=THD Ic, 45=zero sequence, 46=positive sequence, 47=negative sequence, 48=volt unbalance, 49=current unbalance"
  },
  {
   "type": "MV",
   "instance": 913,
   "name": "/01/01/mSourceRegOutput3",
   "description": "Source measure for output 3",
   "units": "",
   "access": "R",
   "states": "1=not assigned, 2=Van, 3=Vbn, 4=Vcn, 5=Vab, 6=Vbc, 7=Vca, 8=Ia, 9=Ib, 10=Ic, 11=total watts, 12=total VARs, 13=total VA, 14=total PF, 15=frequency, 16=In, 17=watts phase A, 18=watts phase B, 19=watts phase C, 20=VARs phase A, 21=VARs phase B, 22=VARs phase C, 23=VA phase A, 24=VA phase B, 25=VA phase C, 26=PF phase A, 27=PF phase B, 28=PF phase C, 29=demand Ia, 30=demand Ib, 31=demand Ic, 32=deamnd fwd watts, 33=demand lag VARs, 34=demand reverse watts, 35=demand lead VARs, 36=average demand lag PF, 37=average demand lead PF, 38=demand In, 39=average demand lag PF phase A, 40=average demand lag PF phase B, 41=average demand lag PF phase C, 42=THD Ia, 43=THD Ib, 44=THD Ic, 45=zero sequence, 46=positive sequence, 47=negative sequence, 48=volt unbalance, 49=current unbalance"
  },
  {
   "type": "MV",
   "instance": 914,
   "name": "/01/01/mSourceRegOutput4",
   "description": "Source measure for output 4",
   "units": "",
   "access": "R",
   "states": "1=not assigned, 2=Van, 3=Vbn, 4=Vcn, 5=Vab, 6=Vbc, 7=Vca, 8=Ia, 9=Ib, 10=Ic, 11=total watts, 12=total VARs, 13=total VA, 14=total PF, 15=frequency, 16=In, 17=watts phase A, 18=watts phase B, 19=watts phase C, 20=VARs phase A, 21=VARs phase B, 22=VARs phase C, 23=VA phase A, 24=VA phase B, 25=VA phase C, 26=PF phase A, 27=PF phase B, 28=PF phase C, 29=demand Ia, 30=demand Ib, 31=demand Ic, 32=deamnd fwd watts, 33=demand lag VARs, 34=demand reverse watts, 35=demand lead VARs, 36=average demand lag PF, 37=average demand lead PF, 38=demand In, 39=average demand lag PF phase A, 40=average demand lag PF phase B, 41=average demand lag PF phase C, 42=THD Ia, 43=THD Ib, 44=THD Ic, 45=zero sequence, 46=positive sequence, 47=negative sequence, 48=volt unbalance, 49=current unbalance"
  },
  {
   "type": "CSV",
   "instance": 13,
   "name": "/01/01/iDisplayName",
   "description": "Display name",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 14,
   "name": "/01/01/iDeviceType",
   "description": "Device type",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 16,
   "name": "/01/01/iDeviceID",
   "description": "Device ID",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 19,
   "name": "/01/01/SerialNumber",
   "description": "Serial number",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2101,
   "name": "/01/01/mUpdateRate",
   "description": "Update rate",
   "units": "",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/eaton/power-xpert-meter-2000-analog-output-card",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
