{
 "manufacturer": "Eaton",
 "manufacturer_slug": "eaton",
 "model": "Power Xpert Meter 2000 - four channel digital in/out card (virtual device)",
 "short_model": "PXM 2000 4-channel digital I/O card",
 "model_slug": "power-xpert-meter-2000-digital-io-card",
 "aliases": [
  "PXM 2000",
  "PXM2000",
  "Power Xpert Meter 2000",
  "IB150011EN",
  "4 channel digital card",
  "PXM 2000 digital in-out card",
  "PXM 2000 pulse output card"
 ],
 "equipment_type": "Power meter I/O card",
 "applies_to": "Eaton PXM 2000 meters fitted with the optional 4 input / 4 pulse output digital card.",
 "summary": "The optional four channel digital card shows up as its own virtual BACnet IP device. It gives the four input states and pulse accumulators, the four pulse output states and counts, and the source / scaling set-up of each pulse output.",
 "bacnet_transport": [
  "BACnet IP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": true,
 "notes": [
  "From IB150011EN Table 4 (four channel digital in-out card). The card device object is not repeated in the points list; the doc prints no instance for it.",
  "Object names carry the card path prefix /01/01/ as printed.",
  "The booklet gives no units or access columns; all objects are listed as read-only."
 ],
 "source": {
  "title": "BACnet object list for Power Xpert Meter 2000",
  "doc_number": "IB150011EN",
  "revision_date": "May 2016",
  "url": "https://www.eaton.com/content/dam/eaton/products/low-voltage-power-distribution-controls-systems/power-energy-meters/power-xpert-meter-2000-series/pxm2k-bacnet-object-list-ib150011en.pdf"
 },
 "integration": {
  "summary": "Discover the card virtual device alongside the meter data device over BACnet IP and read its I/O states and counters.",
  "minimum_points": [
   {
    "ref": "BI 271",
    "name": "/01/01/mDigitalInput1",
    "why": "Digital input 1 state"
   },
   {
    "ref": "BI 272",
    "name": "/01/01/mDigitalInput2",
    "why": "Digital input 2 state"
   },
   {
    "ref": "BI 273",
    "name": "/01/01/mDigitalInput3",
    "why": "Digital input 3 state"
   },
   {
    "ref": "BI 274",
    "name": "/01/01/mDigitalInput4",
    "why": "Digital input 4 state"
   },
   {
    "ref": "PIV 601",
    "name": "/01/01/mDI1Accum",
    "why": "Input 1 pulse count, scaled"
   },
   {
    "ref": "PIV 602",
    "name": "/01/01/mDI2Accum",
    "why": "Input 2 pulse count, scaled"
   },
   {
    "ref": "MI 303",
    "name": "/01/01/sEntAlarmState",
    "why": "Card alarm state"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "Each option card appears as a separate virtual BACnet device next to the meter data device."
  ],
  "gotchas": [
   "Object instances repeat across the meter and card devices; map them per device."
  ]
 },
 "points": [
  {
   "type": "AV",
   "instance": 2011,
   "name": "/01/01/mKtFactorInput1",
   "description": "Input 1 accumulator Kt",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2012,
   "name": "/01/01/mKtFactorInput2",
   "description": "Input 2 accumulator Kt",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2013,
   "name": "/01/01/mKtFactorInput3",
   "description": "Input 3 accumulator Kt",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2014,
   "name": "/01/01/mKtFactorInput4",
   "description": "Input 4 accumulator Kt",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2031,
   "name": "/01/01/mKtFactorOutput1",
   "description": "Pulse output 1 Kt (Wh/pulse) factor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2032,
   "name": "/01/01/mKtFactorOutput2",
   "description": "Pulse output 2 Kt (Wh/pulse) factor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2033,
   "name": "/01/01/mKtFactorOutput3",
   "description": "Pulse output 3 Kt (Wh/pulse) factor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2034,
   "name": "/01/01/mKtFactorOutput4",
   "description": "Pulse output 4 Kt (Wh/pulse) factor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 271,
   "name": "/01/01/mDigitalInput1",
   "description": "Digital input 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 272,
   "name": "/01/01/mDigitalInput2",
   "description": "Digital input 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 273,
   "name": "/01/01/mDigitalInput3",
   "description": "Digital input 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 274,
   "name": "/01/01/mDigitalInput4",
   "description": "Digital input 4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 11,
   "name": "/01/01/iFieldReplaceableUnit",
   "description": "Field replaceable unit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 285,
   "name": "/01/01/mDigitalOutput1",
   "description": "Pulse output 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 286,
   "name": "/01/01/mDigitalOutput2",
   "description": "Pulse output 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 287,
   "name": "/01/01/mDigitalOutput3",
   "description": "Pulse output 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 288,
   "name": "/01/01/mDigitalOutput4",
   "description": "Pulse output 4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 301,
   "name": "/01/01/sEntOperatingState",
   "description": "Entity operating state",
   "units": "",
   "access": "R",
   "states": "1=unknown, 2=disabled, 3=turned off, 4=enabled, 5=under test"
  },
  {
   "type": "MI",
   "instance": 302,
   "name": "/01/01/sEntReadinessState",
   "description": "Entity readiness state",
   "units": "",
   "access": "R",
   "states": "1=unknown, 2=turned off, 3=idle, 4=active, 5=busy, 6=unavailable"
  },
  {
   "type": "MI",
   "instance": 303,
   "name": "/01/01/sEntAlarmState",
   "description": "Entity alarm state",
   "units": "",
   "access": "R",
   "states": "1=none, 2=unused, 3=disarmed, 4=critical alarm, 5=cautionary alarm, 6=unacknowledged"
  },
  {
   "type": "MI",
   "instance": 304,
   "name": "/01/01/sEntStandbyState",
   "description": "Entity standby state",
   "units": "",
   "access": "R",
   "states": "1=unused, 2=In parallel, 3=hot standby, 4=offline, 5=In service"
  },
  {
   "type": "MV",
   "instance": 300,
   "name": "/01/01/sEntAdminState",
   "description": "Entity admin state",
   "units": "",
   "access": "R",
   "states": "1=unused, 2=disabled, 3=turned off, 4=enabled"
  },
  {
   "type": "MV",
   "instance": 901,
   "name": "/01/01/iSourcePhaseOutput1",
   "description": "Pulse output 1 source phase",
   "units": "",
   "access": "R",
   "states": "1=none, 2=phase A, 3=phase B, 4=phase C, 5=all phases, 6=end of interval"
  },
  {
   "type": "MV",
   "instance": 902,
   "name": "/01/01/iSourcePhaseOutput2",
   "description": "Pulse output 2 source phase",
   "units": "",
   "access": "R",
   "states": "1=none, 2=phase A, 3=phase B, 4=phase C, 5=all phases, 6=end of interval"
  },
  {
   "type": "MV",
   "instance": 903,
   "name": "/01/01/iSourcePhaseOutput3",
   "description": "Pulse output 3 source phase",
   "units": "",
   "access": "R",
   "states": "1=none, 2=phase A, 3=phase B, 4=phase C, 5=all phases, 6=end of interval"
  },
  {
   "type": "MV",
   "instance": 904,
   "name": "/01/01/iSourcePhaseOutput4",
   "description": "Pulse output 4 source phase",
   "units": "",
   "access": "R",
   "states": "1=none, 2=phase A, 3=phase B, 4=phase C, 5=all phases, 6=end of interval"
  },
  {
   "type": "MV",
   "instance": 905,
   "name": "/01/01/iSourceMeasureOutput1",
   "description": "Pulse output 1 source measure",
   "units": "",
   "access": "R",
   "states": "1=none, 2=watt hours, 3=+ watt hours, 4=- watt hours, 5=var hours, 6=+ var hours, 7=- var hours, 8=received watt hours, 9=delivered watt hours, 10=inductive var hours, 11=capacitive var hours"
  },
  {
   "type": "MV",
   "instance": 906,
   "name": "/01/01/iSourceMeasureOutput2",
   "description": "Pulse output 2 source measure",
   "units": "",
   "access": "R",
   "states": "1=none, 2=watt hours, 3=+ watt hours, 4=- watt hours, 5=var hours, 6=+ var hours, 7=- var hours, 8=received watt hours, 9=delivered watt hours, 10=inductive var hours, 11=capacitive var hours"
  },
  {
   "type": "MV",
   "instance": 907,
   "name": "/01/01/iSourceMeasureOutput3",
   "description": "Pulse output 3 source measure",
   "units": "",
   "access": "R",
   "states": "1=none, 2=watt hours, 3=+ watt hours, 4=- watt hours, 5=var hours, 6=+ var hours, 7=- var hours, 8=received watt hours, 9=delivered watt hours, 10=inductive var hours, 11=capacitive var hours"
  },
  {
   "type": "MV",
   "instance": 908,
   "name": "/01/01/iSourceMeasureOutput4",
   "description": "Pulse output 4 source measure",
   "units": "",
   "access": "R",
   "states": "1=none, 2=watt hours, 3=+ watt hours, 4=- watt hours, 5=var hours, 6=+ var hours, 7=- var hours, 8=received watt hours, 9=delivered watt hours, 10=inductive var hours, 11=capacitive var hours"
  },
  {
   "type": "MV",
   "instance": 2001,
   "name": "/01/01/iInput1AccumDivisor",
   "description": "Input 1 accumulator divisor",
   "units": "",
   "access": "R",
   "states": "1=by 1, 2=by 10, 3=by 100, 4=by 1000, 5=by 10000, 6=by 100000, 7=accumulator disabled"
  },
  {
   "type": "MV",
   "instance": 2002,
   "name": "/01/01/iInput2AccumDivisor",
   "description": "Input 2 accumulator divisor",
   "units": "",
   "access": "R",
   "states": "1=by 1, 2=by 10, 3=by 100, 4=by 1000, 5=by 10000, 6=by 100000, 7=accumulator disabled"
  },
  {
   "type": "MV",
   "instance": 2003,
   "name": "/01/01/iInput3AccumDivisor",
   "description": "Input 3 accumulator divisor",
   "units": "",
   "access": "R",
   "states": "1=by 1, 2=by 10, 3=by 100, 4=by 1000, 5=by 10000, 6=by 100000, 7=accumulator disabled"
  },
  {
   "type": "MV",
   "instance": 2004,
   "name": "/01/01/iInput4AccumDivisor",
   "description": "Input 4 accumulator divisor",
   "units": "",
   "access": "R",
   "states": "1=by 1, 2=by 10, 3=by 100, 4=by 1000, 5=by 10000, 6=by 100000, 7=accumulator disabled"
  },
  {
   "type": "MV",
   "instance": 2021,
   "name": "/01/01/iOutput1AccumDivisor",
   "description": "Pulse output 1 accumulator divisor",
   "units": "",
   "access": "R",
   "states": "1=by 1, 2=by 10, 3=by 100, 4=by 1000, 5=by 10000, 6=by 100000, 7=accumulator disabled"
  },
  {
   "type": "MV",
   "instance": 2022,
   "name": "/01/01/iOutput2AccumDivisor",
   "description": "Pulse output 2 accumulator divisor",
   "units": "",
   "access": "R",
   "states": "1=by 1, 2=by 10, 3=by 100, 4=by 1000, 5=by 10000, 6=by 100000, 7=accumulator disabled"
  },
  {
   "type": "MV",
   "instance": 2023,
   "name": "/01/01/iOutput3AccumDivisor",
   "description": "Pulse output 3 accumulator divisor",
   "units": "",
   "access": "R",
   "states": "1=by 1, 2=by 10, 3=by 100, 4=by 1000, 5=by 10000, 6=by 100000, 7=accumulator disabled"
  },
  {
   "type": "MV",
   "instance": 2024,
   "name": "/01/01/iOutput4AccumDivisor",
   "description": "Pulse output 4 accumulator divisor",
   "units": "",
   "access": "R",
   "states": "1=by 1, 2=by 10, 3=by 100, 4=by 1000, 5=by 10000, 6=by 100000, 7=accumulator disabled"
  },
  {
   "type": "CSV",
   "instance": 13,
   "name": "/01/01/iDisplayName",
   "description": "Display name",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 14,
   "name": "/01/01/iDeviceType",
   "description": "Device type",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 16,
   "name": "/01/01/iDeviceID",
   "description": "Device ID",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 19,
   "name": "/01/01/SerialNumber",
   "description": "Serial number",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 901,
   "name": "/01/01/mInput1Label",
   "description": "Input 1 label",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 902,
   "name": "/01/01/mInput2Label",
   "description": "Input 2 label",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 903,
   "name": "/01/01/mInput3Label",
   "description": "Input 3 label",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 904,
   "name": "/01/01/mInput4Label",
   "description": "Input 4 label",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 911,
   "name": "/01/01/iInput1AccumLabel",
   "description": "Input 1 accumulator label",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 912,
   "name": "/01/01/iInput2AccumLabel",
   "description": "Input 2 accumulator label",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 913,
   "name": "/01/01/iInput3AccumLabel",
   "description": "Input 3 accumulator label",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 914,
   "name": "/01/01/iInput4AccumLabel",
   "description": "Input 4 accumulator label",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 921,
   "name": "/01/01/mOutput1Label",
   "description": "Output 1 label",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 922,
   "name": "/01/01/mOutput2Label",
   "description": "Output 2 label",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 923,
   "name": "/01/01/mOutput3Label",
   "description": "Output 3 label",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 924,
   "name": "/01/01/mOutput4Label",
   "description": "Output 4 label",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 601,
   "name": "/01/01/mDI1Accum",
   "description": "Input 1 accumulator - scaled",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 602,
   "name": "/01/01/mDI2Accum",
   "description": "Input 2 accumulator - scaled",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 603,
   "name": "/01/01/mDI3Accum",
   "description": "Input 3 accumulator - scaled",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 604,
   "name": "/01/01/mDI4Accum",
   "description": "Input 4 accumulator - scaled",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 605,
   "name": "/01/01/mDI5Accum",
   "description": "Output 1 accumulator - scaled",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 606,
   "name": "/01/01/mDI6Accum",
   "description": "Output 2 accumulator - scaled",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 607,
   "name": "/01/01/mDI7Accum",
   "description": "Output 3 accumulator - scaled",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 608,
   "name": "/01/01/mDI8Accum",
   "description": "Output 4 accumulator - scaled",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 681,
   "name": "/01/01/mDI1RawCount",
   "description": "Input 1 accumulator - unscaled",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 682,
   "name": "/01/01/mDI2RawCount",
   "description": "Input 2 accumulator - unscaled",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 683,
   "name": "/01/01/mDI3RawCount",
   "description": "Input 3 accumulator - unscaled",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 684,
   "name": "/01/01/mDI4RawCount",
   "description": "Input 4 accumulator - unscaled",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 685,
   "name": "/01/01/mDI5RawCount",
   "description": "Pulse counter for output 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 686,
   "name": "/01/01/mDI6RawCount",
   "description": "Pulse counter for output 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 687,
   "name": "/01/01/mDI7RawCount",
   "description": "Pulse counter for output 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 688,
   "name": "/01/01/mDI8RawCount",
   "description": "Pulse counter for output 4",
   "units": "",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/eaton/power-xpert-meter-2000-digital-io-card",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
