{
 "manufacturer": "Eaton",
 "manufacturer_slug": "eaton",
 "model": "Power Xpert Meter 4000 / 6000 / 8000 (PXM 4000/6000/8000)",
 "model_slug": "power-xpert-meter-4000-6000-8000",
 "aliases": [
  "PXM 4000",
  "PXM 6000",
  "PXM 8000",
  "PXM4000",
  "PXM6000",
  "PXM8000",
  "PXM468K",
  "Power Xpert Meter 4000",
  "Power Xpert Meter 6000",
  "Power Xpert Meter 8000",
  "IB150010EN"
 ],
 "equipment_type": "Power meter",
 "applies_to": "Eaton Power Xpert Meter 4000, 6000 and 8000 power quality meters on BACnet IP.",
 "summary": "The PXM 4000/6000/8000 meters serve one BACnet IP device with volts, currents, power, power factor, energy, demand, THD and frequency as Analog Inputs, min / max and peak time stamps as DateTime Values, and the last events as CharacterString Values. The three models share the same object list; a few objects need the auxiliary voltage card or a PXM 6000/8000.",
 "bacnet_transport": [
  "BACnet IP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": true,
 "notes": [
  "From IB150010EN table 1. The device object (printed as device:27005) is not repeated in the points list.",
  "Objects that need the auxiliary voltage card: AI 210, AI 211, AI 212, AI 213, AI 379, AI 380, AI 381, AI 382, AI 399, AI 400, AI 401, AI 402, DTV 379, DTV 380, DTV 381, DTV 382, DTV 399, DTV 400, DTV 401, DTV 402.",
  "Objects only on PXM 6000 and PXM 8000: PIV 521, PIV 522, PIV 523, PIV 524, PIV 525, PIV 526, PIV 527, PIV 528, PIV 590 (sag, swell and transient counters).",
  "The booklet gives no units or access columns; all objects are listed as read-only.",
  "Multistate state texts are as printed in the description column."
 ],
 "source": {
  "title": "BACnet object list for Power Xpert Meter 4000/6000/8000",
  "doc_number": "IB150010EN",
  "revision_date": "May 2016",
  "url": "https://www.eaton.com/content/dam/eaton/products/low-voltage-power-distribution-controls-systems/power-energy-meters/power-xpert-4000-6000-8000/pxm468k-bacnet-object-list-ib150010en.pdf"
 },
 "integration": {
  "summary": "Discover the meter over BACnet IP and read total real power, energy, demand, power factor, average volts and currents, and frequency. Everything is read-only monitoring data.",
  "minimum_points": [
   {
    "ref": "AI 1403",
    "name": "/mWtotal",
    "why": "Total real power"
   },
   {
    "ref": "AI 1900",
    "name": "/mForwardEnergy",
    "why": "Forward real energy"
   },
   {
    "ref": "AI 1948",
    "name": "/mDemandForwardWatts",
    "why": "Present forward watts demand"
   },
   {
    "ref": "AI 1610",
    "name": "/mPFapparentTotal",
    "why": "System apparent power factor"
   },
   {
    "ref": "AI 208",
    "name": "/mACVavgLN",
    "why": "Average line-to-neutral volts"
   },
   {
    "ref": "AI 204",
    "name": "/mACVavgLL",
    "why": "Average line-to-line volts"
   },
   {
    "ref": "AI 806",
    "name": "/mACIavg",
    "why": "Average phase current"
   },
   {
    "ref": "AI 3400",
    "name": "/mFreq",
    "why": "Line frequency"
   },
   {
    "ref": "MI 303",
    "name": "/sEntAlarmState",
    "why": "Meter alarm state"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "BACnet IP (Annex J); the meter can register as a foreign device for BACnet networks across subnets."
  ],
  "gotchas": [
   "Auxiliary-card voltage objects read only when that card is fitted.",
   "Sag, swell and transient counters exist only on the PXM 6000 and 8000."
  ]
 },
 "points": [
  {
   "type": "AI",
   "instance": 201,
   "name": "/mACVAB",
   "description": "Volts A-B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 202,
   "name": "/mACVBC",
   "description": "Volts B-C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 203,
   "name": "/mACVCA",
   "description": "Volts C-A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 204,
   "name": "/mACVavgLL",
   "description": "Volts line to line average",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 205,
   "name": "/mACVAN",
   "description": "Volts A-N",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 206,
   "name": "/mACVBN",
   "description": "Volts B-N",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 207,
   "name": "/mACVCN",
   "description": "Volts C-N",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 208,
   "name": "/mACVavgLN",
   "description": "Volts line to neutral average",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 209,
   "name": "/mACVNgnd",
   "description": "Volts neutral to ground",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 210,
   "name": "/mACVAuxAB",
   "description": "Auxiliary card volts A-B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 211,
   "name": "/mACVAuxBC",
   "description": "Auxiliary card volts B-C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 212,
   "name": "/mACVAuxCA",
   "description": "Auxiliary card volts C-A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 213,
   "name": "/mACVAuxLLAvg",
   "description": "Auxiliary card volts line to line average",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 260,
   "name": "/mACVAB5MinIntAvg",
   "description": "Volts A-B - 5 minute interval average",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 261,
   "name": "/mACVBC5MinIntAvg",
   "description": "Volts B-C - 5 minute interval average",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 262,
   "name": "/mACVCA5MinIntAvg",
   "description": "Volts C-A - 5 minute interval average",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 263,
   "name": "/mACVavgLL5MinIntAvg",
   "description": "Volts line to line - 5 minute interval average",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 264,
   "name": "/mACVAN5MinIntAvg",
   "description": "Volts A-N - 5 minute interval average",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 265,
   "name": "/mACVBN5MinIntAvg",
   "description": "Volts B-N - 5 minute interval average",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 266,
   "name": "/mACVCN5MinIntAvg",
   "description": "Volts C-N - 5 minute interval average",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 267,
   "name": "/mACVavgLN5MinIntAvg",
   "description": "Volts line to neutral - 5 minute interval average",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 268,
   "name": "/mACVNgnd5MinIntAvg",
   "description": "Volts neutral ground - 5 minute interval average",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 273,
   "name": "/mACVAB5MinIntMin",
   "description": "Volts A-B - 5 minute interval minimum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 274,
   "name": "/mACVBC5MinIntMin",
   "description": "Volts B-C - 5 minute interval minimum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 275,
   "name": "/mACVCA5MinIntMin",
   "description": "Volts C-A - 5 minute interval minimum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 276,
   "name": "/mACVavgLL5MinIntMin",
   "description": "Volts line to line - 5 minute interval minimum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 277,
   "name": "/mACVAN5MinIntMin",
   "description": "Volts A-N - 5 minute interval minimum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 278,
   "name": "/mACVBN5MinIntMin",
   "description": "Volts B-N - 5 minute interval minimum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 279,
   "name": "/mACVCN5MinIntMin",
   "description": "Volts C-N - 5 minute interval minimum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 280,
   "name": "/mACVavgLN5MinIntMin",
   "description": "Volts line to neutral - 5 minute interval minimum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 281,
   "name": "/mACVNgnd5MinIntMin",
   "description": "Volts neutral ground - 5 minute interval minimum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 286,
   "name": "/mACVAB5MinIntMax",
   "description": "Volts A-B - 5 minute interval maximim",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 287,
   "name": "/mACVBC5MinIntMax",
   "description": "Volts B-C - 5 minute interval maximum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 288,
   "name": "/mACVCA5MinIntMax",
   "description": "Volts C-A - 5 minute interval maximum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 289,
   "name": "/mACVavgLL5MinIntMax",
   "description": "Volts line to line - 5 minute interval maximum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 290,
   "name": "/mACVAN5MinIntMax",
   "description": "Volts A-N - 5 minute interval maximum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 291,
   "name": "/mACVBN5MinIntMax",
   "description": "Volts B-N - 5 minute interval maximum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 292,
   "name": "/mACVCN5MinIntMax",
   "description": "Volts C-N - 5 minute interval maximum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 293,
   "name": "/mACVavgLN5MinIntMax",
   "description": "Volts line to neutral - 5 minute interval maximum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 294,
   "name": "/mACVNgnd5MinIntMax",
   "description": "Volts neutral ground - 5 minute interval maximum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 370,
   "name": "/mACMinVan",
   "description": "Minimum volts A-N",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 371,
   "name": "/mACMinVbn",
   "description": "Minimum volts B-N",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 372,
   "name": "/mACMinVcn",
   "description": "Minimum volts C-N",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 373,
   "name": "/mACMinVng",
   "description": "Minimum volts neutral to ground",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 374,
   "name": "/mACMinVln",
   "description": "Minimum volts line to neutral",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 375,
   "name": "/mACMinVab",
   "description": "Minimum volts A-B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 376,
   "name": "/mACMinVbc",
   "description": "Minimum volts B-C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 377,
   "name": "/mACMinVca",
   "description": "Minimum volts C-A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 378,
   "name": "/mACMinVll",
   "description": "Minimum volts line to line",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 379,
   "name": "/mACMinimumVabAux",
   "description": "Auxiliary card minimum volts A-B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 380,
   "name": "/mACMinimumVbcAux",
   "description": "Auxiliary card minimum VBC aux",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 381,
   "name": "/mACMinimumVcaAux",
   "description": "Auxiliary card minimum VCA aux",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 382,
   "name": "/mACMinimumVllAux",
   "description": "Auxiliary card minimum Vll aux",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 390,
   "name": "/mACMaxVan",
   "description": "Max volts A-N",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 391,
   "name": "/mACMaxVbn",
   "description": "Max volts B-N",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 392,
   "name": "/mACMaxVcn",
   "description": "Max volts C-N",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 393,
   "name": "/mACMaxVng",
   "description": "Max volts neutral to ground",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 394,
   "name": "/mACMaxVln",
   "description": "Max volts line to neutral",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 395,
   "name": "/mACMaxVab",
   "description": "Max volts A-B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 396,
   "name": "/mACMaxVbc",
   "description": "Max volts B-C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 397,
   "name": "/mACMaxVca",
   "description": "Max volts C-A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 398,
   "name": "/mACMaxVll",
   "description": "Max volts line to line",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 399,
   "name": "/mACMaximumVabAux",
   "description": "Auxiliary card maximum value volts A-B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 400,
   "name": "/mACMaximumVbcAux",
   "description": "Auxiliary card maximum value volts B-C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 401,
   "name": "/mACMaximumVcaAux",
   "description": "Auxiliary card maximum value volts C-A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 402,
   "name": "/mACMaximumVllAux",
   "description": "Auxiliary card maximum value volts line to line average",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 801,
   "name": "/mACIA",
   "description": "Current phase A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 802,
   "name": "/mACIB",
   "description": "Current phase B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 803,
   "name": "/mACIC",
   "description": "Current phase C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 804,
   "name": "/mACIgnd",
   "description": "Ground current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 805,
   "name": "/mACIN",
   "description": "Neutral current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 806,
   "name": "/mACIavg",
   "description": "Current phase average",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 870,
   "name": "/mACIavg5MinIntAvg",
   "description": "Current phase average - 5 minute interval average",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 871,
   "name": "/mACIA5MinIntAvg",
   "description": "Current phase A - 5 minute interval average",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 872,
   "name": "/mACIB5MinIntAvg",
   "description": "Current phase B - 5 minute interval average",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 873,
   "name": "/mACIC5MinIntAvg",
   "description": "Current phase C - 5 minute interval average average",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 874,
   "name": "/mACIgnd5MinIntAvg",
   "description": "Ground current - 5 minute interval average",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 875,
   "name": "/mACIN5MinIntAvg",
   "description": "Neutral current - 5 minute interval average",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 876,
   "name": "/mACIavg5MinIntMin",
   "description": "Current phase average - 5 minute interval minimum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 877,
   "name": "/mACIA5MinIntMin",
   "description": "Current phase A - 5 minute interval minimum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 878,
   "name": "/mACIB5MinIntMin",
   "description": "Current phase B - 5 minute interval minimum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 879,
   "name": "/mACIC5MinIntMin",
   "description": "Current phase C - 5 minute interval minimum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 880,
   "name": "/mACIgnd5MinIntMin",
   "description": "Ground current - 5 minute interval minimum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 881,
   "name": "/mACIN5MinIntMin",
   "description": "Neutral current - 5 minute interval minimum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 882,
   "name": "/mACIavg5MinIntMax",
   "description": "Current phase avgerage- 5 minute interval maximum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 883,
   "name": "/mACIA5MinIntMax",
   "description": "Current phase A - 5 minute interval maximum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 884,
   "name": "/mACIB5MinIntMax",
   "description": "Current phase B - 5 minute interval maximum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 885,
   "name": "/mACIC5MinIntMax",
   "description": "Current phase C - 5 minute interval maximum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 886,
   "name": "/mACIgnd5MinIntMax",
   "description": "Ground current - 5 minute interval maximum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 887,
   "name": "/mACIN5MinIntMax",
   "description": "Neutral current - 5 minute interval maximum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 960,
   "name": "/mACMinIa",
   "description": "Current phase A minimum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 961,
   "name": "/mACMinIb",
   "description": "Current phase B minimum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 962,
   "name": "/mACMinIc",
   "description": "Current phase C minimum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 963,
   "name": "/mACMinIn",
   "description": "Neutral current minimum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 964,
   "name": "/mACMinIg",
   "description": "Ground current minimum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 970,
   "name": "/mACMaxIa",
   "description": "Current phase A maximum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 971,
   "name": "/mACMaxIb",
   "description": "Current phase B maximum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 972,
   "name": "/mACMaxIc",
   "description": "Current phase C maximum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 973,
   "name": "/mACMaxIn",
   "description": "Neutral current maximum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 974,
   "name": "/mACMaxIg",
   "description": "Ground current maximum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1400,
   "name": "/mWA",
   "description": "Real power phase A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1401,
   "name": "/mWB",
   "description": "Real power phase B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1402,
   "name": "/mWC",
   "description": "Real power phase C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1403,
   "name": "/mWtotal",
   "description": "Real power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1404,
   "name": "/mWAMax",
   "description": "Maximum real power phase A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1405,
   "name": "/mWBMax",
   "description": "Maximum real power phase B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1406,
   "name": "/mWCMax",
   "description": "Maximum real power phase C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1407,
   "name": "/mWtotalMax",
   "description": "Maximum real power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1420,
   "name": "/mWA5MinIntAvg",
   "description": "Real power phase A - 5 minute interval average",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1421,
   "name": "/mWB5MinIntAvg",
   "description": "Real power phase B - 5 minute interval average",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1422,
   "name": "/mWC5MinIntAvg",
   "description": "Real power phase C - 5 minute interval average",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1423,
   "name": "/mWtotal5MinIntAvg",
   "description": "Real power system total - 5 minute interval average",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1424,
   "name": "/mWA5MinIntMin",
   "description": "Real power phase A - 5 minute interval minimum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1425,
   "name": "/mWB5MinIntMin",
   "description": "Real power phase B - 5 minute interval minimum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1426,
   "name": "/mWC5MinIntMin",
   "description": "Real power phase C - 5 minute interval minimum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1427,
   "name": "/mWtotal5MinIntMin",
   "description": "Real power system total - 5 minute interval minimum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1428,
   "name": "/mWA5MinIntMax",
   "description": "Real power phase A - 5 minute interval maximum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1429,
   "name": "/mWB5MinIntMax",
   "description": "Real power phase B - 5 minute interval maximum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1430,
   "name": "/mWC5MinIntMax",
   "description": "Real power phase C- 5 minute interval maximum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1431,
   "name": "/mWtotal5MinIntMax",
   "description": "Real power system total - 5 minute interval maximum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1450,
   "name": "/mVAA",
   "description": "Apparent power phase A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1451,
   "name": "/mVAB",
   "description": "Apparent power phase B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1452,
   "name": "/mVAC",
   "description": "Apparent power phase C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1453,
   "name": "/mVAtotal",
   "description": "Apparent power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1454,
   "name": "/mVAAMax",
   "description": "Max apparent power phase A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1455,
   "name": "/mVABMax",
   "description": "Max apparent power phase B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1456,
   "name": "/mVACMax",
   "description": "Max apparent power phase C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1457,
   "name": "/mVAMax",
   "description": "Max apparent power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1480,
   "name": "/mVAA5MinIntAvg",
   "description": "Apparent power phase A - 5 minute interval average",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1481,
   "name": "/mVAB5MinIntAvg",
   "description": "Apparent power phase B - 5 minute interval average",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1482,
   "name": "/mVAC5MinIntAvg",
   "description": "Apparent power phase C - 5 minute interval average",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1483,
   "name": "/mVAtotal5MinIntAvg",
   "description": "Apparent power system total - 5 minute interval average",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1484,
   "name": "/mVAA5MinIntMin",
   "description": "Apparent power phase A - 5 minute interval minimum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1485,
   "name": "/mVAB5MinIntMin",
   "description": "Apparent power phase B - 5 minute interval minimum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1486,
   "name": "/mVAC5MinIntMin",
   "description": "Apparent power phase C - 5 minute interval minimum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1487,
   "name": "/mVAtotal5MinIntMin",
   "description": "Apparent power system total - 5 minute interval minimum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1488,
   "name": "/mVAA5MinIntMax",
   "description": "Apparent power phase A - 5 minute interval maximum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1489,
   "name": "/mVAB5MinIntMax",
   "description": "Apparent power phase B - 5 minute interval maximum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1490,
   "name": "/mVAC5MinIntMax",
   "description": "Apparent power phase C - 5 minute interval maximum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1491,
   "name": "/mVAtotal5MinIntMax",
   "description": "Apparent power system total - 5 minute interval maximum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1510,
   "name": "/mVarA",
   "description": "Reactive power phase A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1511,
   "name": "/mVarB",
   "description": "Reactive power phase B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1512,
   "name": "/mVarC",
   "description": "Reactive power phase C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1513,
   "name": "/mVARtotal",
   "description": "Reactive power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1514,
   "name": "/mVarAMax",
   "description": "Max reactive power phase A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1515,
   "name": "/mVarBMax",
   "description": "Max reactive power phase B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1516,
   "name": "/mVarCMax",
   "description": "Max reactive power phase C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1517,
   "name": "/mVARtotalMax",
   "description": "Max reactive power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1520,
   "name": "/mVarA5MinIntAvg",
   "description": "Reactive power phase A - 5 minute interval average",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1521,
   "name": "/mVarB5MinIntAvg",
   "description": "Reactive power phase B - 5 minute interval average",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1522,
   "name": "/mVarC5MinIntAvg",
   "description": "Reactive power phase C - 5 minute interval average",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1523,
   "name": "/mVARtotal5MinIntAvg",
   "description": "Reactive power system total - 5 minute interval average",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1524,
   "name": "/mVarA5MinIntMin",
   "description": "Reactive power phase A - 5 minute interval minimum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1525,
   "name": "/mVarB5MinIntMin",
   "description": "Reactive power phase B - 5 minute interval minimum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1526,
   "name": "/mVarC5MinIntMin",
   "description": "Reactive power phase C - 5 minute interval minimum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1527,
   "name": "/mVARtotal5MinIntMin",
   "description": "Reactive power system total - 5 minute interval minimum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1528,
   "name": "/mVarA5MinIntMax",
   "description": "Reactive power phase A - 5 minute interval maximum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1529,
   "name": "/mVarB5MinIntMax",
   "description": "Reactive power phase B - 5 minute interval maximum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1530,
   "name": "/mVarC5MinIntMax",
   "description": "Reactive power phase C - 5 minute interval maximum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1531,
   "name": "/mVARtotal5MinIntMax",
   "description": "Reactive power system total - 5 minute interval maximum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1606,
   "name": "/mPFapparentA",
   "description": "Power factor apparent phase A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1607,
   "name": "/mPFapparentB",
   "description": "Power factor apparent phase B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1608,
   "name": "/mPFapparentC",
   "description": "Power factor apparent phase C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1609,
   "name": "/mPFdisplacementTotal",
   "description": "System power factor displacement",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1610,
   "name": "/mPFapparentTotal",
   "description": "System power factor apparent",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1614,
   "name": "/mPFapparentSysMin",
   "description": "Minimum system power factor apparent",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1623,
   "name": "/mPFapparentSysMax",
   "description": "Maximum system power factor apparent",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1633,
   "name": "/mPFdisplacementSysMin",
   "description": "Minimum system power factor displacement",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1643,
   "name": "/mPFdisplacementSysMax",
   "description": "Maximum system power factor displacement",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1656,
   "name": "/mPFdisplacementTotal5MinIntAvg",
   "description": "Power factor displacement total - 5 minute interval average",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1657,
   "name": "/mPFapparentTotal5MinIntAvg",
   "description": "Power factor apparent total - 5 minute interval average",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1664,
   "name": "/mPFdisplacementTotal5MinIntMin",
   "description": "Power factor displacement total - 5 minute interval minimum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1665,
   "name": "/mPFapparentTotal5MinIntMin",
   "description": "Power factor apparent total - 5 minute interval minimum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1672,
   "name": "/mPFdisplacementTotal5MinIntMax",
   "description": "Power factor displacement total - 5 minute interval maximum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1673,
   "name": "/mPFapparentTotal5MinIntMax",
   "description": "Power factor apparent total - 5 minute interval maximum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1900,
   "name": "/mForwardEnergy",
   "description": "Forward real energy",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1901,
   "name": "/mReverseEnergy",
   "description": "Reverse real energy",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1911,
   "name": "/mVAh",
   "description": "Apparent energy",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1920,
   "name": "/mLeadingVARh",
   "description": "Leading reactive energy",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1921,
   "name": "/mLaggingVARh",
   "description": "Lagging reactive energy",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1946,
   "name": "/mDemandVAs",
   "description": "Demand VAs",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1947,
   "name": "/mPeakDemandVAs",
   "description": "Peak demand VAs",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1948,
   "name": "/mDemandForwardWatts",
   "description": "Demand forward watts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1949,
   "name": "/mPeakDemandForwardWatts",
   "description": "Peak demand forward watts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1950,
   "name": "/mDemandReverseWatts",
   "description": "Demand reverse watts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1951,
   "name": "/mPeakDemandReverseWatts",
   "description": "Peak demand reverse watts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1952,
   "name": "/mDemandLaggingVARs",
   "description": "Demand lagging VARs",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1953,
   "name": "/mPeakDemandLaggingVARs",
   "description": "Peak demand lagging VARs",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1954,
   "name": "/mDemandLeadingVARs",
   "description": "Demand leading VARs",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1955,
   "name": "/mPeakDemandLeadingVARs",
   "description": "Peak demand leading VARs",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1960,
   "name": "/mDemandSumWatts",
   "description": "Demand sum watts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1962,
   "name": "/mDemandSumVARs",
   "description": "Demand sum VARs",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2015,
   "name": "/mLastResetFowardEnergy",
   "description": "Last reset forward energy",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2021,
   "name": "/mLastResetReverseEnergy",
   "description": "Last reset reverse energy",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2027,
   "name": "/mLastResetLaggingVARh",
   "description": "Last reset lagging varh",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2033,
   "name": "/mLastResetLeadingVARh",
   "description": "Last reset leading varh",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2039,
   "name": "/mLastResetVAh",
   "description": "Last reset Vah",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2050,
   "name": "/mIntDemandForwardWatts",
   "description": "Interval demand forward watts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2051,
   "name": "/mIntDemandReverseWatts",
   "description": "Interval demand reverse watts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2052,
   "name": "/mIntDemandLaggingVARs",
   "description": "Interval demand lagging VARs",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2053,
   "name": "/mIntDemandLeadingVARs",
   "description": "Interval demand leading VARs",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2054,
   "name": "/mIntDemandVAs",
   "description": "Interval demand Vas",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2152,
   "name": "/mDemandAmpsAvg",
   "description": "Demand current (3 phase average)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2153,
   "name": "/mPeakDemandAmpsAvg",
   "description": "Peak demand amps average",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2165,
   "name": "/mLastResetPeakDemandForwardWatts",
   "description": "Last reset peak demand forward watts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2171,
   "name": "/mLastResetPeakDemandReverseWatts",
   "description": "Last reset peak demand reverse watts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2177,
   "name": "/mLastResetPeakDemandLaggingVARs",
   "description": "Last reset peak demand lagging VARs",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2183,
   "name": "/mLastResetPeakDemandLeadingVARs",
   "description": "Last reset peak demand leading VARs",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2189,
   "name": "/mLastResetPeakDemandVAs",
   "description": "Last reset peak demand Vas",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2195,
   "name": "/mLastResetPeakDemandAmpsAvg",
   "description": "Last reset peak demand amps averrage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2250,
   "name": "/mPeakDemandSumWatts",
   "description": "Peak demand sum watts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2252,
   "name": "/mPeakDemandSumVARs",
   "description": "Peak demand sum vars",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2254,
   "name": "/mSumEnergy",
   "description": "Sum real energy",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2255,
   "name": "/mSumVARh",
   "description": "Sum reactive energy",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2256,
   "name": "/mIntDemandSumWatts",
   "description": "Interval demand sum watts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2257,
   "name": "/mIntDemandSumVARs",
   "description": "Interval demand sum VARs",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2420,
   "name": "/mIaHarmonic",
   "description": "Current phase A harmonic",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2421,
   "name": "/mIbHarmonic",
   "description": "Current phase B harmonic",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2422,
   "name": "/mIcHarmonic",
   "description": "Current phase C harmonic",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2460,
   "name": "/mVabTHD",
   "description": "Volts A-B total harmonic distortion",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2461,
   "name": "/mVbcTHD",
   "description": "Volts B-C total harmonic distortion",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2462,
   "name": "/mVcaTHD",
   "description": "Volts C-A total harmonic distortion",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2463,
   "name": "/mVanTHD",
   "description": "Volts A-N total harmonic distortion",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2464,
   "name": "/mVbnTHD",
   "description": "Volts B-N total harmonic distortion",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2465,
   "name": "/mVcnTHD",
   "description": "Volts C-N total harmonic distortion",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2729,
   "name": "/mPQTDDI10MinValue",
   "description": "Pq TDD current 10 minutes value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2733,
   "name": "/mPQTHDV10MinValue",
   "description": "Pq THD voltage 10 minutes value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2744,
   "name": "/mPQ10Min",
   "description": "Pq index total 10 minutes level",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2745,
   "name": "/mPQ1Day",
   "description": "Pq index total 1 day level",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2870,
   "name": "/mVabTHD5MinIntAvg",
   "description": "Volts A-B THD - 5 minute interval average",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2871,
   "name": "/mVbcTHD5MinIntAvg",
   "description": "Volts B-C THD - 5 minute interval average",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2872,
   "name": "/mVcaTHD5MinIntAvg",
   "description": "Volts C-A THD - 5 minute interval average",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2873,
   "name": "/mVanTHD5MinIntAvg",
   "description": "Volts A-N THD - 5 minute interval average",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2874,
   "name": "/mVbnTHD5MinIntAvg",
   "description": "Volts B-N THD - 5 minute interval average",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2875,
   "name": "/mVcnTHD5MinIntAvg",
   "description": "Volts C-N THD - 5 minute interval average",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2879,
   "name": "/mVabTHD5MinIntMin",
   "description": "Volts A-B THD - 5 minute interval minimum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2880,
   "name": "/mVbcTHD5MinIntMin",
   "description": "Volts B-C THD - 5 minute interval minimum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2881,
   "name": "/mVcaTHD5MinIntMin",
   "description": "Volts C-A THD - 5 minute interval minimum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2882,
   "name": "/mVanTHD5MinIntMin",
   "description": "Volts A-N THD - 5 minute interval minimum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2883,
   "name": "/mVbnTHD5MinIntMin",
   "description": "Volts B-N THD - 5 minute interval minimum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2884,
   "name": "/mVcnTHD5MinIntMin",
   "description": "Volts C-N THD - 5 minute interval minimum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2888,
   "name": "/mVabTHD5MinIntMax",
   "description": "Volts A-B THD - 5 minute interval maximum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2889,
   "name": "/mVbcTHD5MinIntMax",
   "description": "Volts B-C THD - 5 minute interval maximum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2890,
   "name": "/mVcaTHD5MinIntMax",
   "description": "Volts C-A THD - 5 minute interval maximum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2891,
   "name": "/mVanTHD5MinIntMax",
   "description": "Volts A-N THD - 5 minute interval maximum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2892,
   "name": "/mVbnTHD5MinIntMax",
   "description": "Volts B-N THD - 5 minute interval maximum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2893,
   "name": "/mVcnTHD5MinIntMax",
   "description": "Volts C-N THD - 5 minute interval maximum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2910,
   "name": "/mIaTHD5MinIntAvg",
   "description": "Current phase A THD - 5 minute interval average",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2911,
   "name": "/mIbTHD5MinIntAvg",
   "description": "Current phase B THD - 5 minute interval average",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2912,
   "name": "/mIcTHD5MinIntAvg",
   "description": "Current phase C THD - 5 minute interval average",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2913,
   "name": "/mIaTHD5MinIntMin",
   "description": "Current phase A THD - 5 minute interval minimum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2914,
   "name": "/mIbTHD5MinIntMin",
   "description": "Current phase B THD - 5 minute interval minimum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2915,
   "name": "/mIcTHD5MinIntMin",
   "description": "Current phase C THD - 5 minute interval minimum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2916,
   "name": "/mIaTHD5MinIntMax",
   "description": "Current phase A THD - 5 minute interval maximum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2917,
   "name": "/mIbTHD5MinIntMax",
   "description": "Current phase B THD - 5 minute interval maximum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2918,
   "name": "/mIcTHD5MinIntMax",
   "description": "Current phase C THD - 5 minute interval maximum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2930,
   "name": "/mMinIaTHD",
   "description": "Minimum THD current phase A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2931,
   "name": "/mMinIbTHD",
   "description": "Minimum THD current phase B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2932,
   "name": "/mMinIcTHD",
   "description": "Minimum THD current phase C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2934,
   "name": "/mMinVabTHD",
   "description": "Minimum THD volts A-B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2935,
   "name": "/mMinVbcTHD",
   "description": "Minimum THD volts B-C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2936,
   "name": "/mMinVcaTHD",
   "description": "Minimum THD volts C-A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2937,
   "name": "/mMinVanTHD",
   "description": "Minimum THD volts A-N",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2938,
   "name": "/mMinVbnTHD",
   "description": "Minimum THD volts B-N",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2939,
   "name": "/mMinVcnTHD",
   "description": "Minimum THD volts C-N",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2950,
   "name": "/mMaxIaTHD",
   "description": "Max THD current phase A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2951,
   "name": "/mMaxIbTHD",
   "description": "Max THD current phase B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2952,
   "name": "/mMaxIcTHD",
   "description": "Max THD current phase C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2954,
   "name": "/mMaxVabTHD",
   "description": "Max THD volts A-B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2955,
   "name": "/mMaxVbcTHD",
   "description": "Max THD volts B-C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2956,
   "name": "/mMaxVcaTHD",
   "description": "Max THD volts C-A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2957,
   "name": "/mMaxVanTHD",
   "description": "Max THD volts A-N",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2958,
   "name": "/mMaxVbnTHD",
   "description": "Max THD volts B-N",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2959,
   "name": "/mMaxVcnTHD",
   "description": "Max THD volts C-N",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3400,
   "name": "/mFreq",
   "description": "Frequency",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3410,
   "name": "/mFreq5MinIntAvg",
   "description": "Frequency - 5 minute interval average",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3411,
   "name": "/mFreq5MinIntMin",
   "description": "Frequency - 5 minute interval minimum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3412,
   "name": "/mFreq5MinIntMax",
   "description": "Frequency - 5 minute interval maximum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3420,
   "name": "/mMinFreq",
   "description": "Minimum frequency",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3421,
   "name": "/mMaxFreq",
   "description": "Maximum frequency",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 221,
   "name": "/mDI1RawState",
   "description": "DI 1 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 222,
   "name": "/mDI2RawState",
   "description": "DI 2 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 223,
   "name": "/mDI3RawState",
   "description": "DI 3 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 224,
   "name": "/mDI4RawState",
   "description": "DI 4 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 225,
   "name": "/mDI5RawState",
   "description": "DI 5 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 226,
   "name": "/mDI6RawState",
   "description": "DI 6 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 227,
   "name": "/mDI7RawState",
   "description": "DI 7 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 228,
   "name": "/mDI8RawState",
   "description": "DI 8 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 11,
   "name": "/iFieldReplaceableUnit",
   "description": "Field replaceable unit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 301,
   "name": "/sEntOperatingState",
   "description": "Entity operating state",
   "units": "",
   "access": "R",
   "states": "1=unknown, 2=disabled, 3=turned off, 4=enabled, 5=under test"
  },
  {
   "type": "MI",
   "instance": 302,
   "name": "/sEntReadinessState",
   "description": "Entity readiness state",
   "units": "",
   "access": "R",
   "states": "1=unknown, 2=turned off, 3=idle, 4=active, 5=busy, 6=unavailable"
  },
  {
   "type": "MI",
   "instance": 303,
   "name": "/sEntAlarmState",
   "description": "Entity alarm state",
   "units": "",
   "access": "R",
   "states": "1=none, 2=unused, 3=disarmed, 4=critical alarm, 5=cautionary alarm, 6=unacknowledged"
  },
  {
   "type": "MI",
   "instance": 304,
   "name": "/sEntStandbyState",
   "description": "Entity standby state",
   "units": "",
   "access": "R",
   "states": "1=unused, 2=in parallel, 3=hot standby, 4=offline, 5=in service"
  },
  {
   "type": "MV",
   "instance": 300,
   "name": "/sEntAdminState",
   "description": "Entity admin state",
   "units": "",
   "access": "R",
   "states": "1=unused, 2=disabled, 3=turned off, 4=enabled"
  },
  {
   "type": "MV",
   "instance": 500,
   "name": "/mDemandType",
   "description": "Demand type",
   "units": "",
   "access": "R",
   "states": "1=fixed, 2=sliding, 3=sync, 4=unused, 5=derived"
  },
  {
   "type": "MV",
   "instance": 501,
   "name": "/mTotalDemandInterval",
   "description": "Demand interval",
   "units": "",
   "access": "R",
   "states": "1=5 minutes, 2=10 minutes, 3=15 minutes, 4=30 minutes, 5=45 minutes, 6=60 minutes"
  },
  {
   "type": "MV",
   "instance": 502,
   "name": "/mDemandSubinterval",
   "description": "Demand subinterval",
   "units": "",
   "access": "R",
   "states": "1=5 minutes, 2=15 minutes, 3=30 minutes, 4=60 minutes"
  },
  {
   "type": "CSV",
   "instance": 13,
   "name": "/iDisplayName",
   "description": "Display name",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 14,
   "name": "/iDeviceType",
   "description": "Device type",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 16,
   "name": "/iDeviceID",
   "description": "Device ID",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 18,
   "name": "/iDeviceGuid",
   "description": "Device GUID",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 19,
   "name": "/SerialNumber",
   "description": "Serial number",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 21,
   "name": "/HardwareVersion",
   "description": "Hardware version",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 25,
   "name": "/iMfgDate",
   "description": "Manufacture date",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 26,
   "name": "/iAssetID",
   "description": "Asset identifier tag",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 27,
   "name": "/iWhoToContact",
   "description": "Who to contact",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 1111,
   "name": "/aEvent1",
   "description": "Event 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 1112,
   "name": "/aEvent2",
   "description": "Event 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 1113,
   "name": "/aEvent3",
   "description": "Event 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 1114,
   "name": "/aEvent4",
   "description": "Event 4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 1115,
   "name": "/aEvent5",
   "description": "Event 5",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 1116,
   "name": "/aEvent6",
   "description": "Event 6",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 1117,
   "name": "/aEvent7",
   "description": "Event 7",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 1118,
   "name": "/aEvent8",
   "description": "Event 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 1119,
   "name": "/aEvent9",
   "description": "Event 9",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 1120,
   "name": "/aEvent10",
   "description": "Event 10",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 1121,
   "name": "/aEvent11",
   "description": "Event 11",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 1122,
   "name": "/aEvent12",
   "description": "Event 12",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 1123,
   "name": "/aEvent13",
   "description": "Event 13",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 1124,
   "name": "/aEvent14",
   "description": "Event 14",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 1125,
   "name": "/aEvent15",
   "description": "Event 15",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 1126,
   "name": "/aEvent16",
   "description": "Event 16",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 1127,
   "name": "/aEvent17",
   "description": "Event 17",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 1128,
   "name": "/aEvent18",
   "description": "Event 18",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 1129,
   "name": "/aEvent19",
   "description": "Event 19",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 1130,
   "name": "/aEvent20",
   "description": "Event 20",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 110,
   "name": "/mLastMinMaxResetTime",
   "description": "Time of last minimum maximum reset",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 370,
   "name": "/mACMinVanTime",
   "description": "Time of minimum volts A-N",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 371,
   "name": "/mACMinVbnTime",
   "description": "Time of minimum volts B-N",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 372,
   "name": "/mACMinVcnTime",
   "description": "Time of minimum volts C-N",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 373,
   "name": "/mACMinVngTime",
   "description": "Time of minimum volts neutral to ground",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 374,
   "name": "/mACMinVlnTime",
   "description": "Time of minimum volts line to neutral",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 375,
   "name": "/mACMinVabTime",
   "description": "Time of minimum volts A-B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 376,
   "name": "/mACMinVbcTime",
   "description": "Time of minimum volts B-C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 377,
   "name": "/mACMinVcaTime",
   "description": "Time of minimum volts C-A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 378,
   "name": "/mACMinVllTime",
   "description": "Time of minimum volts line to line",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 379,
   "name": "/mACMinimumVabAuxTime",
   "description": "Auxilary card minimum time volts A-B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 380,
   "name": "/mACMinimumVbcAuxTime",
   "description": "Auxiliary card minimum time volts B-C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 381,
   "name": "/mACMinimumVcaAuxTime",
   "description": "Auxiliary card minimum time volts C-A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 382,
   "name": "/mACMinimumVllAuxTime",
   "description": "Auxiliary card minimum time volts line to average",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 390,
   "name": "/mACMaxVanTime",
   "description": "Time of max volts A-N",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 391,
   "name": "/mACMaxVbnTime",
   "description": "Time of max volts B-N",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 392,
   "name": "/mACMaxVcnTime",
   "description": "Time of max volts C-N",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 393,
   "name": "/mACMaxVngTime",
   "description": "Time of maximum volts neutral to ground",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 394,
   "name": "/mACMaxVlnTime",
   "description": "Time of maximum volts line to neutral",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 395,
   "name": "/mACMaxVabTime",
   "description": "Time of maximum volts A-B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 396,
   "name": "/mACMaxVbcTime",
   "description": "Time of maximum volts B-C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 397,
   "name": "/mACMaxVcaTime",
   "description": "Time of maximum volts C-A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 398,
   "name": "/mACMaxVllTime",
   "description": "Volts line to line maximum time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 399,
   "name": "/mACMaximumVabAuxTime",
   "description": "Auxiliary card maximum time volts A-B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 400,
   "name": "/mACMaximumVbcAuxTime",
   "description": "Auxiliary card maximum time volts B-C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 401,
   "name": "/mACMaximumVcaAuxTime",
   "description": "Auxiliary card maximum time volts C-A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 402,
   "name": "/mACMaximumVllAuxTime",
   "description": "Auxiliary card maximum time volts line to line average",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 960,
   "name": "/mACMinIaTime",
   "description": "Current phase A minimum time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 961,
   "name": "/mACMinIbTime",
   "description": "Current phase B minimum time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 962,
   "name": "/mACMinIcTime",
   "description": "Current phase C minimum time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 963,
   "name": "/mACMinInTime",
   "description": "Neutral current minimum time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 964,
   "name": "/mACMinIgTime",
   "description": "Ground current minimum time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 970,
   "name": "/mACMaxIaTime",
   "description": "Current phase A maximum time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 971,
   "name": "/mACMaxIbTime",
   "description": "Current phase B maximum time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 972,
   "name": "/mACMaxIcTime",
   "description": "Current phase C maximum time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 973,
   "name": "/mACMaxInTime",
   "description": "Neutral current maximum time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 974,
   "name": "/mACMaxIgTime",
   "description": "Ground current maximum time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 1404,
   "name": "/mWAMaxTime",
   "description": "Time of maximum real power phase A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 1405,
   "name": "/mWBMaxTime",
   "description": "Time of maximum real power phase B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 1406,
   "name": "/mWCMaxTime",
   "description": "Time of maximum real power phase C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 1407,
   "name": "/mWtotalMaxTime",
   "description": "Time of maximum real power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 1454,
   "name": "/mVAAMaxTime",
   "description": "Time of maximum apparent power phase A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 1455,
   "name": "/mVABMaxTime",
   "description": "Time of maximum apparent power phase B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 1456,
   "name": "/mVACMaxTime",
   "description": "Time of maximum apparent power phase C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 1457,
   "name": "/mVAMaxTime",
   "description": "Time of maximum apparent power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 1514,
   "name": "/mVarAMaxTime",
   "description": "Time of maximum reactive power phase A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 1515,
   "name": "/mVarBMaxTime",
   "description": "Time of maximum reactive power phase B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 1516,
   "name": "/mVarCMaxTime",
   "description": "Time of maximum reactive power phase C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 1517,
   "name": "/mVARtotalMaxTime",
   "description": "Time of maximum reactive power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 1614,
   "name": "/mPFapparentSysMinTime",
   "description": "Time of minimum system PF (App)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 1623,
   "name": "/mPFapparentSysMaxTime",
   "description": "Time of maximum system PF (App)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 1633,
   "name": "/mPFdisplacementSysMinTime",
   "description": "Time of minimum system PF (Disp)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 1643,
   "name": "/mPFdisplacementSysMaxTime",
   "description": "Time of maximum system PF (Disp)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 1947,
   "name": "/mTimeDatePeakDemandVAs",
   "description": "Peak demand VAs time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 1949,
   "name": "/mTimeDatePeakDemandForwardWatts",
   "description": "Peak demand forward watts time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 1951,
   "name": "/mTimeDatePeakDemandReverseWatts",
   "description": "Peak demand reverse watts time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 1953,
   "name": "/mTimeDatePeakDemandLaggingVARs",
   "description": "Peak demand lagging VARs time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 1955,
   "name": "/mTimeDatePeakDemandLeadingVARs",
   "description": "Peak demand leading VARs time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 2060,
   "name": "/mDemandResetTime",
   "description": "Demand reset time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 2153,
   "name": "/mTimeDatePeakDemandAmpsAvg",
   "description": "Peak demand amps average time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 2165,
   "name": "/mTimeDateLastResetPeakDemandForwardWatts",
   "description": "Last reset peak demand forward watts time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 2171,
   "name": "/mTimeDateLastResetPeakDemandReverseWatts",
   "description": "Last reset peak demand reverse watts time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 2177,
   "name": "/mTimeDateLastResetPeakDemandLaggingVARs",
   "description": "Last reset peak demand lagging VARs time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 2183,
   "name": "/mTimeDateLastResetPeakDemandLeadingVARs",
   "description": "Last reset peak demand leading VARs time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 2189,
   "name": "/mTimeDateLastResetPeakDemandVAs",
   "description": "Last reset peak demand VAs time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 2195,
   "name": "/mTimeDateLastResetPeakDemandAmpsAvg",
   "description": "Last reset peak demand amps average time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 2250,
   "name": "/mTimePeakDemandSumWatts",
   "description": "Time of peak demand sum watts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 2252,
   "name": "/mTimePeakDemandSumVARs",
   "description": "Time of peak demand sum VARs",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 2930,
   "name": "/mMinIaTHDTime",
   "description": "Time of minimum THD current phase A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 2931,
   "name": "/mMinIbTHDTime",
   "description": "Time of minimum THD current phase B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 2932,
   "name": "/mMinIcTHDTime",
   "description": "Time of minimum THD current phase C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 2934,
   "name": "/mMinVabTHDTime",
   "description": "Time of minimum THD volts A-B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 2935,
   "name": "/mMinVbcTHDTime",
   "description": "Time of minimum THDd volts B-C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 2936,
   "name": "/mMinVcaTHDTime",
   "description": "Time of minimum THD volts C-A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 2937,
   "name": "/mMinVanTHDTime",
   "description": "Time of minimum THD volts A-N",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 2938,
   "name": "/mMinVbnTHDTime",
   "description": "Time of minimum THD volts B-N",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 2939,
   "name": "/mMinVcnTHDTime",
   "description": "Time of minimum THD volts C-N",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 2950,
   "name": "/mMaxIaTHDTime",
   "description": "Time of maximum current phase A THD",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 2951,
   "name": "/mMaxIbTHDTime",
   "description": "Time of maximum current phase B THD",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 2952,
   "name": "/mMaxIcTHDTime",
   "description": "Time of maximum current phase C THD",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 2954,
   "name": "/mMaxVabTHDTime",
   "description": "Time of maximum volts A-B THD",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 2955,
   "name": "/mMaxVbcTHDTime",
   "description": "Time of maximum volts B-C THD",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 2956,
   "name": "/mMaxVcaTHDTime",
   "description": "Time of maximum volts C-A THD",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 2957,
   "name": "/mMaxVanTHDTime",
   "description": "Time of maximim volts A-N THD",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 2958,
   "name": "/mMaxVbnTHDTime",
   "description": "Time of maximum volts B-N THD",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 2959,
   "name": "/mMaxVcnTHDTime",
   "description": "Time of maximum volts C-N THD",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 3420,
   "name": "/mMinFreqTime",
   "description": "Time of minimum frequency",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 3421,
   "name": "/mMaxFreqTime",
   "description": "Time of maximum frequency",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 3600,
   "name": "/mCurrentDate",
   "description": "Current date",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "DTV",
   "instance": 3601,
   "name": "/mCurrentTime",
   "description": "Current time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 500,
   "name": "/mDemandResetCount",
   "description": "Number of demand resets",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 521,
   "name": "/mL1Sags",
   "description": "Number of L1 sags",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 522,
   "name": "/mL1Swells",
   "description": "Number of L1 swells",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 523,
   "name": "/mL2Sags",
   "description": "Number of L2 sags",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 524,
   "name": "/mL2Swells",
   "description": "Number of L2 swells",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 525,
   "name": "/mL4Sags",
   "description": "Number of L4 sags",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 526,
   "name": "/mL4Swells",
   "description": "Number of L4 swells",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 527,
   "name": "/mL8Sags",
   "description": "Number of L8 sags",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 528,
   "name": "/mL8Swells",
   "description": "Number of L8 swells",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 590,
   "name": "/mTransients",
   "description": "Number of transients",
   "units": "",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/eaton/power-xpert-meter-4000-6000-8000",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
