{
 "manufacturer": "EBTRON",
 "manufacturer_slug": "ebtron",
 "model": "Advantage IV Airflow Transmitter (GTx116e / GTx108e)",
 "model_slug": "advantage-iv-gtx116e",
 "aliases": [
  "GTC116e",
  "GTM116e",
  "GTB116e",
  "GTC108e",
  "GTM108e",
  "GTB108e",
  "EB-Flow2",
  "Advantage IV",
  "Table F-2"
 ],
 "equipment_type": "Thermal dispersion airflow measuring station",
 "applies_to": "EBTRON Advantage IV airflow/temperature transmitters (GTx116e, GTx108e) and EB-Flow2 dual-location units.",
 "summary": "EBTRON's Advantage IV transmitters report averaged airflow and temperature from thermal dispersion probes, plus optional humidity, pressure and per-sensor traverse data. One object list covers the whole family: which objects exist depends on the transmitter model and probe types connected. Per the Network Port notes, the GTB, GTM and GTS variants carry the BACnet IP settings and the GTB and GTC variants the MS/TP settings.",
 "bacnet_transport": [
  "BACnet IP",
  "BACnet MS/TP",
  "BACnet Ethernet"
 ],
 "firmware": "Fan Area objects (AV2-AV9) and Network Port need GTM output card FW 4.17+, GTC FW 8.33+ or GTB FW 8.35+",
 "default_device_instance": 2,
 "notes": [
  "All objects are conditional: they only appear if the matching sensors/probe type/transmitter variant are present.",
  "AV2 is AMD[-2] Area on EB-Flow2 dual-location units but Fan 1 Area on fan-probe units; AV2-AV9 carry Fan 1-8 Area.",
  "Node velocity/temperature objects (AV21-AV56) are only populated after enabling traverse data in AV10, and only up to the installed node count.",
  "Analog Input present values can only be written after setting Out_Of_Service; COV increment and units are writable.",
  "Units follow the transmitter's IP/SI setting (bracketed values are SI)."
 ],
 "source": {
  "title": "Table F-2 BACnet Object List (Network BACnet Object List)",
  "doc_number": "Network_BACnet_Object_List_r1g",
  "revision_date": null,
  "url": "https://ebtron.com/wp-content/uploads/Network_BACnet_Object_List.pdf"
 },
 "points": [
  {
   "type": "DEV",
   "instance": 2,
   "name": "{Product Name}",
   "description": "Device object; name, description, location, instance writable",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1,
   "name": "AMD[-1] Airflow",
   "description": "Average airflow, location 1",
   "units": "FPM, CFM [m/s, L/s]",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "AMD[-1] Temperature",
   "description": "Average temperature, location 1",
   "units": "°F [°C]",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "AMD Pressure",
   "description": "Pressure; -B probe type only",
   "units": "iWG [Pa]",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "AMD Alarm Status",
   "description": "Airflow alarm status",
   "units": "",
   "access": "R",
   "states": "0=No Alarm; 1=High Alarm; 2=Low Alarm; 3=Both"
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "AMD Fan Alarm Status",
   "description": "Fan alarm status; Advantage IV fan (-F/An) probes",
   "units": "",
   "access": "R",
   "states": "0=No alarm; 1=Alarm"
  },
  {
   "type": "AI",
   "instance": 11,
   "name": "AMD-2 Airflow",
   "description": "Average airflow, location 2; EB-Flow2 dual location",
   "units": "FPM, CFM [m/s, L/s]",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 12,
   "name": "AMD-2 Temperature",
   "description": "Average temperature, location 2; EB-Flow2 dual location",
   "units": "°F [°C]",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21,
   "name": "RH",
   "description": "Relative humidity; -P probe with H option",
   "units": "% RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 22,
   "name": "Dew Point",
   "description": "Dew point; -P probe with H option",
   "units": "°F [°C]",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 23,
   "name": "Enthalpy",
   "description": "Enthalpy; -P probe with H option",
   "units": "Btu/lb [kJ/kg]",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "AMD[-1] Area",
   "description": "Duct/opening area, location 1",
   "units": "sq ft [sq m]",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "AMD[-2] Area",
   "description": "Area, location 2; EB-Flow2 dual location",
   "units": "sq ft [sq m]",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "Fan 1 Area",
   "description": "Fan 1 inlet area; fan probes, newer firmware",
   "units": "sq ft [sq m]",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "Fan 2 Area",
   "description": "Fan 2 inlet area; fan probes, newer firmware",
   "units": "sq ft [sq m]",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "Fan 3 Area",
   "description": "Fan 3 inlet area; fan probes, newer firmware",
   "units": "sq ft [sq m]",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "Fan 4 Area",
   "description": "Fan 4 inlet area; fan probes, newer firmware",
   "units": "sq ft [sq m]",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "Fan 5 Area",
   "description": "Fan 5 inlet area; fan probes, newer firmware",
   "units": "sq ft [sq m]",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "Fan 6 Area",
   "description": "Fan 6 inlet area; fan probes, newer firmware",
   "units": "sq ft [sq m]",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "Fan 7 Area",
   "description": "Fan 7 inlet area; fan probes, newer firmware",
   "units": "sq ft [sq m]",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "Fan 8 Area",
   "description": "Fan 8 inlet area; fan probes, newer firmware",
   "units": "sq ft [sq m]",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "Traverse Status",
   "description": "Enables per-node traverse data",
   "units": "",
   "access": "W",
   "states": "0=Off; 1=Flow; 2=Temp; 3=Both"
  },
  {
   "type": "AV",
   "instance": 21,
   "name": "Node 1 Velocity",
   "description": "Sensor node 1 velocity; enable via AV10",
   "units": "FPM [m/s]",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "Node 2 Velocity",
   "description": "Sensor node 2 velocity; enable via AV10",
   "units": "FPM [m/s]",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 23,
   "name": "Node 3 Velocity",
   "description": "Sensor node 3 velocity; enable via AV10",
   "units": "FPM [m/s]",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 24,
   "name": "Node 4 Velocity",
   "description": "Sensor node 4 velocity; enable via AV10",
   "units": "FPM [m/s]",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 25,
   "name": "Node 5 Velocity",
   "description": "Sensor node 5 velocity; enable via AV10",
   "units": "FPM [m/s]",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 26,
   "name": "Node 6 Velocity",
   "description": "Sensor node 6 velocity; enable via AV10",
   "units": "FPM [m/s]",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 27,
   "name": "Node 7 Velocity",
   "description": "Sensor node 7 velocity; enable via AV10",
   "units": "FPM [m/s]",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28,
   "name": "Node 8 Velocity",
   "description": "Sensor node 8 velocity; enable via AV10",
   "units": "FPM [m/s]",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29,
   "name": "Node 9 Velocity",
   "description": "Sensor node 9 velocity; enable via AV10",
   "units": "FPM [m/s]",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30,
   "name": "Node 10 Velocity",
   "description": "Sensor node 10 velocity; enable via AV10",
   "units": "FPM [m/s]",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31,
   "name": "Node 11 Velocity",
   "description": "Sensor node 11 velocity; enable via AV10",
   "units": "FPM [m/s]",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 32,
   "name": "Node 12 Velocity",
   "description": "Sensor node 12 velocity; enable via AV10",
   "units": "FPM [m/s]",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 33,
   "name": "Node 13 Velocity",
   "description": "Sensor node 13 velocity; enable via AV10",
   "units": "FPM [m/s]",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 34,
   "name": "Node 14 Velocity",
   "description": "Sensor node 14 velocity; enable via AV10",
   "units": "FPM [m/s]",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 35,
   "name": "Node 15 Velocity",
   "description": "Sensor node 15 velocity; enable via AV10",
   "units": "FPM [m/s]",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 36,
   "name": "Node 16 Velocity",
   "description": "Sensor node 16 velocity; enable via AV10",
   "units": "FPM [m/s]",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 41,
   "name": "Node 1 Temperature",
   "description": "Sensor node 1 temperature; enable via AV10",
   "units": "°F [°C]",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 42,
   "name": "Node 2 Temperature",
   "description": "Sensor node 2 temperature; enable via AV10",
   "units": "°F [°C]",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 43,
   "name": "Node 3 Temperature",
   "description": "Sensor node 3 temperature; enable via AV10",
   "units": "°F [°C]",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 44,
   "name": "Node 4 Temperature",
   "description": "Sensor node 4 temperature; enable via AV10",
   "units": "°F [°C]",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 45,
   "name": "Node 5 Temperature",
   "description": "Sensor node 5 temperature; enable via AV10",
   "units": "°F [°C]",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 46,
   "name": "Node 6 Temperature",
   "description": "Sensor node 6 temperature; enable via AV10",
   "units": "°F [°C]",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 47,
   "name": "Node 7 Temperature",
   "description": "Sensor node 7 temperature; enable via AV10",
   "units": "°F [°C]",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 48,
   "name": "Node 8 Temperature",
   "description": "Sensor node 8 temperature; enable via AV10",
   "units": "°F [°C]",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 49,
   "name": "Node 9 Temperature",
   "description": "Sensor node 9 temperature; enable via AV10",
   "units": "°F [°C]",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 50,
   "name": "Node 10 Temperature",
   "description": "Sensor node 10 temperature; enable via AV10",
   "units": "°F [°C]",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 51,
   "name": "Node 11 Temperature",
   "description": "Sensor node 11 temperature; enable via AV10",
   "units": "°F [°C]",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 52,
   "name": "Node 12 Temperature",
   "description": "Sensor node 12 temperature; enable via AV10",
   "units": "°F [°C]",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 53,
   "name": "Node 13 Temperature",
   "description": "Sensor node 13 temperature; enable via AV10",
   "units": "°F [°C]",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 54,
   "name": "Node 14 Temperature",
   "description": "Sensor node 14 temperature; enable via AV10",
   "units": "°F [°C]",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 55,
   "name": "Node 15 Temperature",
   "description": "Sensor node 15 temperature; enable via AV10",
   "units": "°F [°C]",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 56,
   "name": "Node 16 Temperature",
   "description": "Sensor node 16 temperature; enable via AV10",
   "units": "°F [°C]",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 101,
   "name": "Fan 1 Flow",
   "description": "Fan 1 airflow; Advantage IV fan probes",
   "units": "CFM, FPM [L/S, m/s]",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 102,
   "name": "Fan 2 Flow",
   "description": "Fan 2 airflow; Advantage IV fan probes",
   "units": "CFM, FPM [L/S, m/s]",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 103,
   "name": "Fan 3 Flow",
   "description": "Fan 3 airflow; Advantage IV fan probes",
   "units": "CFM, FPM [L/S, m/s]",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 104,
   "name": "Fan 4 Flow",
   "description": "Fan 4 airflow; Advantage IV fan probes",
   "units": "CFM, FPM [L/S, m/s]",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 105,
   "name": "Fan 5 Flow",
   "description": "Fan 5 airflow; Advantage IV fan probes",
   "units": "CFM, FPM [L/S, m/s]",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 106,
   "name": "Fan 6 Flow",
   "description": "Fan 6 airflow; Advantage IV fan probes",
   "units": "CFM, FPM [L/S, m/s]",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 107,
   "name": "Fan 7 Flow",
   "description": "Fan 7 airflow; Advantage IV fan probes",
   "units": "CFM, FPM [L/S, m/s]",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 108,
   "name": "Fan 8 Flow",
   "description": "Fan 8 airflow; Advantage IV fan probes",
   "units": "CFM, FPM [L/S, m/s]",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 111,
   "name": "Fan 1 Temperature",
   "description": "Fan 1 temperature; Advantage IV fan probes",
   "units": "°F [°C]",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 112,
   "name": "Fan 2 Temperature",
   "description": "Fan 2 temperature; Advantage IV fan probes",
   "units": "°F [°C]",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 113,
   "name": "Fan 3 Temperature",
   "description": "Fan 3 temperature; Advantage IV fan probes",
   "units": "°F [°C]",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 114,
   "name": "Fan 4 Temperature",
   "description": "Fan 4 temperature; Advantage IV fan probes",
   "units": "°F [°C]",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 115,
   "name": "Fan 5 Temperature",
   "description": "Fan 5 temperature; Advantage IV fan probes",
   "units": "°F [°C]",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 116,
   "name": "Fan 6 Temperature",
   "description": "Fan 6 temperature; Advantage IV fan probes",
   "units": "°F [°C]",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 117,
   "name": "Fan 7 Temperature",
   "description": "Fan 7 temperature; Advantage IV fan probes",
   "units": "°F [°C]",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 118,
   "name": "Fan 8 Temperature",
   "description": "Fan 8 temperature; Advantage IV fan probes",
   "units": "°F [°C]",
   "access": "R",
   "states": ""
  },
  {
   "type": "Other",
   "instance": 1,
   "name": "Network Port",
   "description": "Network Port object (NP1); IP/BBMD or MS/TP settings",
   "units": "",
   "access": "W",
   "states": ""
  }
 ],
 "integration": {
  "summary": "This is a read-only measurement device for a BMS. Map average airflow and temperature (AI1/AI2) and the alarm status, plus RH/dew point/enthalpy or the second location if those options are fitted. Per-node traverse data has to be turned on with AV10 before those objects carry values.",
  "minimum_points": [
   {
    "ref": "AI 1",
    "name": "AMD[-1] Airflow",
    "why": "Average airflow"
   },
   {
    "ref": "AI 2",
    "name": "AMD[-1] Temperature",
    "why": "Average temperature"
   },
   {
    "ref": "AI 4",
    "name": "AMD Alarm Status",
    "why": "High/low airflow alarm"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "The Device object is listed as instance 2; Object_Identifier, name, description, APDU timeout, Max Master (up to 127) and Max Info Frames (up to 255) are writable.",
   "Network Port object NP1 (newer firmware) holds the BACnet IP mode and foreign-device BBMD settings on B/M/S variants, and Max Master/Max Info Frames on B/C variants."
  ],
  "gotchas": [
   "Objects only exist when the matching probes, options and transmitter variant are present.",
   "AV2 means AMD[-2] Area on EB-Flow2 units but Fan 1 Area on fan-probe units.",
   "Analog Input present values can only be written after setting Out_Of_Service."
  ]
 },
 "page": "https://easybacnet.com/bacnet-points-lists/ebtron/advantage-iv-gtx116e",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
