{
 "manufacturer": "FläktGroup",
 "manufacturer_slug": "flaktgroup",
 "model": "ISYteq 4.0 AHU controls (SW 1.3.0.2)",
 "model_slug": "isyteq-4-0",
 "aliases": [
  "ISYteq 4.0",
  "ISYteq 4",
  "Flakt ISYteq BMS list",
  "DC_10838",
  "BMS Communication list 1.3.0.2"
 ],
 "equipment_type": "Air handling unit controller",
 "applies_to": "FläktGroup air handling units controlled by ISYteq 4.0, software version 1.3.0.2.",
 "summary": "ISYteq 4.0 is FläktGroup's AHU control system with BACnet IP / MS/TP (B-BC) and Modbus always included. The full BMS communication list covers unit enables and operation mode, temperature, humidity, air quality, fan, damper and heat-recovery setpoints and control values, sensors, outputs, equipment faults, collective alarms and a BMS heartbeat pair. Which objects a unit actually has depends on its configuration; FläktGroup's four example sheets (rotary, plate, ReCooler HP, rotary with active mixing) are subsets of this list.",
 "bacnet_transport": [
  "BACnet IP",
  "BACnet MS/TP"
 ],
 "firmware": "Software version 1.3.0.2",
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "Rows that exist only on Modbus (no BACnet object) are left out.",
  "Some BACnet objects appear on several Modbus registers (e.g. AV 133012, 233012, 2929014); each is listed once.",
  "Instance numbers repeat across object types (e.g. BV 3939041 BMS Heartbeat Read and BO 3939041 Alarm Collected Active B); map by type and instance.",
  "Object names are printed with a leading space in the workbook; trimmed here.",
  "A unit-specific list can be generated from the controller: export the EDE file, then use BMSList.xls in servdoc.zip ('Create Custom BMS List')."
 ],
 "source": {
  "title": "ISYteq 4.0 BMS Communication list SW version 1.3.0.2 (Full BMS communication list)",
  "doc_number": null,
  "revision_date": null,
  "url": "https://www.flaktgroup.com/api/v1/Documents/1241959/Download"
 },
 "integration": {
  "summary": "Set the BACnet datalink in the HMI (log in as Admin), export the EDE file, then command the unit with MV 3939011 Unit Operation Mode and the temperature setpoint. Keep the BMS heartbeat objects toggling if the unit uses them, and read temperatures, fan status and the collective alarm outputs.",
  "minimum_points": [
   {
    "ref": "MV 3939011",
    "name": "Unit Operation Mode",
    "why": "Unit mode command: 1 Automatic, 3 Low, 4 High speed..."
   },
   {
    "ref": "AV 3030071",
    "name": "Temperature Control Setpoint",
    "why": "Temperature setpoint, °C"
   },
   {
    "ref": "BV 3939042",
    "name": "BMS Heartbeat Write",
    "why": "BMS keep-alive written by the BMS"
   },
   {
    "ref": "MV 3939091",
    "name": "Unit Operation Mode Actual",
    "why": "Actual operating profile"
   },
   {
    "ref": "BO 101011",
    "name": "Supply Air Fan 1 On",
    "why": "Supply fan 1 running"
   },
   {
    "ref": "AI 106011",
    "name": "Supply Air Temperature Sensor",
    "why": "Supply air temperature, °C"
   },
   {
    "ref": "AI 206011",
    "name": "Extract Air Temperature Sensor",
    "why": "Extract air temperature, °C"
   },
   {
    "ref": "AI 306011",
    "name": "Outdoor Air Temperature Sensor",
    "why": "Outdoor air temperature, °C"
   },
   {
    "ref": "BO 3939101",
    "name": "Alarm Collective A/B On/Off",
    "why": "Any collective alarm"
   },
   {
    "ref": "BO 3939031",
    "name": "Alarm Collected Active A",
    "why": "Collective A alarm active"
   }
  ],
  "enable": "MV 3939011 Unit Operation Mode (R/W) selects Automatic, Room Frost Protection, Low/High Speed, Free Profile 1/2 or Night Purge. BV 3030081 Unit Enable Via Temperature Control and the humidity / air-quality equivalents can also enable the unit. The integration manual's optional High priority function (Operating data > 8.8 BMS) lets BMS values override user inputs and profiles.",
  "heartbeat": "BV 3939041 BMS Heartbeat Read and BV 3939042 BMS Heartbeat Write are described only as objects to check that the BMS is alive; the list gives no timeout or fallback behaviour.",
  "setup": [
   "Log in to the HMI as Admin (default password Admin) to change network settings.",
   "BACnet MS/TP defaults on RS-485 interface 1: address 1, baud 19200, BC net 101, MaxMaster 127, MaxInfoFrames 10.",
   "BACnet settings: /Configuration/Network/BACnet/General (device ID, EDE export; restart after changing the device ID). IP datalinks under /Datalinks.",
   "Unit conversion for temperature, flow, pressure and area objects is set under /Configuration/Network/BACnet/Unit conversion."
  ],
  "gotchas": [
   "Writing setpoints from the BMS does not save them to a profile; the integration manual describes a Modbus 'Save Profile Selection' tag for that.",
   "With High priority enabled, BMS values override HMI and profile settings."
  ],
  "remote_sensors": null
 },
 "points": [
  {
   "type": "BV",
   "instance": 3030081,
   "name": "Unit Enable Via Temperature Control",
   "description": "Enable unit via Temperature control",
   "units": "",
   "access": "W",
   "states": "Inactive=Off; Active=On"
  },
  {
   "type": "BV",
   "instance": 3030111,
   "name": "Temperature Control Relative Setpoint",
   "description": "Relative setpoint",
   "units": "",
   "access": "W",
   "states": "Inactive=Off; Active=On"
  },
  {
   "type": "BV",
   "instance": 3939181,
   "name": "Change Over Setpoint",
   "description": "Change over priority",
   "units": "",
   "access": "W",
   "states": "Inactive=Winter; Active=Summer"
  },
  {
   "type": "BV",
   "instance": 3939101,
   "name": "Unit Operation Mode Internal Bypass 1",
   "description": "Internal bypass",
   "units": "",
   "access": "W",
   "states": "Inactive=Off; Active=On"
  },
  {
   "type": "BV",
   "instance": 3939102,
   "name": "Unit Operation Mode Internal Bypass 1 Reset Enable",
   "description": "Internal bypass stopp",
   "units": "",
   "access": "W",
   "states": "Inactive=Off; Active=On"
  },
  {
   "type": "BV",
   "instance": 3939041,
   "name": "BMS Heartbeat Read",
   "description": "Object to check the Bms is alive or not",
   "units": "",
   "access": "W",
   "states": "Inactive=Off; Active=On"
  },
  {
   "type": "BV",
   "instance": 3939042,
   "name": "BMS Heartbeat Write",
   "description": "Object to check the Bms is alive or not",
   "units": "",
   "access": "W",
   "states": "Inactive=Off; Active=On"
  },
  {
   "type": "BV",
   "instance": 106011,
   "name": "Supply Air Temperature Sensor Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BV",
   "instance": 106031,
   "name": "Supply Air Fan Nozzle Temperature Sensor Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BV",
   "instance": 106041,
   "name": "Supply Air Heater 1 Inlet Temperature Sensor Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BV",
   "instance": 106051,
   "name": "Supply Air Heater 1 Outlet Temperature Sensor Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BV",
   "instance": 106081,
   "name": "Supply Air Cooler 1 Inlet Temperature Sensor Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BV",
   "instance": 106091,
   "name": "Supply Air Cooler 1 Outlet Temperature Sensor Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BV",
   "instance": 206011,
   "name": "Extract Air Temperature Sensor Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BV",
   "instance": 206071,
   "name": "Extract Air Fan Nozzle Temperature Sensor Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BV",
   "instance": 306011,
   "name": "Outdoor Air Temperature Sensor Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BV",
   "instance": 306021,
   "name": "Outdoor Air Filter Temperature Sensor Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BV",
   "instance": 406011,
   "name": "Exhaust Air Temperature Sensor Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BV",
   "instance": 706011,
   "name": "Room Air Temperature Sensor 1 Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BV",
   "instance": 806011,
   "name": "Energy Recovery System 1 Inlet Temperature Sensor Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BV",
   "instance": 806021,
   "name": "Energy Recovery System 1 Outlet Temperature Sensor Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BV",
   "instance": 806031,
   "name": "Supply Air Temperature Sensor Behind Energy Recovery System Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BV",
   "instance": 806041,
   "name": "Exhaust Air Temperature Sensor Behind Energy Recovery System Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BV",
   "instance": 806051,
   "name": "Energy Recovery System Icing Temperature Sensor Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BV",
   "instance": 2006011,
   "name": "Outdoor Air Temperature Facade Sensor Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BV",
   "instance": 2106011,
   "name": "Evaporator 1 Temperature Sensor Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BV",
   "instance": 106121,
   "name": "Supply Air Heater 1 Inflow Temperature Sensor Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BV",
   "instance": 106131,
   "name": "Supply Air Heater 1 Outflow Temperature Sensor Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BV",
   "instance": 106181,
   "name": "Supply Air Cooler 1 Inflow Temperature Sensor Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BV",
   "instance": 106191,
   "name": "Supply Air Cooler 1 Outflow Temperature Sensor Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BV",
   "instance": 2106021,
   "name": "Dx Inflow Temperature Sensor Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BV",
   "instance": 2106031,
   "name": "Dx Outflow Temperature Sensor Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BV",
   "instance": 208011,
   "name": "Extract Air Quality Sensor Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BV",
   "instance": 308011,
   "name": "Outdoor Air Quality Sensor Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BV",
   "instance": 308021,
   "name": "ODA Air Quality CO Sensor Fault BV",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BV",
   "instance": 109011,
   "name": "Supply Air Filter Pressure Sensor 1 Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BV",
   "instance": 109021,
   "name": "Supply Air Filter Pressure Sensor 2 Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BV",
   "instance": 109031,
   "name": "Supply Air Nozzle Pressure Sensor Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BV",
   "instance": 109041,
   "name": "Supply Air Duct Pressure Sensor Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BV",
   "instance": 209011,
   "name": "Extract Air Filter Pressure Sensor 1 Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BV",
   "instance": 209021,
   "name": "Extract Air Filter Pressure Sensor 2 Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BV",
   "instance": 209031,
   "name": "Extract Air Duct Pressure Sensor Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BV",
   "instance": 209041,
   "name": "Extract Air Nozzle Pressure Sensor Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BV",
   "instance": 309011,
   "name": "Outdoor Air Filter Pressure Sensor 1 Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BV",
   "instance": 309021,
   "name": "Outdoor Air Filter Pressure Sensor 2 Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BV",
   "instance": 309031,
   "name": "Outdoor Air Bypass Pressure Sensor Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BV",
   "instance": 409011,
   "name": "Exhaust Air Bypass Pressure Sensor Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BV",
   "instance": 809011,
   "name": "Energy Recovery System Pressure Sensor Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BV",
   "instance": 209013,
   "name": "Extract Air Filter Pressure Sensor 1 Pre-Maintenance Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BV",
   "instance": 209022,
   "name": "Extract Air Filter Pressure Sensor 2 Pre-Maintenance Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BV",
   "instance": 309013,
   "name": "Outdoor Air Filter Pressure Sensor 1 Pre-Maintenance Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BV",
   "instance": 309022,
   "name": "Outdoor AirFilter Pressure Sensor 2 Pre-Maintenance Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BV",
   "instance": 109013,
   "name": "Supply Air Filter Pressure Sensor 1 Pre-Maintenance Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BV",
   "instance": 109022,
   "name": "Supply Air Filter Pressure Sensor 2 Pre-Maintenance Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BV",
   "instance": 3030015,
   "name": "Temperature Control Start Heating Loop Fault",
   "description": "Enable/Disable monitoring",
   "units": "",
   "access": "R",
   "states": "Inactive=Enable; Active=Fault"
  },
  {
   "type": "BV",
   "instance": 3030023,
   "name": "Temperature Control Start Cooling Loop Fault",
   "description": "Enable/Disable monitoring",
   "units": "",
   "access": "R",
   "states": "Inactive=Enable; Active=Fault"
  },
  {
   "type": "BV",
   "instance": 3030034,
   "name": "Temperature Control Cascade Heating Loop Fault",
   "description": "Enable/Disable monitoring",
   "units": "",
   "access": "R",
   "states": "Inactive=Enable; Active=Fault"
  },
  {
   "type": "BV",
   "instance": 3030035,
   "name": "Temperature Control Cascade Cooling Loop Fault",
   "description": "Enable/Disable monitoring",
   "units": "",
   "access": "R",
   "states": "Inactive=Enable; Active=Fault"
  },
  {
   "type": "BV",
   "instance": 3030152,
   "name": "Temperature Control Supply Air Minimum Loop Fault",
   "description": "Enable/Disable monitoring",
   "units": "",
   "access": "R",
   "states": "Inactive=Enable; Active=Fault"
  },
  {
   "type": "BV",
   "instance": 3030163,
   "name": "Temperature Control Supply Air Maximum Loop Fault",
   "description": "Enable/Disable monitoring",
   "units": "",
   "access": "R",
   "states": "Inactive=Enable; Active=Fault"
  },
  {
   "type": "BV",
   "instance": 2929044,
   "name": "Damper Outdoor Air Amount Adaption/Balancing Loop Fault",
   "description": "Enable/Disable monitoring",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BV",
   "instance": 133013,
   "name": "Supply Air Fan Control Volumeflow Loop Fault",
   "description": "Enable/Disable monitoring",
   "units": "",
   "access": "R",
   "states": "Inactive=Enable; Active=Fault"
  },
  {
   "type": "BV",
   "instance": 133023,
   "name": "Supply Air Fan Control Pressure Loop Fault",
   "description": "Enable/Disable monitoring",
   "units": "",
   "access": "R",
   "states": "Inactive=Enable; Active=Fault"
  },
  {
   "type": "BV",
   "instance": 233013,
   "name": "Extract Air Fan Control Volumeflow Loop Fault",
   "description": "Enable/Disable monitoring",
   "units": "",
   "access": "R",
   "states": "Inactive=Enable; Active=Fault"
  },
  {
   "type": "BV",
   "instance": 233023,
   "name": "Extract Air Fan Control Pressure Loop Fault",
   "description": "Enable/Disable monitoring",
   "units": "",
   "access": "R",
   "states": "Inactive=Enable; Active=Fault"
  },
  {
   "type": "BV",
   "instance": 3939161,
   "name": "Unit On",
   "description": "Unit on status",
   "units": "",
   "access": "R",
   "states": "Inactive=Off; Active=On"
  },
  {
   "type": "BV",
   "instance": 830031,
   "name": "Energy Recovery System Control Anti Icing Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BV",
   "instance": 3939171,
   "name": "Warmup Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BV",
   "instance": 3030012,
   "name": "Value Monitoring Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BV",
   "instance": 3030013,
   "name": "Value Tripping with Acknowledge Monitoring Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BV",
   "instance": 3030011,
   "name": "Value Monitoring Tripping Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BO",
   "instance": 3939031,
   "name": "Alarm Collected Active A",
   "description": "Output will be set, if a new alarm appears",
   "units": "",
   "access": "R",
   "states": "Inactive=Off; Active=On"
  },
  {
   "type": "BO",
   "instance": 3939041,
   "name": "Alarm Collected Active B",
   "description": "Output will be set, if a new alarm appears",
   "units": "",
   "access": "R",
   "states": "Inactive=Off; Active=On"
  },
  {
   "type": "BO",
   "instance": 3939011,
   "name": "Alarm New A",
   "description": "Output will be set, if a new alarm appears",
   "units": "",
   "access": "R",
   "states": "Inactive=Off; Active=On"
  },
  {
   "type": "BO",
   "instance": 3939021,
   "name": "Alarm New B",
   "description": "Output will be set, if a new alarm appears",
   "units": "",
   "access": "R",
   "states": "Inactive=Off; Active=On"
  },
  {
   "type": "BV",
   "instance": 4141012,
   "name": "Fire Active Shutdown Unit Enable",
   "description": "Fire alarm",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Alarm"
  },
  {
   "type": "BO",
   "instance": 3939161,
   "name": "Heating Request",
   "description": "Output will be set, if heating is requested",
   "units": "",
   "access": "R",
   "states": "Inactive=Off; Active=On"
  },
  {
   "type": "BO",
   "instance": 3939171,
   "name": "Cooling Request",
   "description": "Output will be set, if cooling is requested",
   "units": "",
   "access": "R",
   "states": "Inactive=Off; Active=On"
  },
  {
   "type": "BO",
   "instance": 4141011,
   "name": "Fire Alarm Indication",
   "description": "Alarm indication",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BO",
   "instance": 3939091,
   "name": "Alarm Collective New A/B On/Off",
   "description": "Collective new alarms",
   "units": "",
   "access": "R",
   "states": "Inactive=Off; Active=On"
  },
  {
   "type": "BO",
   "instance": 3939101,
   "name": "Alarm Collective A/B On/Off",
   "description": "Collective alarms",
   "units": "",
   "access": "R",
   "states": "Inactive=Off; Active=On"
  },
  {
   "type": "BO",
   "instance": 3939211,
   "name": "Night Purge On/Off",
   "description": "Shows when night purge is active",
   "units": "",
   "access": "R",
   "states": "Inactive=Off; Active=On"
  },
  {
   "type": "BV",
   "instance": 3939022,
   "name": "Unit Operating Hours Maintenance Fault",
   "description": "Unit Maintenance required",
   "units": "",
   "access": "R",
   "states": "Inactive=Off; Active=On"
  },
  {
   "type": "BI",
   "instance": 3939051,
   "name": "Unit Operation Mode External Bypass 1 Input",
   "description": "Unit bypass low prio",
   "units": "",
   "access": "R",
   "states": "Inactive=Off; Active=On"
  },
  {
   "type": "BI",
   "instance": 3939061,
   "name": "Unit Operation Mode External Bypass 2 Input",
   "description": "Unit bypass high prio operation",
   "units": "",
   "access": "R",
   "states": "Inactive=Off; Active=On"
  },
  {
   "type": "BI",
   "instance": 3939071,
   "name": "Unit Operation Mode External Profile 1 Input",
   "description": "Unit operation mode external profile low",
   "units": "",
   "access": "R",
   "states": "Inactive=Off; Active=On"
  },
  {
   "type": "BI",
   "instance": 3939081,
   "name": "Unit Operation Mode External Profile 2 Input",
   "description": "Unit operation mode external profile high",
   "units": "",
   "access": "R",
   "states": "Inactive=Off; Active=On"
  },
  {
   "type": "BI",
   "instance": 3939121,
   "name": "Unit Main On External Input",
   "description": "Enabling unit from extern",
   "units": "",
   "access": "R",
   "states": "Inactive=Off; Active=On"
  },
  {
   "type": "BI",
   "instance": 3939221,
   "name": "Unit Light",
   "description": "Unit light",
   "units": "",
   "access": "R",
   "states": "Inactive=Off; Active=On"
  },
  {
   "type": "BV",
   "instance": 393261,
   "name": "Alarm External Analog Input 1 Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BI",
   "instance": 3939191,
   "name": "Alarm External Input 1",
   "description": "External Input Alarm",
   "units": "",
   "access": "R",
   "states": "Inactive=Off; Active=On"
  },
  {
   "type": "BI",
   "instance": 3939201,
   "name": "Alarm External Input 2",
   "description": "External Input Alarm",
   "units": "",
   "access": "R",
   "states": "Inactive=Off; Active=On"
  },
  {
   "type": "BV",
   "instance": 3939191,
   "name": "Alarm External Input 1 Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BV",
   "instance": 3939201,
   "name": "Alarm External Input 2 Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BI",
   "instance": 4141011,
   "name": "Fire Detector Input 1",
   "description": "Input for fire alarm",
   "units": "",
   "access": "R",
   "states": "Inactive=Fire; Active=Ok"
  },
  {
   "type": "BI",
   "instance": 4141021,
   "name": "Fire Detector Input 2",
   "description": "Input for fire alarm",
   "units": "",
   "access": "R",
   "states": "Inactive=Fire; Active=Ok"
  },
  {
   "type": "BI",
   "instance": 4141031,
   "name": "Fire External Stop Input",
   "description": "Input for fire alarm",
   "units": "",
   "access": "R",
   "states": "Inactive=Off; Active=On"
  },
  {
   "type": "BI",
   "instance": 3939181,
   "name": "Change Over Input",
   "description": "Winter = 0, Summer = 1",
   "units": "",
   "access": "R",
   "states": "Inactive=Winter; Active=Summer"
  },
  {
   "type": "BI",
   "instance": 3939141,
   "name": "Repair Switch",
   "description": "Switch to disconnect the fans from power supply",
   "units": "",
   "access": "R",
   "states": "Inactive=Off; Active=On"
  },
  {
   "type": "BI",
   "instance": 3939231,
   "name": "Phase Monitoring BI",
   "description": "Phase monitor of the 3x400V supply line",
   "units": "",
   "access": "R",
   "states": "Inactive=Off; Active=On"
  },
  {
   "type": "BI",
   "instance": 133031,
   "name": "Supply Air Electric Heater Airflow Monitoring",
   "description": "Input for fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Fault; Active=Ok"
  },
  {
   "type": "BI",
   "instance": 333031,
   "name": "Outdoor Air Electric Preheater Airflow Monitoring",
   "description": "Input for fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Fault; Active=Ok"
  },
  {
   "type": "BO",
   "instance": 3027011,
   "name": "Mini Chiller On/Off",
   "description": "Mini Chiller On",
   "units": "",
   "access": "R",
   "states": "Inactive=Off; Active=On"
  },
  {
   "type": "BO",
   "instance": 3027012,
   "name": "Mini Chiller Cooling/Heating",
   "description": "Demand heating operation",
   "units": "",
   "access": "R",
   "states": "Inactive=Cooling; Active=Heating"
  },
  {
   "type": "BV",
   "instance": 3027011,
   "name": "Mini Chiller Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BI",
   "instance": 3027011,
   "name": "Mini Chiller Fault Input",
   "description": "Input for fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Fault; Active=Ok"
  },
  {
   "type": "BO",
   "instance": 2128021,
   "name": "DX Condensing Unit Stage 1 On",
   "description": "Release dx stage",
   "units": "",
   "access": "R",
   "states": "Inactive=Off; Active=On"
  },
  {
   "type": "BV",
   "instance": 2128021,
   "name": "DX Condensing Unit Stage 1 Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BI",
   "instance": 2128021,
   "name": "DX Condensing Unit Stage 1 Fault input",
   "description": "Input for fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Fault; Active=Ok"
  },
  {
   "type": "BO",
   "instance": 2128031,
   "name": "DX Condensing Unit Stage 2 On",
   "description": "Release dx stage",
   "units": "",
   "access": "R",
   "states": "Inactive=Off; Active=On"
  },
  {
   "type": "BV",
   "instance": 2128031,
   "name": "DX Condensing Unit Stage 2 Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BI",
   "instance": 2128031,
   "name": "DX Condensing Unit Stage 2 Fault Input",
   "description": "Input for fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Fault; Active=Ok"
  },
  {
   "type": "BO",
   "instance": 2128041,
   "name": "DX Mitsubishi Inverter Stage 1 On",
   "description": "Release dx stage",
   "units": "",
   "access": "R",
   "states": "Inactive=Off; Active=On"
  },
  {
   "type": "BV",
   "instance": 2128041,
   "name": "DX Mitsubishi Inverter Stage 1 Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BO",
   "instance": 2128042,
   "name": "DX Mitsubishi Inverter Stage 1 Heating Output",
   "description": "Demand heating operation",
   "units": "",
   "access": "R",
   "states": "Inactive=Off; Active=On"
  },
  {
   "type": "BI",
   "instance": 2128041,
   "name": "DX Mitsubishi Inverter Stage 1 Fault Input",
   "description": "Input for fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Fault; Active=Ok"
  },
  {
   "type": "BI",
   "instance": 2128042,
   "name": "DX Mitsubishi Inverter Stage 1 Defrost Input",
   "description": "Defrost operation active",
   "units": "",
   "access": "R",
   "states": "Inactive=Fault; Active=Ok"
  },
  {
   "type": "BI",
   "instance": 2128043,
   "name": "DX Mitsubishi Inverter Stage 1 Predefrost Input",
   "description": "Defrost operation active",
   "units": "",
   "access": "R",
   "states": "Inactive=Fault; Active=Ok"
  },
  {
   "type": "BO",
   "instance": 2128051,
   "name": "DX Mitsubishi Inverter Stage 2 On",
   "description": "Release dx stage",
   "units": "",
   "access": "R",
   "states": "Inactive=Off; Active=On"
  },
  {
   "type": "BV",
   "instance": 2128051,
   "name": "DX Mitsubishi Inverter Stage 2 Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BO",
   "instance": 2128052,
   "name": "DX Mitsubishi Inverter Stage 2 Heating Output",
   "description": "Demand heating operation",
   "units": "",
   "access": "R",
   "states": "Inactive=Off; Active=On"
  },
  {
   "type": "BI",
   "instance": 2128051,
   "name": "DX Mitsubishi Inverter Stage 2 Fault Input",
   "description": "Input for fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Fault; Active=Ok"
  },
  {
   "type": "BI",
   "instance": 2128052,
   "name": "DX Mitsubishi Inverter Stage 2 Defrost Input",
   "description": "Defrost operation active",
   "units": "",
   "access": "R",
   "states": "Inactive=Fault; Active=Ok"
  },
  {
   "type": "BI",
   "instance": 2128053,
   "name": "DX Mitsubishi Inverter Stage 2 Predefrost Input",
   "description": "Defrost operation active",
   "units": "",
   "access": "R",
   "states": "Inactive=Fault; Active=Ok"
  },
  {
   "type": "BV",
   "instance": 2128011,
   "name": "Dx Freeze Protection Active Enable",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BI",
   "instance": 2128022,
   "name": "Dx Peak Load Switch Off",
   "description": "Switch off compressor due to peak load",
   "units": "",
   "access": "R",
   "states": "Inactive=Off; Active=On"
  },
  {
   "type": "BV",
   "instance": 110012,
   "name": "Supply Air Heater 1 Frost Protection Air Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BI",
   "instance": 110011,
   "name": "Supply Air Heater 1 Frost Protection Air Thermostat",
   "description": "Frost protection air thermostat configuration",
   "units": "",
   "access": "R",
   "states": "Inactive=Fault; Active=Ok"
  },
  {
   "type": "BI",
   "instance": 109011,
   "name": "Supply Air Filter Pressure Switch 1",
   "description": "Filter Pressure switch",
   "units": "",
   "access": "R",
   "states": "Inactive=Fault; Active=Ok"
  },
  {
   "type": "BI",
   "instance": 109021,
   "name": "Supply Air Filter Pressure Switch 2",
   "description": "Filter Pressure switch",
   "units": "",
   "access": "R",
   "states": "Inactive=Fault; Active=Ok"
  },
  {
   "type": "BI",
   "instance": 309011,
   "name": "Outdoor Air Filter Pressure Switch 1",
   "description": "Filter Pressure switch",
   "units": "",
   "access": "R",
   "states": "Inactive=Fault; Active=Ok"
  },
  {
   "type": "BI",
   "instance": 309021,
   "name": "Outdoor Air Filter Pressure Switch 2",
   "description": "Filter Pressure switch",
   "units": "",
   "access": "R",
   "states": "Inactive=Fault; Active=Ok"
  },
  {
   "type": "BI",
   "instance": 209011,
   "name": "Extract Air Filter Pressure Switch 1",
   "description": "Filter Pressure switch",
   "units": "",
   "access": "R",
   "states": "Inactive=Fault; Active=Ok"
  },
  {
   "type": "BI",
   "instance": 209021,
   "name": "Extract Air Filter Pressure Switch 2",
   "description": "Filter Pressure switch",
   "units": "",
   "access": "R",
   "states": "Inactive=Fault; Active=Ok"
  },
  {
   "type": "BI",
   "instance": 809021,
   "name": "Energy Recovery System Overpressure Protection Switch",
   "description": "Filter Pressure switch",
   "units": "",
   "access": "R",
   "states": "Inactive=Fault; Active=Ok"
  },
  {
   "type": "BO",
   "instance": 103011,
   "name": "Supply Air Heater 1 Pump On",
   "description": "On/off the pump",
   "units": "",
   "access": "R",
   "states": "Inactive=Off; Active=On"
  },
  {
   "type": "BV",
   "instance": 103011,
   "name": "Supply Air Heater 1 Pump Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BI",
   "instance": 103011,
   "name": "Supply Air Heater 1 Pump Motorprotection",
   "description": "Input for motorprotection",
   "units": "",
   "access": "R",
   "states": "Inactive=Fault; Active=Ok"
  },
  {
   "type": "BO",
   "instance": 103031,
   "name": "Supply Air Cooler 1 Pump On",
   "description": "On/off the pump",
   "units": "",
   "access": "R",
   "states": "Inactive=Off; Active=On"
  },
  {
   "type": "BV",
   "instance": 103031,
   "name": "Supply Air Cooler 1 Pump Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BI",
   "instance": 103031,
   "name": "Supply Air Cooler 1 Pump Motorprotection",
   "description": "Input for motorprotection",
   "units": "",
   "access": "R",
   "states": "Inactive=Fault; Active=Ok"
  },
  {
   "type": "BI",
   "instance": 2103011,
   "name": "Runaround Coil Pump Motorprotection",
   "description": "Input for motorprotection",
   "units": "",
   "access": "R",
   "states": "Inactive=Fault; Active=Ok"
  },
  {
   "type": "BO",
   "instance": 803011,
   "name": "Energy Recovery System 1 Pump On",
   "description": "On/off the pump",
   "units": "",
   "access": "R",
   "states": "Inactive=Off; Active=On"
  },
  {
   "type": "BV",
   "instance": 803011,
   "name": "Energy Recovery System 1 Pump Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BI",
   "instance": 803011,
   "name": "Energy Recovery System 1 Pump Motorprotection",
   "description": "Input for motorprotection",
   "units": "",
   "access": "R",
   "states": "Inactive=Fault; Active=Ok"
  },
  {
   "type": "BO",
   "instance": 2103011,
   "name": "Runaround Coil Pump On",
   "description": "On/off the pump",
   "units": "",
   "access": "R",
   "states": "Inactive=Off; Active=On"
  },
  {
   "type": "BV",
   "instance": 2103011,
   "name": "Runaround Coil Pump Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BO",
   "instance": 104011,
   "name": "Supply Air Heater 1 Valve Open",
   "description": "Open valve",
   "units": "",
   "access": "R",
   "states": "Inactive=Off; Active=On"
  },
  {
   "type": "BO",
   "instance": 104012,
   "name": "Supply Air Heater 1 Valve Close",
   "description": "Close valve",
   "units": "",
   "access": "R",
   "states": "Inactive=Off; Active=On"
  },
  {
   "type": "BV",
   "instance": 104011,
   "name": "Supply Air Heater 1 Valve Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BO",
   "instance": 104031,
   "name": "Supply Air Cooler 1 Valve Open",
   "description": "Open valve",
   "units": "",
   "access": "R",
   "states": "Inactive=Off; Active=On"
  },
  {
   "type": "BO",
   "instance": 104032,
   "name": "Supply Air Cooler 1 Valve Close",
   "description": "Close valve",
   "units": "",
   "access": "R",
   "states": "Inactive=Off; Active=On"
  },
  {
   "type": "BV",
   "instance": 104031,
   "name": "Supply Air Cooler 1 Valve Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BO",
   "instance": 804011,
   "name": "Energy Recovery System 1 Valve Open",
   "description": "Open valve",
   "units": "",
   "access": "R",
   "states": "Inactive=Off; Active=On"
  },
  {
   "type": "BO",
   "instance": 804012,
   "name": "Energy Recovery System 1 Valve Close",
   "description": "Close valve",
   "units": "",
   "access": "R",
   "states": "Inactive=Off; Active=On"
  },
  {
   "type": "BV",
   "instance": 804011,
   "name": "Energy Recovery System 1 Valve Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BO",
   "instance": 805011,
   "name": "Energy Recovery System 1 Motor On",
   "description": "On/off the pump",
   "units": "",
   "access": "R",
   "states": "Inactive=Off; Active=On"
  },
  {
   "type": "BV",
   "instance": 805011,
   "name": "Energy Recovery System 1 Motor Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BV",
   "instance": 805012,
   "name": "Energy Recovery System 1 Motor Rotation Monitoring Invalid",
   "description": "Monitoring of the belt",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BI",
   "instance": 805011,
   "name": "Energy Recovery System 1 Motor Motorprotection",
   "description": "Input for motorprotection",
   "units": "",
   "access": "R",
   "states": "Inactive=Fault; Active=Ok"
  },
  {
   "type": "BI",
   "instance": 805012,
   "name": "Energy Recovery System 1 Motor Rotation Guard Input",
   "description": "Rotation monitoring",
   "units": "",
   "access": "R",
   "states": "Inactive=Off; Active=On"
  },
  {
   "type": "BO",
   "instance": 805021,
   "name": "ERS 2 Motor On BO",
   "description": "On/off the sensible motor (used for twin wheel)",
   "units": "",
   "access": "R",
   "states": "Inactive=Off; Active=On"
  },
  {
   "type": "BV",
   "instance": 805021,
   "name": "ERS 2 Motor Fault BV",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BV",
   "instance": 805022,
   "name": "ERS 2 Motor Rotation Monitoring Invalid BV",
   "description": "Monitoring of the belt",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BI",
   "instance": 805021,
   "name": "ERS 2 Motor Motorprotection BI",
   "description": "Input for motorprotection",
   "units": "",
   "access": "R",
   "states": "Inactive=Fault; Active=Ok"
  },
  {
   "type": "BI",
   "instance": 805022,
   "name": "ERS 2 Motor Rotation Guard BI",
   "description": "Rotation monitoring",
   "units": "",
   "access": "R",
   "states": "Inactive=Off; Active=On"
  },
  {
   "type": "BO",
   "instance": 101011,
   "name": "Supply Air Fan 1 On",
   "description": "On/off the Fan",
   "units": "",
   "access": "R",
   "states": "Inactive=Off; Active=On"
  },
  {
   "type": "BV",
   "instance": 101011,
   "name": "Supply Air Fan 1 Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BI",
   "instance": 101011,
   "name": "Supply Air Fan 1 Motorprotection",
   "description": "Input for motorprotection",
   "units": "",
   "access": "R",
   "states": "Inactive=Fault; Active=Ok"
  },
  {
   "type": "BO",
   "instance": 101012,
   "name": "SUP Fan 1 Stage 2 On BO",
   "description": "On/off the Fan",
   "units": "",
   "access": "R",
   "states": "Inactive=Off; Active=On"
  },
  {
   "type": "BO",
   "instance": 201011,
   "name": "Extract Air Fan 1 On",
   "description": "On/off the Fan",
   "units": "",
   "access": "R",
   "states": "Inactive=Off; Active=On"
  },
  {
   "type": "BV",
   "instance": 201011,
   "name": "Extract Air Fan 1 Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BI",
   "instance": 201011,
   "name": "Extract Air Fan 1 Motorprotection",
   "description": "Input for motorprotection",
   "units": "",
   "access": "R",
   "states": "Inactive=Fault; Active=Ok"
  },
  {
   "type": "BO",
   "instance": 201012,
   "name": "ETA Fan 1 Stage 2 On BO",
   "description": "On/off the Fan",
   "units": "",
   "access": "R",
   "states": "Inactive=Off; Active=On"
  },
  {
   "type": "BO",
   "instance": 302011,
   "name": "Outdoor Air Damper 1 Open",
   "description": "Open damper",
   "units": "",
   "access": "R",
   "states": "Inactive=Off; Active=On"
  },
  {
   "type": "BO",
   "instance": 302012,
   "name": "Outdoor Air Damper 1 Close",
   "description": "Close damper",
   "units": "",
   "access": "R",
   "states": "Inactive=Off; Active=On"
  },
  {
   "type": "BV",
   "instance": 302011,
   "name": "Outdoor Air Damper 1 Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BO",
   "instance": 302021,
   "name": "Outdoor Air Bypass Damper Open",
   "description": "Open damper",
   "units": "",
   "access": "R",
   "states": "Inactive=Off; Active=On"
  },
  {
   "type": "BO",
   "instance": 302022,
   "name": "Outdoor Air Bypass Damper Close",
   "description": "Close damper",
   "units": "",
   "access": "R",
   "states": "Inactive=Off; Active=On"
  },
  {
   "type": "BV",
   "instance": 302021,
   "name": "Outdoor Air Bypass Damper Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "BO",
   "instance": 402011,
   "name": "Exhaust Air Damper 1 Open",
   "description": "Open damper",
   "units": "",
   "access": "R",
   "states": "Inactive=Off; Active=On"
  },
  {
   "type": "BO",
   "instance": 402012,
   "name": "Exhaust Air Damper 1 Close",
   "description": "Close damper",
   "units": "",
   "access": "R",
   "states": "Inactive=Off; Active=On"
  },
  {
   "type": "BV",
   "instance": 402011,
   "name": "Exhaust Air Damper 1 Fault",
   "description": "Display fault",
   "units": "",
   "access": "R",
   "states": "Inactive=Ok; Active=Fault"
  },
  {
   "type": "AV",
   "instance": 3030031,
   "name": "Temperature Control Heating Setpoint",
   "description": "Heating setpoint",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3030041,
   "name": "Temperature Control Cooling Setpoint",
   "description": "Cooling setpoint",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3030051,
   "name": "Temperature Control Heating Offset Setpoint",
   "description": "Heating offset",
   "units": "ΔK",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3030061,
   "name": "Temperature Control Cooling Offset Setpoint",
   "description": "Cooling offset",
   "units": "ΔK",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3030071,
   "name": "Temperature Control Setpoint",
   "description": "Setpoint for control",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3030081,
   "name": "Temperature Control Relative Setpoint",
   "description": "Relative setpoint offset for control",
   "units": "ΔK",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 3030011,
   "name": "Temperature Control Type",
   "description": "1=None, 2=Supply Air, 3=Extract, 4=Room Air, 5=Extract Cascade, 6= Room Cascade, 7=Outddor Air Curve",
   "units": "",
   "access": "W",
   "states": "1=None; 2=Supply Air; 3=Extract Air; 4=Room Air; 5=Extract Air Cascade; 6=Room Air Cascade; 7=Outdoor Air Curve"
  },
  {
   "type": "MV",
   "instance": 3030012,
   "name": "Temperature Control Mode",
   "description": "1=Automatic, 2= Heating, 3=Cooling, 4=Nightpurge",
   "units": "",
   "access": "W",
   "states": "1=Automatic; 2=Heating; 3=Cooling; 4=Night Purge"
  },
  {
   "type": "AV",
   "instance": 3232071,
   "name": "Air Quality Setpoint",
   "description": "Setpoint for control",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 133012,
   "name": "Supply Air Fan Volume Flow Setpoint",
   "description": "Supply air volume flow setpoint",
   "units": "m³/h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 133013,
   "name": "Supply Air Fan Pressure Setpoint",
   "description": "Supply air pressure setpoint",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 133014,
   "name": "Supply Air Fan Manual Setpoint",
   "description": "Supply air manual setpoint",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 133024,
   "name": "Supply Air Fan Control Offset Setpoint",
   "description": "Offset in follow mode",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 133025,
   "name": "Supply Air Fan Control Factor Setpoint",
   "description": "Factor in follow mode",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 133034,
   "name": "Supply Air Fan Control Offset Absolut Setpoint",
   "description": "Offset absolut in follow mode",
   "units": "m³/h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 233012,
   "name": "Extract Air Fan Volume Flow Setpoint",
   "description": "Extract air volume flow setpoint",
   "units": "m³/h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 233013,
   "name": "Extract Air Fan Pressure Setpoint",
   "description": "Extract air pressure setpoint",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 233014,
   "name": "Extract Air Fan Setpoint",
   "description": "Extract air manual setpoint",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 233024,
   "name": "Extract Air Fan Control Offset Setpoint",
   "description": "Offset in follow mode",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 233025,
   "name": "Extract Air Fan Control Factor Setpoint",
   "description": "Factor in follow mode",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 233034,
   "name": "Extract Air Fan Control Offset Absolut Setpoint",
   "description": "Offset absolut in follow mode",
   "units": "m³/h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2929011,
   "name": "Damper Control Outdoor Air Amount Minimum Setpoint",
   "description": "Outdoor air amount %",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2929014,
   "name": "Damper Control Outdoor Air Amount Volume Minimum Setpoint",
   "description": "Volume flow outdoor air amount",
   "units": "m³/h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2929010,
   "name": "Damper Control Outdoor Air Amount Maximum Setpoint",
   "description": "Outdoor air amount %",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2929017,
   "name": "Damper Control Outdoor Air Amount Volume Maximum Setpoint",
   "description": "Volume flow outdoor air amount",
   "units": "m³/h",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 3939011,
   "name": "Unit Operation Mode",
   "description": "Operating mode of the unit",
   "units": "",
   "access": "W",
   "states": "1=Automatic; 2=Room Frost Protection; 3=Low Speed; 4=High Speed; 5=Free Profile 1; 6=Free Profile 2; 7=Night Purge"
  },
  {
   "type": "MV",
   "instance": 3939101,
   "name": "Unit Operation Mode Internal Bypass 1 Selection",
   "description": "Selection of internal bypass operating profile",
   "units": "",
   "access": "W",
   "states": "1=Room Frost Protection; 2=Low Speed; 3=High Speed; 4=Free Profile 1; 5=Free Profile 2; 6=Night Purge"
  },
  {
   "type": "AV",
   "instance": 3939101,
   "name": "Unit Operation Mode Internal Bypass 1 External Time Setpoint",
   "description": "Execution time internal bypass",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3030042,
   "name": "Temperature Control External Setpoint",
   "description": "External temperature setpoint",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3030043,
   "name": "Temperature Control External Relative Setpoint",
   "description": "External temperature relative setpoint",
   "units": "ΔK",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 133022,
   "name": "Supply Air Fan Control Volume Flow External Setpoint",
   "description": "External volume flow setpoint",
   "units": "m³/h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 133023,
   "name": "Supply Air Fan Control Pressure External Setpoint",
   "description": "External duct pressure setpoint",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 133024,
   "name": "Supply Air Fan Control Manual External Setpoint",
   "description": "External manual setpoint",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 233022,
   "name": "Extract Air Fan Control Volume Flow External Setpoint",
   "description": "External volume flow setpoint",
   "units": "m³/h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 233023,
   "name": "Extract Air Fan Control Pressure External Setpoint",
   "description": "External duct pressure setpoint",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 233024,
   "name": "Extract Air Fan Control Manual External Setpoint",
   "description": "External manual setpoint",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 133025,
   "name": "Supply Air Fan Control Pres Ext. Input Relative Setpoint",
   "description": "External duct pressure relative setpoint",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 233025,
   "name": "Extract Air Fan Control Pres Ext. Input Relative Setpoint",
   "description": "External duct pressure relative setpoint",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2929011,
   "name": "Damper Control Outdoor Air Amount External Setpoint",
   "description": "External setpoint outdoor air amount",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3939031,
   "name": "Unit On Operating Hours Maintenance Setpoint",
   "description": "Threshold setpoint",
   "units": "hrs",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 106011,
   "name": "Supply Air Temperature Sensor",
   "description": "Local input sensor",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 106031,
   "name": "Supply Air Fan Nozzle Temperature Sensor",
   "description": "Local input sensor",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 106041,
   "name": "Supply Air Heater 1 Inlet Temperature Sensor",
   "description": "Local input sensor",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 106051,
   "name": "Supply Air Heater 1 Outlet Temperature Sensor",
   "description": "Local input sensor",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 106081,
   "name": "Supply Air Cooler 1 Inlet Temperature Sensor",
   "description": "Local input sensor",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 106091,
   "name": "Supply Air Cooler 1 Outlet Temperature Sensor",
   "description": "Local input sensor",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 206011,
   "name": "Extract Air Temperature Sensor",
   "description": "Local input sensor",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 206071,
   "name": "Extract Air Fan Nozzle Temperature Sensor",
   "description": "Local input sensor",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 306011,
   "name": "Outdoor Air Temperature Sensor",
   "description": "Local input sensor",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 306021,
   "name": "Outdoor Air Filter Temperature Sensor",
   "description": "Local input sensor",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 406011,
   "name": "Exhaust Air Temperature Sensor",
   "description": "Local input sensor",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 706011,
   "name": "Room Air Temperature Sensor 1",
   "description": "Local input sensor",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 806011,
   "name": "Energy Recovery System 1 Inlet Temperature Sensor",
   "description": "Local input sensor",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 806021,
   "name": "Energy Recovery System 1 Outlet Temperature Sensor",
   "description": "Local input sensor",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 806031,
   "name": "Supply Air Temperature Sensor Behind Energy Recovery System",
   "description": "Local input sensor",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 806041,
   "name": "Exhaust Air Temperature Sensor Behind Energy Recovery System",
   "description": "Local input sensor",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 806051,
   "name": "Energy Recovery System Icing Temperature Sensor",
   "description": "Local input sensor",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2006011,
   "name": "Outdoor Air Temperature Facade Sensor",
   "description": "Local input sensor",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2106011,
   "name": "Evaporator 1 Temperature Sensor",
   "description": "Local input sensor",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 106121,
   "name": "Supply Air Heater 1 Inflow Temperature Sensor",
   "description": "Local input sensor",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 106131,
   "name": "Supply Air Heater 1 Outflow Temperature Sensor",
   "description": "Local input sensor",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 106181,
   "name": "Supply Air Cooler 1 Inflow Temperature Sensor",
   "description": "Local input sensor",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 106191,
   "name": "Supply Air Cooler 1 Outflow Temperature Sensor",
   "description": "Local input sensor",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2106021,
   "name": "Dx Inflow Temperature Sensor",
   "description": "Local input sensor",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2106031,
   "name": "Dx Outflow Temperature Sensor",
   "description": "Local input sensor",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 106011,
   "name": "SUP Tmp. Control Ctrl AV",
   "description": "Actual value supply air temperature control",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 206011,
   "name": "Extract Air Temperature Control Value",
   "description": "Actual value extract air temperature control",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 306011,
   "name": "Outdoor Air Temperature Control Value",
   "description": "Actual value outdoor air temperature control",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 706011,
   "name": "Room Air Temperature Control Value",
   "description": "Actual value room air temperature control",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2006011,
   "name": "Outdoor Air external Temperature Control Value",
   "description": "Actual value outdoor air temperature extern control",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3030231,
   "name": "Temperature Control Value",
   "description": "Actual value for control",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3030011,
   "name": "Temperature Control Heating Setpoint Control Value",
   "description": "Heating setpoint for control",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3030012,
   "name": "Temperature Control Heating Active Setpoint Control Value",
   "description": "Heating setpoint for control active sequences",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3030021,
   "name": "Temperature Control Cooling Setpoint Control Value",
   "description": "Cooling setpoint for control",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3030022,
   "name": "Temperature Control Cooling Active Setpoint Control Value",
   "description": "Cooling setpoint for control active sequences",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3030072,
   "name": "Temperature Control Cascade Heating Setpoint",
   "description": "Setpoint for control",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3030232,
   "name": "Temperature Control Cascade Control Value",
   "description": "Actual value for control",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3030073,
   "name": "Temperature Control Base Setpoint",
   "description": "Setpoint for control",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3030171,
   "name": "Temperature Control Supply Air Minimum Relative Setpoint",
   "description": "Relative setpoint supply minimum control",
   "units": "ΔK",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3030181,
   "name": "Temperature Control Supply Air Maximum Relative Setpoint",
   "description": "Relative setpoint supply minimum control",
   "units": "ΔK",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3030191,
   "name": "Temperature Control Supply Air Minimum Absolute Setpoint",
   "description": "Setpoint supply air minimum absolute control",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3030201,
   "name": "Temperature Control Supply Air Maximum Absolute Setpoint",
   "description": "Setpoint supply air maximum absolute control",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 107023,
   "name": "Supply Air Enthalpy Control Value",
   "description": "Actual value enthalpy",
   "units": "kJ/kg",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 207023,
   "name": "Extract Air Enthalpy Control Value",
   "description": "Actual value enthalpy",
   "units": "kJ/kg",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 307023,
   "name": "Outdoor Air Enthalpy Control Value",
   "description": "Actual value enthalpy",
   "units": "kJ/kg",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2007023,
   "name": "Outdoor Air Extern Enthalpy Control Value",
   "description": "Actual value enthalpy",
   "units": "kJ/kg",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 707026,
   "name": "Room Air Enthalpy 1 Control Value",
   "description": "Actual value enthalpy",
   "units": "kJ/kg",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 707030,
   "name": "Room Air Enthalpy Control Value",
   "description": "Actual value enthalpy",
   "units": "kJ/kg",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 107043,
   "name": "Supply Air Cooler 1 Inflow Enthalpy Control Value",
   "description": "Actual value enthalpy",
   "units": "kJ/kg",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 107053,
   "name": "Supply Air Cooler 1 Outflow Enthalpy Control Value",
   "description": "Actual value enthalpy",
   "units": "kJ/kg",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 807013,
   "name": "Energy Recovery System 1 Inflow Enthalpy Control Value",
   "description": "Actual value enthalpy",
   "units": "kJ/kg",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 807023,
   "name": "Energy Recovery System 1 Outflow Enthalpy Control Value",
   "description": "Actual value enthalpy",
   "units": "kJ/kg",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2107023,
   "name": "Dx Inflow Enthalpy Control Value",
   "description": "Actual value enthalpy",
   "units": "kJ/kg",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2107033,
   "name": "Dx Outflow Enthalpy Control Value",
   "description": "Actual value enthalpy",
   "units": "kJ/kg",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 208011,
   "name": "Extract Air Quality Sensor",
   "description": "Local input sensor",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 308011,
   "name": "Outdoor Air Quality Sensor",
   "description": "Local input sensor",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 308021,
   "name": "ODA Air Quality CO Sensor AI",
   "description": "Local input sensor",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 109011,
   "name": "Supply Air Filter Pressure Sensor 1",
   "description": "Pressure input for filter monitoring",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 109021,
   "name": "Supply Air Filter Pressure Sensor 2",
   "description": "Pressure input for filter monitoring",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 109031,
   "name": "Supply Air Nozzle Pressure Sensor",
   "description": "Local input sensor",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 109041,
   "name": "Supply Air Duct Pressure Sensor",
   "description": "Local input sensor",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 209011,
   "name": "Extract Air Filter Pressure 1 Sensor",
   "description": "Pressure input for filter monitoring",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 209021,
   "name": "Extract Air Filter Pressure 2 Sensor",
   "description": "Pressure input for filter monitoring",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 209031,
   "name": "Extract Air Duct Pressure Sensor",
   "description": "Local input sensor",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 209041,
   "name": "Extract Air Nozzle Pressure Sensor",
   "description": "Local input sensor",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 309011,
   "name": "Outdoor Air Filter Pressure 1 Sensor",
   "description": "Pressure input for filter monitoring",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 309021,
   "name": "Outdoor Air Filter Pressure Sensor 2",
   "description": "Pressure input for filter monitoring",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 309031,
   "name": "Outdoor Air Bypass Pressure Sensor",
   "description": "Local input sensor",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 409011,
   "name": "Exhaust Air Bypass Pressure Sensor",
   "description": "Local input sensor",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 809011,
   "name": "Energy Recovery System Pressure Sensor",
   "description": "Local input sensor",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 3939091,
   "name": "Unit Operation Mode Actual",
   "description": "Actual operating profile",
   "units": "",
   "access": "R",
   "states": "1=Room Frost Protection; 2=Low Speed; 3=High Speed; 4=Free Profile 1; 5=Free Profile 2; 6=Night Purge; 7=Boost"
  },
  {
   "type": "AV",
   "instance": 3939021,
   "name": "Unit On Operating Hours",
   "description": "Total operating hours",
   "units": "hrs",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3939081,
   "name": "Order Number",
   "description": "Order number",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3939151,
   "name": "Temperature Control Roomfrostprotection Hysteresis Setpoint",
   "description": "Setpoint hysteresis to on/off the unit",
   "units": "ΔK",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3939261,
   "name": "Alarm External Analog Input 1",
   "description": "External Input Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 133015,
   "name": "Supply Air Fan Control Volume Flow Setpoint Control Value",
   "description": "Supply air volume flow setpoint control",
   "units": "m³/h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 133016,
   "name": "Supply Air Fan Control Pres Setpoint Control Value",
   "description": "Supply air pressure setpoint control",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 133017,
   "name": "Supply Air Fan Control Manual Setpoint Control Value",
   "description": "Supply air manual setpoint control",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 133031,
   "name": "Supply Air Fan Calculated Volume Flow",
   "description": "Calculated volume flow supply fan",
   "units": "m³/h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 133030,
   "name": "Supply Fan Control Pressure Control Value",
   "description": "Supply air pressure value control",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 133026,
   "name": "Supply Air Fan Control Output Setpoint",
   "description": "Output in follow mode",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 233015,
   "name": "Extract Air Fan Control Volume Flow Setpoint Control Value",
   "description": "Extract air volume setpoint control",
   "units": "m³/h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 233016,
   "name": "Extract Air Fan Control Pressure Setpoint Control Value",
   "description": "Extract air pressure setpoint control",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 233017,
   "name": "Extract Air Fan Control Manual Setpoint Control Value",
   "description": "Extract air manual setpoint control",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 233031,
   "name": "Extract Air Fan Calculated Volume Flow",
   "description": "Calculated volume flow extract fan",
   "units": "m³/h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 233030,
   "name": "Extract Fan Control Pressure Control Value",
   "description": "Extract air pressure value control",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 233026,
   "name": "Extract Air Fan Control Output Setpoint",
   "description": "Output in follow mode",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 2128041,
   "name": "DX Mitsubishi Inverter Stage 1 Output",
   "description": "Output for Dx",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 2128051,
   "name": "DX Mitsubishi Inverter Stage 2 Output",
   "description": "Output for Dx",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3021011,
   "name": "Mini Chiller Operating Hours",
   "description": "Total operating hours",
   "units": "hrs",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2128021,
   "name": "DX Condensing Unit Stage 1 Operating Hours",
   "description": "Total operating hours",
   "units": "hrs",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2128031,
   "name": "DX Condensing Unit Stage 2 Operating Hours",
   "description": "Total operating hours",
   "units": "hrs",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2128041,
   "name": "DX Mitsubishi Inverter Stage 1 Operating Hours",
   "description": "Total operating hours",
   "units": "hrs",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2128051,
   "name": "DX Mitsubishi Inverter Stage 2 Operating Hours",
   "description": "Total operating hours",
   "units": "hrs",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2110011,
   "name": "Dx Heating Calculated Energy",
   "description": "Calculated energy",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2110012,
   "name": "Dx Cooling Calculated Energy",
   "description": "Calculated energy",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 103011,
   "name": "Supply Air Heater 1 Pump Output",
   "description": "Output for pump",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 103031,
   "name": "Supply Air Cooler 1 Pump Output",
   "description": "Output for pump",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 803011,
   "name": "Energy Recovery System 1 Pump Output",
   "description": "Output for pump",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 2103011,
   "name": "Runaround Coil Pump Output",
   "description": "Output for pump",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 103013,
   "name": "Supply Air Heater 1 Pump Operating Hours",
   "description": "Total operating hours",
   "units": "hrs",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 103033,
   "name": "Supply Air Cooler 1 Pump Operating Hours",
   "description": "Total operating hours",
   "units": "hrs",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 803013,
   "name": "Energy Recovery System 1 Pump Operating Hours",
   "description": "Total operating hours",
   "units": "hrs",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2103011,
   "name": "Runaround Coil Pump Operating Hours",
   "description": "Total operating hours",
   "units": "hrs",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 810011,
   "name": "Energy Recovery System 1 Recovered Heating Calculated Energy",
   "description": "Calculated energy",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 810012,
   "name": "Energy Recovery System 1 Recovered Cooling Calculated Energy",
   "description": "Calculated energy",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 110061,
   "name": "Supply Air Heater 1 Calculated Sensible Heat",
   "description": "Sensible Heat Calculation",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 110062,
   "name": "Supply Air Heater 1 Calculated Energy",
   "description": "Calculated energy",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 110081,
   "name": "Supply Air Cooler 1 Calculated Latent Heat",
   "description": "Latent Heat Calculation",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 110082,
   "name": "Supply Air Cooler 1 Calculated Energy",
   "description": "Calculated energy",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3910011,
   "name": "Total Calculated Heating Energy for Coils",
   "description": "Calculated energy",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3910021,
   "name": "Total Calculated Cooling Energy for Coils",
   "description": "Calculated energy",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 104011,
   "name": "Supply Air Heater 1 Valve Output",
   "description": "Output for valve",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 104031,
   "name": "Supply Air Cooler 1 Valve Output",
   "description": "Output for valve",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 804011,
   "name": "Energy Recovery System Valve 1 Output",
   "description": "Output for valve",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 104011,
   "name": "Supply Air Heater 1 Valve Feedback",
   "description": "Feedback valve",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 104031,
   "name": "Supply Air Cooler 1 Valve Feedback",
   "description": "Feedback valve",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 804011,
   "name": "Energy Recovery System 1 Valve Feedback",
   "description": "Feedback valve",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 805011,
   "name": "Energy Recovery System 1 Motor Output",
   "description": "Output for motor",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 805013,
   "name": "Energy Recovery System 1 Motor Operating Hours",
   "description": "Total operating hours",
   "units": "hrs",
   "access": "R",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 805021,
   "name": "ERS 2 Motor Output AO",
   "description": "Output for sensible motor (used for twin wheel)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 805023,
   "name": "ERS 2 Motor Operating Hours AV",
   "description": "Total operating hours",
   "units": "hrs",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 101013,
   "name": "Supply Air Fan 1 Calculated Energy Control Value",
   "description": "Energy in Kwh",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 201013,
   "name": "Extract Air Fan 1 Calculated Energy Control Value",
   "description": "Energy in Kwh",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3901013,
   "name": "Total Fan Calculated Energy Control Value",
   "description": "Energy in Kwh",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3901014,
   "name": "Total Fan Calculated Power",
   "description": "Power Calculation",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 101011,
   "name": "Supply Air Fan 1 Output",
   "description": "Output for fan",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 201011,
   "name": "Extract Air Fan 1 Output",
   "description": "Output for fan",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4010011,
   "name": "Specific Fan 1 Power",
   "description": "Calculated specific fan power",
   "units": "Wh/m³",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4010012,
   "name": "Specific Fan 1 Power Kw/(m3/s) AV",
   "description": "Calculated specific fan power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3910041,
   "name": "Specific Fan Power",
   "description": "Calculated specific fan power",
   "units": "Wh/m³",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3910042,
   "name": "Specific Fan Power Kw/(m3/s) AV",
   "description": "Calculated specific fan power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 101011,
   "name": "Supply Air Fan 1 Operating Hours",
   "description": "Total operating hours",
   "units": "hrs",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 201011,
   "name": "Extract Air Fan 1 Operating Hours",
   "description": "Total operating hours",
   "units": "hrs",
   "access": "R",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 302011,
   "name": "Outdoor Air Damper 1 Output",
   "description": "Output for damper",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 302021,
   "name": "Outdoor Air Bypass Damper Output",
   "description": "Output for damper",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 402011,
   "name": "Exhaust Air Damper 1 Output",
   "description": "Output for damper",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 302011,
   "name": "Outdoor Air Damper 1 Feedback",
   "description": "Feedback damper",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 302021,
   "name": "Outdoor Air Bypass Damper Feedback",
   "description": "Feedback damper",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 402011,
   "name": "Exhaust Air Damper 1 Feedback",
   "description": "Feedback damper",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3939012,
   "name": "Pin Code Lock Screen",
   "description": "Pin code for ouman display",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3939013,
   "name": "Lock Screen",
   "description": "Enable lock screen",
   "units": "",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/flaktgroup/isyteq-4-0",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
