{
 "manufacturer": "FläktGroup",
 "manufacturer_slug": "flaktgroup",
 "model": "vQ Stream unit with Carel uPC3 controller",
 "model_slug": "vq-stream-upc3",
 "aliases": [
  "vQ Stream",
  "vQ Stream uPC3",
  "Flakt vQ Stream BMS list",
  "Carel uPC3 vQ Stream"
 ],
 "equipment_type": "Air handling unit controller (Carel uPC3)",
 "applies_to": "FläktGroup vQ Stream ventilation units controlled by a Carel uPC3 controller.",
 "summary": "The vQ Stream unit's Carel uPC3 controller publishes one variable list for Modbus, BACnet IP and OPC-UA. The BACnet side has Analog, Binary, Positive Integer and Integer Values: probe readings, outputs, setpoints, fan monitoring (up to 10 supply and 10 return fans), scheduler entries, unit configuration parameters, energy values and about 1,500 alarm flags (trigger and active bits per alarm).",
 "bacnet_transport": [
  "BACnet IP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "Object names are the uPC3 variable names (the workbook's OPC-UA DisplayName repeats them).",
  "Descriptions start with a group tag: IO inputs/outputs, MO monitoring, SP setpoints, PAR parameters, SCH scheduler, SYS system, CLK clock, CT counters, ECO energy, AL alarms.",
  "Most alarms have two flags, .Trigger and .Active.",
  "Objects for fans 2-10, extra coils and options a unit does not have are still listed.",
  "Access is printed as Read or ReadWrite; ReadWrite is listed as W.",
  "BV 25 UnitOff is described 'Unit - On' and BV 26 UnitOn 'Unit - Off'; kept as printed. BV 18 SrsAlrm.Val (global alarm output) prints 0=ON, 1=OFF."
 ],
 "source": {
  "title": "vQ Stream - Communication list for BMS (uPC3 - BMS Variable)",
  "doc_number": null,
  "revision_date": null,
  "url": "https://www.flaktgroup.com/api/v1/Documents/1240712/Download"
 },
 "integration": {
  "summary": "Select the BACnet port (BV 1680: Ethernet or pLAN) and network settings in the controller, then command the unit with PIV 397 SetTyp work mode and the per-mode setpoints, and read supply and return temperatures, fan running flags and the global alarm. BV 845 resets alarms from the BMS.",
  "minimum_points": [
   {
    "ref": "PIV 397",
    "name": "SetTyp",
    "why": "Work mode: 0 Off, 1 Eco, 2 Optimal, 3 Comfort, 5 Auto"
   },
   {
    "ref": "AV 207",
    "name": "UnitSetP.RoomTempSetP.Comfort",
    "why": "Comfort room temperature setpoint, °C"
   },
   {
    "ref": "BV 845",
    "name": "AlarmMng.AlrmResByBms",
    "why": "Alarm reset from the BMS (1 = reset)"
   },
   {
    "ref": "AV 194",
    "name": "RegTemp",
    "why": "Current temperature setpoint value, °C"
   },
   {
    "ref": "BV 24",
    "name": "RunSupplyFan",
    "why": "Supply fan running"
   },
   {
    "ref": "AV 36",
    "name": "SupplyTemp.Val",
    "why": "Supply air temperature, °C"
   },
   {
    "ref": "AV 32",
    "name": "RetTemp.Val",
    "why": "Return / room air temperature, °C"
   },
   {
    "ref": "AV 6",
    "name": "ExtTemp.Val",
    "why": "Outdoor (external) air temperature, °C"
   },
   {
    "ref": "AV 191",
    "name": "SupplyFanVal",
    "why": "Supply fan output, %"
   },
   {
    "ref": "BV 18",
    "name": "SrsAlrm.Val",
    "why": "Global alarm output (printed 0 = ON)"
   }
  ],
  "enable": "PIV 397 SetTyp (ReadWrite) is the work-mode selection; 5 = Auto follows the unit's scheduler. The setpoints used in each mode are the UnitSetP.* AVs (Economy, Optimal/PreComfort, Comfort, Standby).",
  "setup": [
   "BV 1680 BacNetSel chooses the BACnet port: 0 = Ethernet, 1 = pLAN.",
   "Units of measure (international or USA) are set with IV 686 Uom_Msk; temperature and flow units follow it."
  ],
  "gotchas": [
   "Many PAR/SYS objects are configuration parameters; do not write them cyclically.",
   "Alarm flags come in .Trigger and .Active pairs; map one set."
  ],
  "heartbeat": null,
  "remote_sensors": null
 },
 "points": [
  {
   "type": "AV",
   "instance": 1,
   "name": "AfterPreHeatCoilTemp.Val",
   "description": "IO - Probe - Temperature - After PreHeat",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1,
   "name": "Cool_1.Val",
   "description": "IO - Digital Output - Cooler - Stage 1",
   "units": "",
   "access": "R",
   "states": "0=ON; 1=OFF"
  },
  {
   "type": "BV",
   "instance": 2,
   "name": "Cool_2.Val",
   "description": "IO - Digital Output - Cooler - Stage 2",
   "units": "",
   "access": "R",
   "states": "0=ON; 1=OFF"
  },
  {
   "type": "BV",
   "instance": 3,
   "name": "CoolAlrm.Val",
   "description": "IO - Digital Input - Cooler - Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4,
   "name": "CoolHeat.Val",
   "description": "IO - Digital Output - Heating - Signal",
   "units": "",
   "access": "R",
   "states": "0=ON; 1=OFF"
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "CoolVlv.Val",
   "description": "IO - Analog Output - Cooling (0 - 100 %)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5,
   "name": "DoubleDamp.Val",
   "description": "IO - Digital Output - Damper - Redundant",
   "units": "",
   "access": "R",
   "states": "0=ON; 1=OFF"
  },
  {
   "type": "BV",
   "instance": 6,
   "name": "ExhAirDamp.Val",
   "description": "IO - Digital Output - Damper - Supply",
   "units": "",
   "access": "R",
   "states": "0=ON; 1=OFF"
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "ExhAirFlow",
   "description": "IO - Probe - Air Flow - Return (For airflow < 32767)",
   "units": "m3/h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "ExhAirP_Val",
   "description": "IO - Probe - Pressure - Return",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "ExhTemp.Val",
   "description": "IO - Probe - Temperature - Recovery",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "ExtTemp.Val",
   "description": "IO - Probe - Temperature - External",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7,
   "name": "FireAlrm.Val",
   "description": "IO - Digital Input - Fire - Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 8,
   "name": "Heat_1.Val",
   "description": "IO - Digital Output - Heater - Stage 1",
   "units": "",
   "access": "R",
   "states": "0=ON; 1=OFF"
  },
  {
   "type": "BV",
   "instance": 9,
   "name": "Heat_2.Val",
   "description": "IO - Digital Output - Heater - Stage 2",
   "units": "",
   "access": "R",
   "states": "0=ON; 1=OFF"
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "HeatRecovery_Val",
   "description": "IO - Analog Output - Rotary - Value (0 - 100 %)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "HeatVlv.Val",
   "description": "IO - Analog Output - Heater (0 - 100 %)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10,
   "name": "Hum.Val",
   "description": "IO - Digital Output - Humidifier",
   "units": "",
   "access": "R",
   "states": "0=ON; 1=OFF"
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "Hum_THTN_1",
   "description": "IO - Probe - Humidity - TH Room (0 - 100 %)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 11,
   "name": "HumAlrm.Val",
   "description": "IO - Digital Input - Humidifier - Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 12,
   "name": "ID2_Alrm.Val",
   "description": "IO - Digital Input - Freeze - Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "MB_Devices.MB_MainBoard_1.AI_Temp_Fan_Return",
   "description": "IO - Module IO - Temperature Fan Return",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "MB_Devices.MB_MainBoard_1.AI_Temp_Fan_Supply",
   "description": "IO - Module IO - Temperature Fan Supply",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "MB_Devices.MB_MainBoard_1.AO_01_Read",
   "description": "IO - Module IO - Analog output 1",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13,
   "name": "MB_Devices.MB_MainBoard_1.AO_02_Read",
   "description": "IO - Module IO - Analog output 2",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14,
   "name": "MB_Devices.MB_MainBoard_1.AO_03_Read",
   "description": "IO - Module IO - Analog output 3",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15,
   "name": "MB_Devices.MB_MainBoard_1.AO_04_Read",
   "description": "IO - Module IO - Analog output 4",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16,
   "name": "MB_Devices.MB_MainBoard_1.Humid_Return",
   "description": "IO - Module IO - Humidity Return",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 17,
   "name": "MB_Devices.MB_MainBoard_1.Pressure_Fan_Return",
   "description": "IO - Module IO - Pressure Fan Return",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18,
   "name": "MB_Devices.MB_MainBoard_1.Pressure_Fan_Supply",
   "description": "IO - Module IO - Pressure Fan Supply",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "MB_Devices.MB_MainBoard_1.Pressure_Filter_Return",
   "description": "IO - Module IO - Pressure Filter Return",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 20,
   "name": "MB_Devices.MB_MainBoard_1.Pressure_Filter_Supply",
   "description": "IO - Module IO - Pressure Filter Supply",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 21,
   "name": "MB_Devices.MB_MainBoard_1.Supply_24V_Read",
   "description": "IO - Module IO - Supply 24V",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "MB_Devices.MB_MainBoard_1.Supply_Control_Read",
   "description": "IO - Module IO - Supply Controller",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 23,
   "name": "MB_Devices.MB_MainBoard_1.Temp_Return",
   "description": "IO - Module IO - Temperature Return",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 24,
   "name": "MixDampReq_Fresh",
   "description": "IO - Analog Output - Damper - External (0 - 100 %)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 25,
   "name": "ModulHum.Val",
   "description": "IO - Analog Output - Humidifier (0 - 100 %)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 26,
   "name": "ModulMixDamp_Val",
   "description": "IO - Analog Output - Damper - Mixing (0 - 100 %)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 27,
   "name": "ModulPreHeat.Val",
   "description": "IO - Analog Output - PreHeater (0 - 100 %)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 13,
   "name": "PreHeaterPump.Val",
   "description": "IO - Digital Output - PreHeater",
   "units": "",
   "access": "R",
   "states": "0=ON; 1=OFF"
  },
  {
   "type": "BV",
   "instance": 14,
   "name": "RecoveryPump.Val",
   "description": "IO - Digital Output - Recovery",
   "units": "",
   "access": "R",
   "states": "0=ON; 1=OFF"
  },
  {
   "type": "AV",
   "instance": 28,
   "name": "RecSupplyTemp.Val",
   "description": "IO - Probe - Temperature - Supply after recovery",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 15,
   "name": "ReHeat.Val",
   "description": "IO - Digital Output - ReHeater",
   "units": "",
   "access": "R",
   "states": "0=ON; 1=OFF"
  },
  {
   "type": "AV",
   "instance": 29,
   "name": "ReHeatVlv.Val",
   "description": "IO - Analog Output - ReHeater (0 - 100 %)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 16,
   "name": "RemoteOn.Val",
   "description": "IO - Digital Input - Remote - ON",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30,
   "name": "RetAir_CO2_Val",
   "description": "IO - Probe - CO2 - Return",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 17,
   "name": "RetFilter.Val",
   "description": "IO - Digital Input - Filter - Return",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31,
   "name": "RetHum_Val",
   "description": "IO - Probe - Humidity - Return (0 - 100 %)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 32,
   "name": "RetTemp.Val",
   "description": "IO - Probe - Temperature - Return / Room",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 18,
   "name": "SrsAlrm.Val",
   "description": "IO - Digital Output - Alarm - Global",
   "units": "",
   "access": "R",
   "states": "0=ON; 1=OFF"
  },
  {
   "type": "AV",
   "instance": 33,
   "name": "SupplyAirFlow",
   "description": "IO - Probe - Air Flow - Supply (For airflow < 32767)",
   "units": "m3/h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 34,
   "name": "SupplyAirP_Val",
   "description": "IO - Probe - Pressure - Supply",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 19,
   "name": "SupplyFilter.Val",
   "description": "IO - Digital Input - Filter - Supply",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 35,
   "name": "SupplyHum_Val",
   "description": "IO - Probe - Humidity - Supply (0 - 100 %)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 36,
   "name": "SupplyTemp.Val",
   "description": "IO - Probe - Temperature - Supply",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 37,
   "name": "Temp_THTN_1",
   "description": "IO - Probe - Temperature - TH Room",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 38,
   "name": "W_HeatCoilTemp.Val",
   "description": "IO - Probe - Temperature - Water Heat",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 39,
   "name": "W_PreHeatCoilTemp.Val",
   "description": "IO - Probe - Temperature - Water PreHeat",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 20,
   "name": "WinSum.Val",
   "description": "IO - Digital Input - Winter / Summer",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40,
   "name": "Y1Out_HW",
   "description": "IO - Analog Output - Y1 (0 - 100 %)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 41,
   "name": "Y2Out_HW",
   "description": "IO - Analog Output - Y2 (0 - 100 %)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 42,
   "name": "Y3Out_HW",
   "description": "IO - Analog Output - Y3 (0 - 100 %)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 21,
   "name": "UnitCoolHeatMode",
   "description": "MO - Unit - Cooling / Heating",
   "units": "",
   "access": "W",
   "states": "0=Cooling; 1=Heating"
  },
  {
   "type": "AV",
   "instance": 43,
   "name": "ExhFan_1.Current",
   "description": "MO - Fan - Return 1 - Current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 44,
   "name": "ExhFan_1.DriveTemp",
   "description": "MO - Fan - Return 1 - Drive temperature (USA)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 45,
   "name": "ExhFan_1.Freq",
   "description": "MO - Fan - Return 1 - Frequence",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 46,
   "name": "ExhFan_1.kWh",
   "description": "MO - Fan - Return 1 - Consumption (USA)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 47,
   "name": "ExhFan_1.Power",
   "description": "MO - Fan - Return 1 - Power",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 48,
   "name": "ExhFan_1.Rpm",
   "description": "MO - Fan - Return 1 - Speed",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 49,
   "name": "ExhFan_1.Voltage",
   "description": "MO - Fan - Return 1 - Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 50,
   "name": "ExhFan_10.Current",
   "description": "MO - Fan - Return 10 - Current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 51,
   "name": "ExhFan_10.DriveTemp",
   "description": "MO - Fan - Return 10 - Drive temperature (USA)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 52,
   "name": "ExhFan_10.Freq",
   "description": "MO - Fan - Return 10 - Frequence",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 53,
   "name": "ExhFan_10.kWh",
   "description": "MO - Fan - Return 10 - Consumption (USA)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 54,
   "name": "ExhFan_10.Power",
   "description": "MO - Fan - Return 10 - Power",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 55,
   "name": "ExhFan_10.Rpm",
   "description": "MO - Fan - Return 10 - Speed",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 56,
   "name": "ExhFan_10.Voltage",
   "description": "MO - Fan - Return 10 - Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 57,
   "name": "ExhFan_2.Current",
   "description": "MO - Fan - Return 2 - Current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 58,
   "name": "ExhFan_2.DriveTemp",
   "description": "MO - Fan - Return 2 - Drive temperature (USA)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 59,
   "name": "ExhFan_2.Freq",
   "description": "MO - Fan - Return 2 - Frequence",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 60,
   "name": "ExhFan_2.kWh",
   "description": "MO - Fan - Return 2 - Consumption (USA)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 61,
   "name": "ExhFan_2.Power",
   "description": "MO - Fan - Return 2 - Power",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 62,
   "name": "ExhFan_2.Rpm",
   "description": "MO - Fan - Return 2 - Speed",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 63,
   "name": "ExhFan_2.Voltage",
   "description": "MO - Fan - Return 2 - Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 64,
   "name": "ExhFan_3.Current",
   "description": "MO - Fan - Return 3 - Current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 65,
   "name": "ExhFan_3.DriveTemp",
   "description": "MO - Fan - Return 3 - Drive temperature (USA)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 66,
   "name": "ExhFan_3.Freq",
   "description": "MO - Fan - Return 3 - Frequence",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 67,
   "name": "ExhFan_3.kWh",
   "description": "MO - Fan - Return 3 - Consumption (USA)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 68,
   "name": "ExhFan_3.Power",
   "description": "MO - Fan - Return 3 - Power",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 69,
   "name": "ExhFan_3.Rpm",
   "description": "MO - Fan - Return 3 - Speed",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 70,
   "name": "ExhFan_3.Voltage",
   "description": "MO - Fan - Return 3 - Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 71,
   "name": "ExhFan_4.Current",
   "description": "MO - Fan - Return 4 - Current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 72,
   "name": "ExhFan_4.DriveTemp",
   "description": "MO - Fan - Return 4 - Drive temperature (USA)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 73,
   "name": "ExhFan_4.Freq",
   "description": "MO - Fan - Return 4 - Frequence",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 74,
   "name": "ExhFan_4.kWh",
   "description": "MO - Fan - Return 4 - Consumption (USA)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 75,
   "name": "ExhFan_4.Power",
   "description": "MO - Fan - Return 4 - Power",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 76,
   "name": "ExhFan_4.Rpm",
   "description": "MO - Fan - Return 4 - Speed",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 77,
   "name": "ExhFan_4.Voltage",
   "description": "MO - Fan - Return 4 - Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 78,
   "name": "ExhFan_5.Current",
   "description": "MO - Fan - Return 5 - Current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 79,
   "name": "ExhFan_5.DriveTemp",
   "description": "MO - Fan - Return 5 - Drive temperature (USA)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 80,
   "name": "ExhFan_5.Freq",
   "description": "MO - Fan - Return 5 - Frequence",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 81,
   "name": "ExhFan_5.kWh",
   "description": "MO - Fan - Return 5 - Consumption (USA)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 82,
   "name": "ExhFan_5.Power",
   "description": "MO - Fan - Return 5 - Power",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 83,
   "name": "ExhFan_5.Rpm",
   "description": "MO - Fan - Return 5 - Speed",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 84,
   "name": "ExhFan_5.Voltage",
   "description": "MO - Fan - Return 5 - Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 85,
   "name": "ExhFan_6.Current",
   "description": "MO - Fan - Return 6 - Current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 86,
   "name": "ExhFan_6.DriveTemp",
   "description": "MO - Fan - Return 6 - Drive temperature (USA)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 87,
   "name": "ExhFan_6.Freq",
   "description": "MO - Fan - Return 6 - Frequence",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 88,
   "name": "ExhFan_6.kWh",
   "description": "MO - Fan - Return 6 - Consumption (USA)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 89,
   "name": "ExhFan_6.Power",
   "description": "MO - Fan - Return 6 - Power",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 90,
   "name": "ExhFan_6.Rpm",
   "description": "MO - Fan - Return 6 - Speed",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 91,
   "name": "ExhFan_6.Voltage",
   "description": "MO - Fan - Return 6 - Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 92,
   "name": "ExhFan_7.Current",
   "description": "MO - Fan - Return 7 - Current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 93,
   "name": "ExhFan_7.DriveTemp",
   "description": "MO - Fan - Return 7 - Drive temperature (USA)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 94,
   "name": "ExhFan_7.Freq",
   "description": "MO - Fan - Return 7 - Frequence",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 95,
   "name": "ExhFan_7.kWh",
   "description": "MO - Fan - Return 7 - Consumption (USA)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 96,
   "name": "ExhFan_7.Power",
   "description": "MO - Fan - Return 7 - Power",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 97,
   "name": "ExhFan_7.Rpm",
   "description": "MO - Fan - Return 7 - Speed",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 98,
   "name": "ExhFan_7.Voltage",
   "description": "MO - Fan - Return 7 - Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 99,
   "name": "ExhFan_8.Current",
   "description": "MO - Fan - Return 8 - Current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 100,
   "name": "ExhFan_8.DriveTemp",
   "description": "MO - Fan - Return 8 - Drive temperature (USA)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 101,
   "name": "ExhFan_8.Freq",
   "description": "MO - Fan - Return 8 - Frequence",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 102,
   "name": "ExhFan_8.kWh",
   "description": "MO - Fan - Return 8 - Consumption (USA)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 103,
   "name": "ExhFan_8.Power",
   "description": "MO - Fan - Return 8 - Power",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 104,
   "name": "ExhFan_8.Rpm",
   "description": "MO - Fan - Return 8 - Speed",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 105,
   "name": "ExhFan_8.Voltage",
   "description": "MO - Fan - Return 8 - Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 106,
   "name": "ExhFan_9.Current",
   "description": "MO - Fan - Return 9 - Current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 107,
   "name": "ExhFan_9.DriveTemp",
   "description": "MO - Fan - Return 9 - Drive temperature (USA)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 108,
   "name": "ExhFan_9.Freq",
   "description": "MO - Fan - Return 9 - Frequence",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 109,
   "name": "ExhFan_9.kWh",
   "description": "MO - Fan - Return 9 - Consumption (USA)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 110,
   "name": "ExhFan_9.Power",
   "description": "MO - Fan - Return 9 - Power",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 111,
   "name": "ExhFan_9.Rpm",
   "description": "MO - Fan - Return 9 - Speed",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 112,
   "name": "ExhFan_9.Voltage",
   "description": "MO - Fan - Return 9 - Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 113,
   "name": "ExhFanVal",
   "description": "MO - Fan - Return - Value (0 - 100 %)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 22,
   "name": "MixAirDamp_On",
   "description": "MO - Damper Mixing - On",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 114,
   "name": "Rotary.Current",
   "description": "MO - Recovery - Rotary - Current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 115,
   "name": "Rotary.DriveTemp",
   "description": "MO - Recovery - Rotary - Drive temperature (USA)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 116,
   "name": "Rotary.Freq",
   "description": "MO - Recovery - Rotary - Frequence",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 117,
   "name": "Rotary.kWh",
   "description": "MO - Recovery - Rotary - Consumption (USA)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 118,
   "name": "Rotary.Power",
   "description": "MO - Recovery - Rotary - Power",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 119,
   "name": "Rotary.Rpm",
   "description": "MO - Recovery - Rotary - Speed",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 120,
   "name": "Rotary.Voltage",
   "description": "MO - Recovery - Rotary - Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 23,
   "name": "RunExhFan",
   "description": "MO - Fan - Return - On",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 24,
   "name": "RunSupplyFan",
   "description": "MO - Fan - Supply - On",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 121,
   "name": "SupplyFan_1.Current",
   "description": "MO - Fan - Supply 1 - Current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 122,
   "name": "SupplyFan_1.DriveTemp",
   "description": "MO - Fan - Supply 1 - Drive temperature (USA)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 123,
   "name": "SupplyFan_1.Freq",
   "description": "MO - Fan - Supply 1 - Frequence",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 124,
   "name": "SupplyFan_1.kWh",
   "description": "MO - Fan - Supply 1 - Consumption (USA)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 125,
   "name": "SupplyFan_1.Power",
   "description": "MO - Fan - Supply 1 - Power",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 126,
   "name": "SupplyFan_1.Rpm",
   "description": "MO - Fan - Supply 1 - Speed",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 127,
   "name": "SupplyFan_1.Voltage",
   "description": "MO - Fan - Supply 1 - Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 128,
   "name": "SupplyFan_10.Current",
   "description": "MO - Fan - Supply 10 - Current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 129,
   "name": "SupplyFan_10.DriveTemp",
   "description": "MO - Fan - Supply 10 - Drive temperature (USA)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 130,
   "name": "SupplyFan_10.Freq",
   "description": "MO - Fan - Supply 10 - Frequence",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 131,
   "name": "SupplyFan_10.kWh",
   "description": "MO - Fan - Supply 10 - Consumption (USA)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 132,
   "name": "SupplyFan_10.Power",
   "description": "MO - Fan - Supply 10 - Power",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 133,
   "name": "SupplyFan_10.Rpm",
   "description": "MO - Fan - Supply 10 - Speed",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 134,
   "name": "SupplyFan_10.Voltage",
   "description": "MO - Fan - Supply 10 - Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 135,
   "name": "SupplyFan_2.Current",
   "description": "MO - Fan - Supply 2 - Current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 136,
   "name": "SupplyFan_2.DriveTemp",
   "description": "MO - Fan - Supply 2 - Drive temperature (USA)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 137,
   "name": "SupplyFan_2.Freq",
   "description": "MO - Fan - Supply 2 - Frequence",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 138,
   "name": "SupplyFan_2.kWh",
   "description": "MO - Fan - Supply 2 - Consumption (USA)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 139,
   "name": "SupplyFan_2.Power",
   "description": "MO - Fan - Supply 2 - Power",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 140,
   "name": "SupplyFan_2.Rpm",
   "description": "MO - Fan - Supply 2 - Speed",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 141,
   "name": "SupplyFan_2.Voltage",
   "description": "MO - Fan - Supply 2 - Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 142,
   "name": "SupplyFan_3.Current",
   "description": "MO - Fan - Supply 3 - Current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 143,
   "name": "SupplyFan_3.DriveTemp",
   "description": "MO - Fan - Supply 3 - Drive temperature (USA)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 144,
   "name": "SupplyFan_3.Freq",
   "description": "MO - Fan - Supply 3 - Frequence",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 145,
   "name": "SupplyFan_3.kWh",
   "description": "MO - Fan - Supply 3 - Consumption (USA)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 146,
   "name": "SupplyFan_3.Power",
   "description": "MO - Fan - Supply 3 - Power",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 147,
   "name": "SupplyFan_3.Rpm",
   "description": "MO - Fan - Supply 3 - Speed",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 148,
   "name": "SupplyFan_3.Voltage",
   "description": "MO - Fan - Supply 3 - Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 149,
   "name": "SupplyFan_4.Current",
   "description": "MO - Fan - Supply 4 - Current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 150,
   "name": "SupplyFan_4.DriveTemp",
   "description": "MO - Fan - Supply 4 - Drive temperature (USA)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 151,
   "name": "SupplyFan_4.Freq",
   "description": "MO - Fan - Supply 4 - Frequence",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 152,
   "name": "SupplyFan_4.kWh",
   "description": "MO - Fan - Supply 4 - Consumption (USA)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 153,
   "name": "SupplyFan_4.Power",
   "description": "MO - Fan - Supply 4 - Power",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 154,
   "name": "SupplyFan_4.Rpm",
   "description": "MO - Fan - Supply 4 - Speed",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 155,
   "name": "SupplyFan_4.Voltage",
   "description": "MO - Fan - Supply 4 - Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 156,
   "name": "SupplyFan_5.Current",
   "description": "MO - Fan - Supply 5 - Current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 157,
   "name": "SupplyFan_5.DriveTemp",
   "description": "MO - Fan - Supply 5 - Drive temperature (USA)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 158,
   "name": "SupplyFan_5.Freq",
   "description": "MO - Fan - Supply 5 - Frequence",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 159,
   "name": "SupplyFan_5.kWh",
   "description": "MO - Fan - Supply 5 - Consumption (USA)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 160,
   "name": "SupplyFan_5.Power",
   "description": "MO - Fan - Supply 5 - Power",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 161,
   "name": "SupplyFan_5.Rpm",
   "description": "MO - Fan - Supply 5 - Speed",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 162,
   "name": "SupplyFan_5.Voltage",
   "description": "MO - Fan - Supply 5 - Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 163,
   "name": "SupplyFan_6.Current",
   "description": "MO - Fan - Supply 6 - Current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 164,
   "name": "SupplyFan_6.DriveTemp",
   "description": "MO - Fan - Supply 6 - Drive temperature (USA)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 165,
   "name": "SupplyFan_6.Freq",
   "description": "MO - Fan - Supply 6 - Frequence",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 166,
   "name": "SupplyFan_6.kWh",
   "description": "MO - Fan - Supply 6 - Consumption (USA)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 167,
   "name": "SupplyFan_6.Power",
   "description": "MO - Fan - Supply 6 - Power",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 168,
   "name": "SupplyFan_6.Rpm",
   "description": "MO - Fan - Supply 6 - Speed",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 169,
   "name": "SupplyFan_6.Voltage",
   "description": "MO - Fan - Supply 6 - Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 170,
   "name": "SupplyFan_7.Current",
   "description": "MO - Fan - Supply 7 - Current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 171,
   "name": "SupplyFan_7.DriveTemp",
   "description": "MO - Fan - Supply 7 - Drive temperature (USA)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 172,
   "name": "SupplyFan_7.Freq",
   "description": "MO - Fan - Supply 7 - Frequence",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 173,
   "name": "SupplyFan_7.kWh",
   "description": "MO - Fan - Supply 7 - Consumption (USA)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 174,
   "name": "SupplyFan_7.Power",
   "description": "MO - Fan - Supply 7 - Power",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 175,
   "name": "SupplyFan_7.Rpm",
   "description": "MO - Fan - Supply 7 - Speed",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 176,
   "name": "SupplyFan_7.Voltage",
   "description": "MO - Fan - Supply 7 - Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 177,
   "name": "SupplyFan_8.Current",
   "description": "MO - Fan - Supply 8 - Current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 178,
   "name": "SupplyFan_8.DriveTemp",
   "description": "MO - Fan - Supply 8 - Drive temperature (USA)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 179,
   "name": "SupplyFan_8.Freq",
   "description": "MO - Fan - Supply 8 - Frequence",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 180,
   "name": "SupplyFan_8.kWh",
   "description": "MO - Fan - Supply 8 - Consumption (USA)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 181,
   "name": "SupplyFan_8.Power",
   "description": "MO - Fan - Supply 8 - Power",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 182,
   "name": "SupplyFan_8.Rpm",
   "description": "MO - Fan - Supply 8 - Speed",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 183,
   "name": "SupplyFan_8.Voltage",
   "description": "MO - Fan - Supply 8 - Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 184,
   "name": "SupplyFan_9.Current",
   "description": "MO - Fan - Supply 9 - Current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 185,
   "name": "SupplyFan_9.DriveTemp",
   "description": "MO - Fan - Supply 9 - Drive temperature (USA)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 186,
   "name": "SupplyFan_9.Freq",
   "description": "MO - Fan - Supply 9 - Frequence",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 187,
   "name": "SupplyFan_9.kWh",
   "description": "MO - Fan - Supply 9 - Consumption (USA)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 188,
   "name": "SupplyFan_9.Power",
   "description": "MO - Fan - Supply 9 - Power",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 189,
   "name": "SupplyFan_9.Rpm",
   "description": "MO - Fan - Supply 9 - Speed",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 190,
   "name": "SupplyFan_9.Voltage",
   "description": "MO - Fan - Supply 9 - Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 191,
   "name": "SupplyFanVal",
   "description": "MO - Fan - Supply - Value (0 - 100 %)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 25,
   "name": "UnitOff",
   "description": "MO - Unit - On",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 26,
   "name": "UnitOn",
   "description": "MO - Unit - Off",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 192,
   "name": "ExhFan_1_Power",
   "description": "MO - Fan - Return - Power",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 193,
   "name": "SupplyFan_1_Power",
   "description": "MO - Fan - Supply - Power",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 384,
   "name": "HC_Cool_1.Hrs",
   "description": "CT - Counter - Cooling - Device 1 (0 - 999999)",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 385,
   "name": "HC_Cool_2.Hrs",
   "description": "CT - Counter - Cooling - Device 2 (0 - 999999)",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 386,
   "name": "HC_ExhFan_1.Hrs",
   "description": "CT - Counter - Fan - Return 1 (0 - 999999)",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 387,
   "name": "HC_ExhFan_2.Hrs",
   "description": "CT - Counter - Fan - Return 2 (0 - 999999)",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 388,
   "name": "HC_Heat_1.Hrs",
   "description": "CT - Counter - Heating - Device 1 (0 - 999999)",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 389,
   "name": "HC_Heat_2.Hrs",
   "description": "CT - Counter - Heating - Device 2 (0 - 999999)",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 390,
   "name": "HC_Heat_Mod.Hrs",
   "description": "CT - Counter - Heating - Modulation (0 - 999999)",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 391,
   "name": "HC_Hum.Hrs",
   "description": "CT - Counter - Humidity (0 - 999999)",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 392,
   "name": "HC_PreHeat.Hrs",
   "description": "CT - Counter - PreHeating (0 - 999999)",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 393,
   "name": "HC_RecoveryPump.Hrs",
   "description": "CT - Counter - Recovery (0 - 999999)",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 394,
   "name": "HC_ReHeat.Hrs",
   "description": "CT - Counter - ReHeating (0 - 999999)",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 395,
   "name": "HC_SupplyFan_1.Hrs",
   "description": "CT - Counter - Fan - Supply 1 (0 - 999999)",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 396,
   "name": "HC_SupplyFan_2.Hrs",
   "description": "CT - Counter - Fan - Supply 2 (0 - 999999)",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 194,
   "name": "RegTemp",
   "description": "SP - Setpoint - Temperature - Current - Value",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 397,
   "name": "SetTyp",
   "description": "SP - Work Mode",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=COMFORT; 4=STANDBY; 5=AUTO"
  },
  {
   "type": "AV",
   "instance": 195,
   "name": "UnitSetP.AirFlwSetP.Comfort",
   "description": "SP - Setpoint - Air Flow - Supply - 3 - Comfort (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 196,
   "name": "UnitSetP.AirFlwSetP.Economy",
   "description": "SP - Setpoint - Air Flow - Supply - 1 - Economy (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 197,
   "name": "UnitSetP.AirFlwSetP.PreComfort",
   "description": "SP - Setpoint - Air Flow - Supply - 2 - Optimal (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 198,
   "name": "UnitSetP.AirQualitySetP.Comfort",
   "description": "SP - Setpoint - Air Quality - 3 - Comfort",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 199,
   "name": "UnitSetP.AirQualitySetP.Economy",
   "description": "SP - Setpoint - Air Quality - 1 - Economy",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 200,
   "name": "UnitSetP.AirQualitySetP.PreComfort",
   "description": "SP - Setpoint - Air Quality - 2 - Optimal",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 201,
   "name": "UnitSetP.HumSetP.Comfort",
   "description": "SP - Setpoint - Humidity - 3 - Comfort (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 202,
   "name": "UnitSetP.HumSetP.Economy",
   "description": "SP - Setpoint - Humidity - 1 - Economy (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 203,
   "name": "UnitSetP.HumSetP.PreComfort",
   "description": "SP - Setpoint - Humidity - 2 - Optimal (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 204,
   "name": "UnitSetP.RetAirFlwSetP.Comfort",
   "description": "SP - Setpoint - Air Flow - Return - 3 - Comfort (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 205,
   "name": "UnitSetP.RetAirFlwSetP.Economy",
   "description": "SP - Setpoint - Air Flow - Return - 1 - Economy (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 206,
   "name": "UnitSetP.RetAirFlwSetP.PreComfort",
   "description": "SP - Setpoint - Air Flow - Return - 2 - Optimal (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 207,
   "name": "UnitSetP.RoomTempSetP.Comfort",
   "description": "SP - Setpoint - Temperature - Room - 3 - Comfort",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 208,
   "name": "UnitSetP.RoomTempSetP.Economy",
   "description": "SP - Setpoint - Temperature - Room - 1 - Economy",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 209,
   "name": "UnitSetP.RoomTempSetP.PreComfort",
   "description": "SP - Setpoint - Temperature - Room - 2 - Optimal",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 210,
   "name": "ActualSet",
   "description": "SP - Setpoint - Temperature - Actual",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 211,
   "name": "CurrAirFlwSetP_Val",
   "description": "SP - Setpoint - Air Flow - Supply - Current - Value (0 - 100 %)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 212,
   "name": "CurrAirQualitySetP_Val",
   "description": "SP - Setpoint - Air Quality - Current - Value",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 213,
   "name": "CurrHumSetP_Val",
   "description": "SP - Setpoint - Humidity - Current - Value (0 - 100 %)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 214,
   "name": "CurrRetAirFlwSetP_Val",
   "description": "SP - Setpoint - Air Flow - Return - Current - Value (0 - 100 %)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 215,
   "name": "CurrRoomTempSetP_Val",
   "description": "SP - Setpoint - Temperature - Room - Current - Value",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 216,
   "name": "UnitSetP_AirFlwSetP_Comfort",
   "description": "SP - Setpoint - Air Flow - Supply - 3 - Comfort (Actual) (0 - 100",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 217,
   "name": "UnitSetP_AirFlwSetP_Comfort_2",
   "description": "SP - Setpoint - Air Flow - Return - 3 - Comfort (Actual) (0 - 100",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 218,
   "name": "UnitSetP_AirFlwSetP_Economy",
   "description": "SP - Setpoint - Air Flow - Supply - 1 - Economy (Actual) (0 - 100",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 219,
   "name": "UnitSetP_AirFlwSetP_Economy_2",
   "description": "SP - Setpoint - Air Flow - Return - 1 - Economy (Actual) (0 - 100",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 220,
   "name": "UnitSetP_AirFlwSetP_PreComfort",
   "description": "SP - Setpoint - Air Flow - Supply - 2 - Optimal (Actual) (0 - 100",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 221,
   "name": "UnitSetP_AirFlwSetP_PreComfort_2",
   "description": "SP - Setpoint - Air Flow - Return - 2 - Optimal (Actual) (0 - 100",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 222,
   "name": "RecHeat_PowerTemp_T_kWh",
   "description": "ECO - Power Cool",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 223,
   "name": "RecCool_PowerTemp_T_kWh",
   "description": "ECO - Power Cool",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 224,
   "name": "Heat_PowerTemp_T_kWh",
   "description": "ECO - Power Cost - Constant",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 225,
   "name": "Cool_PowerTemp_T_kWh",
   "description": "ECO - Power Cost - Constant - Mode ECO",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 226,
   "name": "PowerElect_T_kWh_ECO",
   "description": "ECO - Power Cost - Constant - Mode Optimal",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 227,
   "name": "PowerElect_T_kWh_Optimal",
   "description": "ECO - Power Cost - Constant - Mode Comfort",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 228,
   "name": "PowerElect_T_kWh_Comfort",
   "description": "ECO - Power Cost",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 229,
   "name": "SupplyFan_Power_E1",
   "description": "ECO - Power Cost - Mode ECO",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 230,
   "name": "ReturnFan_Power_E1",
   "description": "ECO - Power Cost - Mode Optimal",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 398,
   "name": "HC_Mode_ECO",
   "description": "ECO - Power Cost - Mode Comfort",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 399,
   "name": "HC_Mode_Comfort",
   "description": "ECO - Power Heat",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 400,
   "name": "HC_Mode_Optimal",
   "description": "ECO - Power Heat kWh",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 231,
   "name": "RecHeat_PowerTemp",
   "description": "ECO",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 232,
   "name": "RecCool_PowerTemp",
   "description": "ECO",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 233,
   "name": "Heat_PowerTemp",
   "description": "ECO",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 234,
   "name": "Cool_PowerTemp",
   "description": "ECO",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 235,
   "name": "RecHeat_PowerTemp_kWh",
   "description": "ECO",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 236,
   "name": "RecCool_PowerTemp_kWh",
   "description": "ECO",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 237,
   "name": "Heat_PowerTemp_kWh",
   "description": "ECO",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 238,
   "name": "Cool_PowerTemp_kWh",
   "description": "ECO",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 239,
   "name": "Recovery_Efficency",
   "description": "ECO",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 27,
   "name": "SchedOn",
   "description": "SCH - Scheduller - On",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ON"
  },
  {
   "type": "IV",
   "instance": 401,
   "name": "Scheduler_OnOffUnit.Scheduler_1.CopyTo_Day",
   "description": "SCH - Scheduller - Time Band - Copy to Day",
   "units": "",
   "access": "W",
   "states": "0=MON; 1=TUE; 2=WED; 3=THU; 4=FRI; 5=SAT; 6=SUN; 7=ALL"
  },
  {
   "type": "IV",
   "instance": 402,
   "name": "Scheduler_OnOffUnit.Scheduler_1.Day",
   "description": "SCH - Scheduller - Time Band - Day",
   "units": "",
   "access": "W",
   "states": "0=MON; 1=TUE; 2=WED; 3=THU; 4=FRI; 5=SAT; 6=SUN"
  },
  {
   "type": "BV",
   "instance": 28,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[0].EVENT[0].Enabled",
   "description": "SCH - Scheduller - Monday - 1 - Enabled",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ON"
  },
  {
   "type": "BV",
   "instance": 29,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[0].EVENT[0].Flag_Enabled",
   "description": "SCH - Scheduller - Monday - 1 - Flag_Enabled",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 403,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[0].EVENT[0].Hours",
   "description": "SCH - Scheduller - Monday - 1 - Hours (00-23)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 404,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[0].EVENT[0].Mins",
   "description": "SCH - Scheduller - Monday - 1 - Mins (0 - 59)",
   "units": "min.",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 405,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[0].EVENT[0].UnitStatus",
   "description": "SCH - Scheduller - Monday - 1 - UnitStatus",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT"
  },
  {
   "type": "BV",
   "instance": 30,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[0].EVENT[1].Enabled",
   "description": "SCH - Scheduller - Monday - 2 - Enabled",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ON"
  },
  {
   "type": "BV",
   "instance": 31,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[0].EVENT[1].Flag_Enabled",
   "description": "SCH - Scheduller - Monday - 2 - Flag_Enabled",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 406,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[0].EVENT[1].Hours",
   "description": "SCH - Scheduller - Monday - 2 - Hours (0 - 23)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 407,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[0].EVENT[1].Mins",
   "description": "SCH - Scheduller - Monday - 2 - Mins (0 - 59)",
   "units": "min.",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 408,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[0].EVENT[1].UnitStatus",
   "description": "SCH - Scheduller - Monday - 2 - UnitStatus",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT"
  },
  {
   "type": "BV",
   "instance": 32,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[0].EVENT[2].Enabled",
   "description": "SCH - Scheduller - Monday - 3 - Enabled",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ON"
  },
  {
   "type": "BV",
   "instance": 33,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[0].EVENT[2].Flag_Enabled",
   "description": "SCH - Scheduller - Monday - 3 - Flag_Enabled",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 409,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[0].EVENT[2].Hours",
   "description": "SCH - Scheduller - Monday - 3 - Hours (0 - 23)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 410,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[0].EVENT[2].Mins",
   "description": "SCH - Scheduller - Monday - 3 - Mins (0 - 59)",
   "units": "min.",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 411,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[0].EVENT[2].UnitStatus",
   "description": "SCH - Scheduller - Monday - 3 - UnitStatus",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT"
  },
  {
   "type": "BV",
   "instance": 34,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[0].EVENT[3].Enabled",
   "description": "SCH - Scheduller - Monday - 4 - Enabled",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ON"
  },
  {
   "type": "BV",
   "instance": 35,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[0].EVENT[3].Flag_Enabled",
   "description": "SCH - Scheduller - Monday - 4 - Flag_Enabled",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 412,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[0].EVENT[3].Hours",
   "description": "SCH - Scheduller - Monday - 4 - Hours (0 - 23)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 413,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[0].EVENT[3].Mins",
   "description": "SCH - Scheduller - Monday - 4 - Mins (0 - 59)",
   "units": "min.",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 414,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[0].EVENT[3].UnitStatus",
   "description": "SCH - Scheduller - Monday - 4 - UnitStatus",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT"
  },
  {
   "type": "BV",
   "instance": 36,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[1].EVENT[0].Enabled",
   "description": "SCH - Scheduller - Tuesday - 1 - Enabled",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ON"
  },
  {
   "type": "BV",
   "instance": 37,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[1].EVENT[0].Flag_Enabled",
   "description": "SCH - Scheduller - Tuesday - 1 - Flag_Enabled",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 415,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[1].EVENT[0].Hours",
   "description": "SCH - Scheduller - Tuesday - 1 - Hours (0 - 23)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 416,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[1].EVENT[0].Mins",
   "description": "SCH - Scheduller - Tuesday - 1 - Mins (0 - 59)",
   "units": "min.",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 417,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[1].EVENT[0].UnitStatus",
   "description": "SCH - Scheduller - Tuesday - 1 - UnitStatus",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT"
  },
  {
   "type": "BV",
   "instance": 38,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[1].EVENT[1].Enabled",
   "description": "SCH - Scheduller - Tuesday - 2 - Enabled",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ON"
  },
  {
   "type": "BV",
   "instance": 39,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[1].EVENT[1].Flag_Enabled",
   "description": "SCH - Scheduller - Tuesday - 2 - Flag_Enabled",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 418,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[1].EVENT[1].Hours",
   "description": "SCH - Scheduller - Tuesday - 2 - Hours (0 - 23)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 419,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[1].EVENT[1].Mins",
   "description": "SCH - Scheduller - Tuesday - 2 - Mins (0 - 59)",
   "units": "min.",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 420,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[1].EVENT[1].UnitStatus",
   "description": "SCH - Scheduller - Tuesday - 2 - UnitStatus",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT"
  },
  {
   "type": "BV",
   "instance": 40,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[1].EVENT[2].Enabled",
   "description": "SCH - Scheduller - Tuesday - 3 - Enabled",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ON"
  },
  {
   "type": "BV",
   "instance": 41,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[1].EVENT[2].Flag_Enabled",
   "description": "SCH - Scheduller - Tuesday - 3 - Flag_Enabled",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 421,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[1].EVENT[2].Hours",
   "description": "SCH - Scheduller - Tuesday - 3 - Hours (0 - 23)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 422,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[1].EVENT[2].Mins",
   "description": "SCH - Scheduller - Tuesday - 3 - Mins (0 - 59)",
   "units": "min.",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 423,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[1].EVENT[2].UnitStatus",
   "description": "SCH - Scheduller - Tuesday - 3 - UnitStatus",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT"
  },
  {
   "type": "BV",
   "instance": 42,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[1].EVENT[3].Enabled",
   "description": "SCH - Scheduller - Tuesday - 4 - Enabled",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ON"
  },
  {
   "type": "BV",
   "instance": 43,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[1].EVENT[3].Flag_Enabled",
   "description": "SCH - Scheduller - Tuesday - 4 - Flag_Enabled",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 424,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[1].EVENT[3].Hours",
   "description": "SCH - Scheduller - Tuesday - 4 - Hours (0 - 23)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 425,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[1].EVENT[3].Mins",
   "description": "SCH - Scheduller - Tuesday - 4 - Mins (0 - 59)",
   "units": "min.",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 426,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[1].EVENT[3].UnitStatus",
   "description": "SCH - Scheduller - Tuesday - 4 - UnitStatus",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT"
  },
  {
   "type": "BV",
   "instance": 44,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[2].EVENT[0].Enabled",
   "description": "SCH - Scheduller - Wednesday - 1 - Enabled",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ON"
  },
  {
   "type": "BV",
   "instance": 45,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[2].EVENT[0].Flag_Enabled",
   "description": "SCH - Scheduller - Wednesday - 1 - Flag_Enabled",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 427,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[2].EVENT[0].Hours",
   "description": "SCH - Scheduller - Wednesday - 1 - Hours (0 - 23)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 428,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[2].EVENT[0].Mins",
   "description": "SCH - Scheduller - Wednesday - 1 - Mins (0 - 59)",
   "units": "min.",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 429,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[2].EVENT[0].UnitStatus",
   "description": "SCH - Scheduller - Wednesday - 1 - UnitStatus",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT"
  },
  {
   "type": "BV",
   "instance": 46,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[2].EVENT[1].Enabled",
   "description": "SCH - Scheduller - Wednesday - 2 - Enabled",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ON"
  },
  {
   "type": "BV",
   "instance": 47,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[2].EVENT[1].Flag_Enabled",
   "description": "SCH - Scheduller - Wednesday - 2 - Flag_Enabled",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 430,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[2].EVENT[1].Hours",
   "description": "SCH - Scheduller - Wednesday - 2 - Hours (0 - 23)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 431,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[2].EVENT[1].Mins",
   "description": "SCH - Scheduller - Wednesday - 2 - Mins (0 - 59)",
   "units": "min.",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 432,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[2].EVENT[1].UnitStatus",
   "description": "SCH - Scheduller - Wednesday - 2 - UnitStatus",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT"
  },
  {
   "type": "BV",
   "instance": 48,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[2].EVENT[2].Enabled",
   "description": "SCH - Scheduller - Wednesday - 3 - Enabled",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ON"
  },
  {
   "type": "BV",
   "instance": 49,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[2].EVENT[2].Flag_Enabled",
   "description": "SCH - Scheduller - Wednesday - 3 - Flag_Enabled",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 433,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[2].EVENT[2].Hours",
   "description": "SCH - Scheduller - Wednesday - 3 - Hours (0 - 23)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 434,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[2].EVENT[2].Mins",
   "description": "SCH - Scheduller - Wednesday - 3 - Mins (0 - 59)",
   "units": "min.",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 435,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[2].EVENT[2].UnitStatus",
   "description": "SCH - Scheduller - Wednesday - 3 - UnitStatus",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT"
  },
  {
   "type": "BV",
   "instance": 50,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[2].EVENT[3].Enabled",
   "description": "SCH - Scheduller - Wednesday - 4 - Enabled",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ON"
  },
  {
   "type": "BV",
   "instance": 51,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[2].EVENT[3].Flag_Enabled",
   "description": "SCH - Scheduller - Wednesday - 4 - Flag_Enabled",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 436,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[2].EVENT[3].Hours",
   "description": "SCH - Scheduller - Wednesday - 4 - Hours (0 - 23)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 437,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[2].EVENT[3].Mins",
   "description": "SCH - Scheduller - Wednesday - 4 - Mins (0 - 59)",
   "units": "min.",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 438,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[2].EVENT[3].UnitStatus",
   "description": "SCH - Scheduller - Wednesday - 4 - UnitStatus",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT"
  },
  {
   "type": "BV",
   "instance": 52,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[3].EVENT[0].Enabled",
   "description": "SCH - Scheduller - Thursday - 1 - Enabled",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ON"
  },
  {
   "type": "BV",
   "instance": 53,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[3].EVENT[0].Flag_Enabled",
   "description": "SCH - Scheduller - Thursday - 1 - Flag_Enabled",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 439,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[3].EVENT[0].Hours",
   "description": "SCH - Scheduller - Thursday - 1 - Hours (0 - 23)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 440,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[3].EVENT[0].Mins",
   "description": "SCH - Scheduller - Thursday - 1 - Mins (0 - 59)",
   "units": "min.",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 441,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[3].EVENT[0].UnitStatus",
   "description": "SCH - Scheduller - Thursday - 1 - UnitStatus",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT"
  },
  {
   "type": "BV",
   "instance": 54,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[3].EVENT[1].Enabled",
   "description": "SCH - Scheduller - Thursday - 2 - Enabled",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ON"
  },
  {
   "type": "BV",
   "instance": 55,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[3].EVENT[1].Flag_Enabled",
   "description": "SCH - Scheduller - Thursday - 2 - Flag_Enabled",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 442,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[3].EVENT[1].Hours",
   "description": "SCH - Scheduller - Thursday - 2 - Hours (0 - 23)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 443,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[3].EVENT[1].Mins",
   "description": "SCH - Scheduller - Thursday - 2 - Mins (0 - 59)",
   "units": "min.",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 444,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[3].EVENT[1].UnitStatus",
   "description": "SCH - Scheduller - Thursday - 2 - UnitStatus",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT"
  },
  {
   "type": "BV",
   "instance": 56,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[3].EVENT[2].Enabled",
   "description": "SCH - Scheduller - Thursday - 3 - Enabled",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ON"
  },
  {
   "type": "BV",
   "instance": 57,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[3].EVENT[2].Flag_Enabled",
   "description": "SCH - Scheduller - Thursday - 3 - Flag_Enabled",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 445,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[3].EVENT[2].Hours",
   "description": "SCH - Scheduller - Thursday - 3 - Hours (0 - 23)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 446,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[3].EVENT[2].Mins",
   "description": "SCH - Scheduller - Thursday - 3 - Mins (0 - 59)",
   "units": "min.",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 447,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[3].EVENT[2].UnitStatus",
   "description": "SCH - Scheduller - Thursday - 3 - UnitStatus",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT"
  },
  {
   "type": "BV",
   "instance": 58,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[3].EVENT[3].Enabled",
   "description": "SCH - Scheduller - Thursday - 4 - Enabled",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ON"
  },
  {
   "type": "BV",
   "instance": 59,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[3].EVENT[3].Flag_Enabled",
   "description": "SCH - Scheduller - Thursday - 4 - Flag_Enabled",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 448,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[3].EVENT[3].Hours",
   "description": "SCH - Scheduller - Thursday - 4 - Hours (0 - 23)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 449,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[3].EVENT[3].Mins",
   "description": "SCH - Scheduller - Thursday - 4 - Mins (0 - 59)",
   "units": "min.",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 450,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[3].EVENT[3].UnitStatus",
   "description": "SCH - Scheduller - Thursday - 4 - UnitStatus",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT"
  },
  {
   "type": "BV",
   "instance": 60,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[4].EVENT[0].Enabled",
   "description": "SCH - Scheduller - Friday - 1 - Enabled",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ON"
  },
  {
   "type": "BV",
   "instance": 61,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[4].EVENT[0].Flag_Enabled",
   "description": "SCH - Scheduller - Friday - 1 - Flag_Enabled",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 451,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[4].EVENT[0].Hours",
   "description": "SCH - Scheduller - Friday - 1 - Hours (0 - 23)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 452,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[4].EVENT[0].Mins",
   "description": "SCH - Scheduller - Friday - 1 - Mins (0 - 59)",
   "units": "min.",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 453,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[4].EVENT[0].UnitStatus",
   "description": "SCH - Scheduller - Friday - 1 - UnitStatus",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT"
  },
  {
   "type": "BV",
   "instance": 62,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[4].EVENT[1].Enabled",
   "description": "SCH - Scheduller - Friday - 2 - Enabled",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ON"
  },
  {
   "type": "BV",
   "instance": 63,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[4].EVENT[1].Flag_Enabled",
   "description": "SCH - Scheduller - Friday - 2 - Flag_Enabled",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 454,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[4].EVENT[1].Hours",
   "description": "SCH - Scheduller - Friday - 2 - Hours (0 - 23)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 455,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[4].EVENT[1].Mins",
   "description": "SCH - Scheduller - Friday - 2 - Mins (0 - 59)",
   "units": "min.",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 456,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[4].EVENT[1].UnitStatus",
   "description": "SCH - Scheduller - Friday - 2 - UnitStatus",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT"
  },
  {
   "type": "BV",
   "instance": 64,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[4].EVENT[2].Enabled",
   "description": "SCH - Scheduller - Friday - 3 - Enabled",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ON"
  },
  {
   "type": "BV",
   "instance": 65,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[4].EVENT[2].Flag_Enabled",
   "description": "SCH - Scheduller - Friday - 3 - Flag_Enabled",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 457,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[4].EVENT[2].Hours",
   "description": "SCH - Scheduller - Friday - 3 - Hours (0 - 23)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 458,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[4].EVENT[2].Mins",
   "description": "SCH - Scheduller - Friday - 3 - Mins (0 - 59)",
   "units": "min.",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 459,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[4].EVENT[2].UnitStatus",
   "description": "SCH - Scheduller - Friday - 3 - UnitStatus",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT"
  },
  {
   "type": "BV",
   "instance": 66,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[4].EVENT[3].Enabled",
   "description": "SCH - Scheduller - Friday - 4 - Enabled",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ON"
  },
  {
   "type": "BV",
   "instance": 67,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[4].EVENT[3].Flag_Enabled",
   "description": "SCH - Scheduller - Friday - 4 - Flag_Enabled",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 460,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[4].EVENT[3].Hours",
   "description": "SCH - Scheduller - Friday - 4 - Hours (0 - 23)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 461,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[4].EVENT[3].Mins",
   "description": "SCH - Scheduller - Friday - 4 - Mins (0 - 59)",
   "units": "min.",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 462,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[4].EVENT[3].UnitStatus",
   "description": "SCH - Scheduller - Friday - 4 - UnitStatus",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT"
  },
  {
   "type": "BV",
   "instance": 68,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[5].EVENT[0].Enabled",
   "description": "SCH - Scheduller - Saturday - 1 - Enabled",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ON"
  },
  {
   "type": "BV",
   "instance": 69,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[5].EVENT[0].Flag_Enabled",
   "description": "SCH - Scheduller - Saturday - 1 - Flag_Enabled",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 463,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[5].EVENT[0].Hours",
   "description": "SCH - Scheduller - Saturday - 1 - Hours (0 - 23)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 464,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[5].EVENT[0].Mins",
   "description": "SCH - Scheduller - Saturday - 1 - Mins (0 - 59)",
   "units": "min.",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 465,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[5].EVENT[0].UnitStatus",
   "description": "SCH - Scheduller - Saturday - 1 - UnitStatus",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT"
  },
  {
   "type": "BV",
   "instance": 70,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[5].EVENT[1].Enabled",
   "description": "SCH - Scheduller - Saturday - 2 - Enabled",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ON"
  },
  {
   "type": "BV",
   "instance": 71,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[5].EVENT[1].Flag_Enabled",
   "description": "SCH - Scheduller - Saturday - 2 - Flag_Enabled",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 466,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[5].EVENT[1].Hours",
   "description": "SCH - Scheduller - Saturday - 2 - Hours (0 - 23)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 467,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[5].EVENT[1].Mins",
   "description": "SCH - Scheduller - Saturday - 2 - Mins (0 - 59)",
   "units": "min.",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 468,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[5].EVENT[1].UnitStatus",
   "description": "SCH - Scheduller - Saturday - 2 - UnitStatus",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT"
  },
  {
   "type": "BV",
   "instance": 72,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[5].EVENT[2].Enabled",
   "description": "SCH - Scheduller - Saturday - 3 - Enabled",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ON"
  },
  {
   "type": "BV",
   "instance": 73,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[5].EVENT[2].Flag_Enabled",
   "description": "SCH - Scheduller - Saturday - 3 - Flag_Enabled",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 469,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[5].EVENT[2].Hours",
   "description": "SCH - Scheduller - Saturday - 3 - Hours (0 - 23)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 470,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[5].EVENT[2].Mins",
   "description": "SCH - Scheduller - Saturday - 3 - Mins (0 - 59)",
   "units": "min.",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 471,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[5].EVENT[2].UnitStatus",
   "description": "SCH - Scheduller - Saturday - 3 - UnitStatus",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT"
  },
  {
   "type": "BV",
   "instance": 74,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[5].EVENT[3].Enabled",
   "description": "SCH - Scheduller - Saturday - 4 - Enabled",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ON"
  },
  {
   "type": "BV",
   "instance": 75,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[5].EVENT[3].Flag_Enabled",
   "description": "SCH - Scheduller - Saturday - 4 - Flag_Enabled",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 472,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[5].EVENT[3].Hours",
   "description": "SCH - Scheduller - Saturday - 4 - Hours (0 - 23)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 473,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[5].EVENT[3].Mins",
   "description": "SCH - Scheduller - Saturday - 4 - Mins (0 - 59)",
   "units": "min.",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 474,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[5].EVENT[3].UnitStatus",
   "description": "SCH - Scheduller - Saturday - 4 - UnitStatus",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT"
  },
  {
   "type": "BV",
   "instance": 76,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[6].EVENT[0].Enabled",
   "description": "SCH - Scheduller - Sunday - 1 - Enabled",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ON"
  },
  {
   "type": "BV",
   "instance": 77,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[6].EVENT[0].Flag_Enabled",
   "description": "SCH - Scheduller - Sunday - 1 - Flag_Enabled",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 475,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[6].EVENT[0].Hours",
   "description": "SCH - Scheduller - Sunday - 1 - Hours (0 - 23)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 476,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[6].EVENT[0].Mins",
   "description": "SCH - Scheduller - Sunday - 1 - Mins (0 - 59)",
   "units": "min.",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 477,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[6].EVENT[0].UnitStatus",
   "description": "SCH - Scheduller - Sunday - 1 - UnitStatus",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT"
  },
  {
   "type": "BV",
   "instance": 78,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[6].EVENT[1].Enabled",
   "description": "SCH - Scheduller - Sunday - 2 - Enabled",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ON"
  },
  {
   "type": "BV",
   "instance": 79,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[6].EVENT[1].Flag_Enabled",
   "description": "SCH - Scheduller - Sunday - 2 - Flag_Enabled",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 478,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[6].EVENT[1].Hours",
   "description": "SCH - Scheduller - Sunday - 2 - Hours (0 - 23)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 479,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[6].EVENT[1].Mins",
   "description": "SCH - Scheduller - Sunday - 2 - Mins (0 - 59)",
   "units": "min.",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 480,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[6].EVENT[1].UnitStatus",
   "description": "SCH - Scheduller - Sunday - 2 - UnitStatus",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT"
  },
  {
   "type": "BV",
   "instance": 80,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[6].EVENT[2].Enabled",
   "description": "SCH - Scheduller - Sunday - 3 - Enabled",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ON"
  },
  {
   "type": "BV",
   "instance": 81,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[6].EVENT[2].Flag_Enabled",
   "description": "SCH - Scheduller - Sunday - 3 - Flag_Enabled",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 481,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[6].EVENT[2].Hours",
   "description": "SCH - Scheduller - Sunday - 3 - Hours (0 - 23)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 482,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[6].EVENT[2].Mins",
   "description": "SCH - Scheduller - Sunday - 3 - Mins (0 - 59)",
   "units": "min.",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 483,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[6].EVENT[2].UnitStatus",
   "description": "SCH - Scheduller - Sunday - 3 - UnitStatus",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT"
  },
  {
   "type": "BV",
   "instance": 82,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[6].EVENT[3].Enabled",
   "description": "SCH - Scheduller - Sunday - 4 - Enabled",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ON"
  },
  {
   "type": "BV",
   "instance": 83,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[6].EVENT[3].Flag_Enabled",
   "description": "SCH - Scheduller - Sunday - 4 - Flag_Enabled",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 484,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[6].EVENT[3].Hours",
   "description": "SCH - Scheduller - Sunday - 4 - Hours (0 - 23)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 485,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[6].EVENT[3].Mins",
   "description": "SCH - Scheduller - Sunday - 4 - Mins (0 - 59)",
   "units": "min.",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 486,
   "name": "Scheduler_OnOffUnit.Scheduler_1.DaysSched[6].EVENT[3].UnitStatus",
   "description": "SCH - Scheduller - Sunday - 4 - UnitStatus",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT"
  },
  {
   "type": "PIV",
   "instance": 487,
   "name": "Scheduler_OnOffUnit.Scheduler_1.EnDayCopy",
   "description": "SCH - Scheduller - Time Band - Enable Copy to Day",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "PIV",
   "instance": 488,
   "name": "Scheduler_OnOffUnit.Scheduler_1.SaveData",
   "description": "SCH - Scheduller - Time Band - Save Data",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "BV",
   "instance": 84,
   "name": "Scheduler_OnOffUnit.Scheduler_1.SpecDaysSched[0].Enabled",
   "description": "SCH - Scheduller - Special Days 1 - Enabled",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ON"
  },
  {
   "type": "PIV",
   "instance": 489,
   "name": "Scheduler_OnOffUnit.Scheduler_1.SpecDaysSched[0].SpecialDay",
   "description": "SCH - Scheduller - Special Days 1 - Day (1 - 31)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 490,
   "name": "Scheduler_OnOffUnit.Scheduler_1.SpecDaysSched[0].SpecialMonth",
   "description": "SCH - Scheduller - Special Days 1 - Month (1 - 12)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 491,
   "name": "Scheduler_OnOffUnit.Scheduler_1.SpecDaysSched[0].UnitStatus",
   "description": "SCH - Scheduller - Special Days 1 - Unit Status",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT"
  },
  {
   "type": "BV",
   "instance": 85,
   "name": "Scheduler_OnOffUnit.Scheduler_1.SpecDaysSched[1].Enabled",
   "description": "SCH - Scheduller - Special Days 2 - Enabled",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ON"
  },
  {
   "type": "PIV",
   "instance": 492,
   "name": "Scheduler_OnOffUnit.Scheduler_1.SpecDaysSched[1].SpecialDay",
   "description": "SCH - Scheduller - Special Days 2 - Day (1 - 31)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 493,
   "name": "Scheduler_OnOffUnit.Scheduler_1.SpecDaysSched[1].SpecialMonth",
   "description": "SCH - Scheduller - Special Days 2 - Month (1 - 12)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 494,
   "name": "Scheduler_OnOffUnit.Scheduler_1.SpecDaysSched[1].UnitStatus",
   "description": "SCH - Scheduller - Special Days 2 - Unit Status",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT"
  },
  {
   "type": "BV",
   "instance": 86,
   "name": "Scheduler_OnOffUnit.Scheduler_1.SpecDaysSched[2].Enabled",
   "description": "SCH - Scheduller - Special Days 3 - Enabled",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ON"
  },
  {
   "type": "PIV",
   "instance": 495,
   "name": "Scheduler_OnOffUnit.Scheduler_1.SpecDaysSched[2].SpecialDay",
   "description": "SCH - Scheduller - Special Days 3 - Day (1 - 31)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 496,
   "name": "Scheduler_OnOffUnit.Scheduler_1.SpecDaysSched[2].SpecialMonth",
   "description": "SCH - Scheduller - Special Days 3 - Month (1 - 12)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 497,
   "name": "Scheduler_OnOffUnit.Scheduler_1.SpecDaysSched[2].UnitStatus",
   "description": "SCH - Scheduller - Special Days 3 - Unit Status",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT"
  },
  {
   "type": "BV",
   "instance": 87,
   "name": "Scheduler_OnOffUnit.Scheduler_1.SpecDaysSched[3].Enabled",
   "description": "SCH - Scheduller - Special Days 4 - Enabled",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ON"
  },
  {
   "type": "PIV",
   "instance": 498,
   "name": "Scheduler_OnOffUnit.Scheduler_1.SpecDaysSched[3].SpecialDay",
   "description": "SCH - Scheduller - Special Days 4 - Day (1 - 31)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 499,
   "name": "Scheduler_OnOffUnit.Scheduler_1.SpecDaysSched[3].SpecialMonth",
   "description": "SCH - Scheduller - Special Days 4 - Month (1 - 12)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 500,
   "name": "Scheduler_OnOffUnit.Scheduler_1.SpecDaysSched[3].UnitStatus",
   "description": "SCH - Scheduller - Special Days 4 - Unit Status",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT"
  },
  {
   "type": "BV",
   "instance": 88,
   "name": "Scheduler_OnOffUnit.Scheduler_1.SpecDaysSched[4].Enabled",
   "description": "SCH - Scheduller - Special Days 5 - Enabled",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ON"
  },
  {
   "type": "PIV",
   "instance": 501,
   "name": "Scheduler_OnOffUnit.Scheduler_1.SpecDaysSched[4].SpecialDay",
   "description": "SCH - Scheduller - Special Days 5 - Day (1 - 31)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 502,
   "name": "Scheduler_OnOffUnit.Scheduler_1.SpecDaysSched[4].SpecialMonth",
   "description": "SCH - Scheduller - Special Days 5 - Month (1 - 12)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 503,
   "name": "Scheduler_OnOffUnit.Scheduler_1.SpecDaysSched[4].UnitStatus",
   "description": "SCH - Scheduller - Special Days 5 - Unit Status",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT"
  },
  {
   "type": "BV",
   "instance": 89,
   "name": "Scheduler_OnOffUnit.Scheduler_1.SpecDaysSched[5].Enabled",
   "description": "SCH - Scheduller - Special Days 6 - Enabled",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ON"
  },
  {
   "type": "PIV",
   "instance": 504,
   "name": "Scheduler_OnOffUnit.Scheduler_1.SpecDaysSched[5].SpecialDay",
   "description": "SCH - Scheduller - Special Days 6 - Day (1 - 31)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 505,
   "name": "Scheduler_OnOffUnit.Scheduler_1.SpecDaysSched[5].SpecialMonth",
   "description": "SCH - Scheduller - Special Days 6 - Month (1 - 12)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 506,
   "name": "Scheduler_OnOffUnit.Scheduler_1.SpecDaysSched[5].UnitStatus",
   "description": "SCH - Scheduller - Special Days 6 - Unit Status",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT"
  },
  {
   "type": "BV",
   "instance": 90,
   "name": "Scheduler_OnOffUnit.Scheduler_1.Event_Msk[0].Enabled",
   "description": "SCH - Scheduller - Time Band 1 - Enabled",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ON"
  },
  {
   "type": "PIV",
   "instance": 507,
   "name": "Scheduler_OnOffUnit.Scheduler_1.Event_Msk[0].Hours",
   "description": "SCH - Scheduller - Time Band 1 - Hours (0 - 23)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 508,
   "name": "Scheduler_OnOffUnit.Scheduler_1.Event_Msk[0].Mins",
   "description": "SCH - Scheduller - Time Band 1 - Minute (0 - 59)",
   "units": "min.",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 509,
   "name": "Scheduler_OnOffUnit.Scheduler_1.Event_Msk[0].UnitStatus",
   "description": "SCH - Scheduller - Time Band 1 - Unit Status",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=COMFORT"
  },
  {
   "type": "BV",
   "instance": 91,
   "name": "Scheduler_OnOffUnit.Scheduler_1.Event_Msk[1].Enabled",
   "description": "SCH - Scheduller - Time Band 2 - Enabled",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ON"
  },
  {
   "type": "PIV",
   "instance": 510,
   "name": "Scheduler_OnOffUnit.Scheduler_1.Event_Msk[1].Hours",
   "description": "SCH - Scheduller - Time Band 2 - Hours (0 - 23)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 511,
   "name": "Scheduler_OnOffUnit.Scheduler_1.Event_Msk[1].Mins",
   "description": "SCH - Scheduller - Time Band 2 - Minute (0 - 59)",
   "units": "min.",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 512,
   "name": "Scheduler_OnOffUnit.Scheduler_1.Event_Msk[1].UnitStatus",
   "description": "SCH - Scheduller - Time Band 2 - Unit Status",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=COMFORT"
  },
  {
   "type": "BV",
   "instance": 92,
   "name": "Scheduler_OnOffUnit.Scheduler_1.Event_Msk[2].Enabled",
   "description": "SCH - Scheduller - Time Band 3 - Enabled",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ON"
  },
  {
   "type": "PIV",
   "instance": 513,
   "name": "Scheduler_OnOffUnit.Scheduler_1.Event_Msk[2].Hours",
   "description": "SCH - Scheduller - Time Band 3 - Hours (0 - 23)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 514,
   "name": "Scheduler_OnOffUnit.Scheduler_1.Event_Msk[2].Mins",
   "description": "SCH - Scheduller - Time Band 3 - Minute (0 - 59)",
   "units": "min.",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 515,
   "name": "Scheduler_OnOffUnit.Scheduler_1.Event_Msk[2].UnitStatus",
   "description": "SCH - Scheduller - Time Band 3 - Unit Status",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=COMFORT"
  },
  {
   "type": "BV",
   "instance": 93,
   "name": "Scheduler_OnOffUnit.Scheduler_1.Event_Msk[3].Enabled",
   "description": "SCH - Scheduller - Time Band 4 - Enabled",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ON"
  },
  {
   "type": "PIV",
   "instance": 516,
   "name": "Scheduler_OnOffUnit.Scheduler_1.Event_Msk[3].Hours",
   "description": "SCH - Scheduller - Time Band 4 - Hours (0 - 23)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 517,
   "name": "Scheduler_OnOffUnit.Scheduler_1.Event_Msk[3].Mins",
   "description": "SCH - Scheduller - Time Band 4 - Minute (0 - 59)",
   "units": "min.",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 518,
   "name": "Scheduler_OnOffUnit.Scheduler_1.Event_Msk[3].UnitStatus",
   "description": "SCH - Scheduller - Time Band 4 - Unit Status",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=COMFORT"
  },
  {
   "type": "BV",
   "instance": 94,
   "name": "Scheduler_OnOffUnit.Scheduler_1.VacationsSched[0].Enabled",
   "description": "SCH - Scheduller - Periods 1 - Enabled",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ON"
  },
  {
   "type": "PIV",
   "instance": 519,
   "name": "Scheduler_OnOffUnit.Scheduler_1.VacationsSched[0].EndDay",
   "description": "SCH - Scheduller - Periods 1 - End Day (1 - 31)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 520,
   "name": "Scheduler_OnOffUnit.Scheduler_1.VacationsSched[0].EndMonth",
   "description": "SCH - Scheduller - Periods 1 - End Month (1 - 12)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 521,
   "name": "Scheduler_OnOffUnit.Scheduler_1.VacationsSched[0].StartDay",
   "description": "SCH - Scheduller - Periods 1 - Start Day (1 - 31)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 522,
   "name": "Scheduler_OnOffUnit.Scheduler_1.VacationsSched[0].StartMonth",
   "description": "SCH - Scheduller - Periods 1 - Start Month (1 - 12)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 523,
   "name": "Scheduler_OnOffUnit.Scheduler_1.VacationsSched[0].UnitStatus",
   "description": "SCH - Scheduller - Periods 1 - Unit Status",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=COMFORT"
  },
  {
   "type": "BV",
   "instance": 95,
   "name": "Scheduler_OnOffUnit.Scheduler_1.VacationsSched[1].Enabled",
   "description": "SCH - Scheduller - Periods 2 - Enabled",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ON"
  },
  {
   "type": "PIV",
   "instance": 524,
   "name": "Scheduler_OnOffUnit.Scheduler_1.VacationsSched[1].EndDay",
   "description": "SCH - Scheduller - Periods 2 - End Day (1 - 31)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 525,
   "name": "Scheduler_OnOffUnit.Scheduler_1.VacationsSched[1].EndMonth",
   "description": "SCH - Scheduller - Periods 2 - End Month (1 - 12)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 526,
   "name": "Scheduler_OnOffUnit.Scheduler_1.VacationsSched[1].StartDay",
   "description": "SCH - Scheduller - Periods 2 - Start Day (1 - 31)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 527,
   "name": "Scheduler_OnOffUnit.Scheduler_1.VacationsSched[1].StartMonth",
   "description": "SCH - Scheduller - Periods 2 - Start Month (1 - 12)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 528,
   "name": "Scheduler_OnOffUnit.Scheduler_1.VacationsSched[1].UnitStatus",
   "description": "SCH - Scheduller - Periods 2 - Unit Status",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=COMFORT"
  },
  {
   "type": "BV",
   "instance": 96,
   "name": "Scheduler_OnOffUnit.Scheduler_1.VacationsSched[2].Enabled",
   "description": "SCH - Scheduller - Periods 3 - Enabled",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ON"
  },
  {
   "type": "PIV",
   "instance": 529,
   "name": "Scheduler_OnOffUnit.Scheduler_1.VacationsSched[2].EndDay",
   "description": "SCH - Scheduller - Periods 3 - End Day (1 - 31)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 530,
   "name": "Scheduler_OnOffUnit.Scheduler_1.VacationsSched[2].EndMonth",
   "description": "SCH - Scheduller - Periods 3 - End Month (1 - 12)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 531,
   "name": "Scheduler_OnOffUnit.Scheduler_1.VacationsSched[2].StartDay",
   "description": "SCH - Scheduller - Periods 3 - Start Day (1 - 31)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 532,
   "name": "Scheduler_OnOffUnit.Scheduler_1.VacationsSched[2].StartMonth",
   "description": "SCH - Scheduller - Periods 3 - Start Month (1 - 12)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 533,
   "name": "Scheduler_OnOffUnit.Scheduler_1.VacationsSched[2].UnitStatus",
   "description": "SCH - Scheduller - Periods 3 - Unit Status",
   "units": "",
   "access": "W",
   "states": "0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT"
  },
  {
   "type": "PIV",
   "instance": 534,
   "name": "SetTypSched",
   "description": "SP - WorkMode - Actual",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 535,
   "name": "TypScheduler",
   "description": "SCH - Scheduller - Type",
   "units": "",
   "access": "W",
   "states": "0=NONE; 1=BOARD; 2=HMI"
  },
  {
   "type": "BV",
   "instance": 97,
   "name": "SchedActive",
   "description": "SCH - Scheduller - Active",
   "units": "",
   "access": "R",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "PIV",
   "instance": 536,
   "name": "CurrUnitStatus",
   "description": "SCH - Scheduller - Actual mode from scheduller",
   "units": "",
   "access": "R",
   "states": "0=OFF; 1=ECO; 2=Optimal; 3=Comfort"
  },
  {
   "type": "BV",
   "instance": 98,
   "name": "Al_ABB_ExhFan_1.Trigger",
   "description": "AL - Alarm - Fan Return 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 99,
   "name": "Al_ABB_ExhFan_10.Trigger",
   "description": "AL - Alarm - Fan Return 10",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 100,
   "name": "Al_ABB_ExhFan_2.Trigger",
   "description": "AL - Alarm - Fan Return 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 101,
   "name": "Al_ABB_ExhFan_3.Trigger",
   "description": "AL - Alarm - Fan Return 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 102,
   "name": "Al_ABB_ExhFan_4.Trigger",
   "description": "AL - Alarm - Fan Return 4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 103,
   "name": "Al_ABB_ExhFan_5.Trigger",
   "description": "AL - Alarm - Fan Return 5",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 104,
   "name": "Al_ABB_ExhFan_6.Trigger",
   "description": "AL - Alarm - Fan Return 6",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 105,
   "name": "Al_ABB_ExhFan_7.Trigger",
   "description": "AL - Alarm - Fan Return 7",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 106,
   "name": "Al_ABB_ExhFan_8.Trigger",
   "description": "AL - Alarm - Fan Return 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 107,
   "name": "Al_ABB_ExhFan_9.Trigger",
   "description": "AL - Alarm - Fan Return 9",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 108,
   "name": "Al_ABB_Rotary.Trigger",
   "description": "AL - Alarm - Rotary",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 109,
   "name": "Al_ABB_SupFan_1.Trigger",
   "description": "AL - Alarm - Fan Supply 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 110,
   "name": "Al_ABB_SupFan_10.Trigger",
   "description": "AL - Alarm - Fan Supply 10",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 111,
   "name": "Al_ABB_SupFan_2.Trigger",
   "description": "AL - Alarm - Fan Supply 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 112,
   "name": "Al_ABB_SupFan_3.Trigger",
   "description": "AL - Alarm - Fan Supply 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 113,
   "name": "Al_ABB_SupFan_4.Trigger",
   "description": "AL - Alarm - Fan Supply 4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 114,
   "name": "Al_ABB_SupFan_5.Trigger",
   "description": "AL - Alarm - Fan Supply 5",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 115,
   "name": "Al_ABB_SupFan_6.Trigger",
   "description": "AL - Alarm - Fan Supply 6",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 116,
   "name": "Al_ABB_SupFan_7.Trigger",
   "description": "AL - Alarm - Fan Supply 7",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 117,
   "name": "Al_ABB_SupFan_8.Trigger",
   "description": "AL - Alarm - Fan Supply 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 118,
   "name": "Al_ABB_SupFan_9.Trigger",
   "description": "AL - Alarm - Fan Supply 9",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 119,
   "name": "Al_AFreezeDIN.Trigger",
   "description": "AL - Alarm - Antifreeze - Digital Input",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 120,
   "name": "Al_AFreezePRB.Trigger",
   "description": "AL - Alarm - Antifreeze - Back Water Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 121,
   "name": "Al_AFreezePreHeatPRB.Trigger",
   "description": "AL - Alarm - Antifreeze - PreHeat Back Water Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 122,
   "name": "Al_AfterPreHeatCoilTempPrb.Trigger",
   "description": "AL - Alarm - Probe - After preheating coil temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 123,
   "name": "Al_BMS_Offline.Trigger",
   "description": "AL - Alarm - BMS - Offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 124,
   "name": "Al_CfgError_cpCOe.Trigger",
   "description": "AL - Alarm - Module IO - cPCOE - Configuration error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 125,
   "name": "Al_CircuitFault_EC_ExhFan1.Trigger",
   "description": "AL - Alarm - Fan Return 1 EC - Circuit Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 126,
   "name": "Al_CircuitFault_EC_ExhFan10.Trigger",
   "description": "AL - Alarm - Fan Return 10 EC - Circuit Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 127,
   "name": "Al_CircuitFault_EC_ExhFan2.Trigger",
   "description": "AL - Alarm - Fan Return 2 EC - Circuit Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 128,
   "name": "Al_CircuitFault_EC_ExhFan3.Trigger",
   "description": "AL - Alarm - Fan Return 3 EC - Circuit Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 129,
   "name": "Al_CircuitFault_EC_ExhFan4.Trigger",
   "description": "AL - Alarm - Fan Return 4 EC - Circuit Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 130,
   "name": "Al_CircuitFault_EC_ExhFan5.Trigger",
   "description": "AL - Alarm - Fan Return 5 EC - Circuit Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 131,
   "name": "Al_CircuitFault_EC_ExhFan6.Trigger",
   "description": "AL - Alarm - Fan Return 6 EC - Circuit Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 132,
   "name": "Al_CircuitFault_EC_ExhFan7.Trigger",
   "description": "AL - Alarm - Fan Return 7 EC - Circuit Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 133,
   "name": "Al_CircuitFault_EC_ExhFan8.Trigger",
   "description": "AL - Alarm - Fan Return 8 EC - Circuit Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 134,
   "name": "Al_CircuitFault_EC_ExhFan9.Trigger",
   "description": "AL - Alarm - Fan Return 9 EC - Circuit Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 135,
   "name": "Al_CircuitFault_EC_SupFan1.Trigger",
   "description": "AL - Alarm - Fan Supply 1 EC - Circuit Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 136,
   "name": "Al_CircuitFault_EC_SupFan10.Trigger",
   "description": "AL - Alarm - Fan Supply 10 EC - Circuit Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 137,
   "name": "Al_CircuitFault_EC_SupFan2.Trigger",
   "description": "AL - Alarm - Fan Supply 2 EC - Circuit Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 138,
   "name": "Al_CircuitFault_EC_SupFan3.Trigger",
   "description": "AL - Alarm - Fan Supply 3 EC - Circuit Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 139,
   "name": "Al_CircuitFault_EC_SupFan4.Trigger",
   "description": "AL - Alarm - Fan Supply 4 EC - Circuit Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 140,
   "name": "Al_CircuitFault_EC_SupFan5.Trigger",
   "description": "AL - Alarm - Fan Supply 5 EC - Circuit Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 141,
   "name": "Al_CircuitFault_EC_SupFan6.Trigger",
   "description": "AL - Alarm - Fan Supply 6 EC - Circuit Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 142,
   "name": "Al_CircuitFault_EC_SupFan7.Trigger",
   "description": "AL - Alarm - Fan Supply 7 EC - Circuit Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 143,
   "name": "Al_CircuitFault_EC_SupFan8.Trigger",
   "description": "AL - Alarm - Fan Supply 8 EC - Circuit Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 144,
   "name": "Al_CircuitFault_EC_SupFan9.Trigger",
   "description": "AL - Alarm - Fan Supply 9 EC - Circuit Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 145,
   "name": "Al_CommErr_ExhFan_1.Trigger",
   "description": "AL - Alarm - Fan Return 1 - Communication Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 146,
   "name": "Al_CommErr_ExhFan_10.Trigger",
   "description": "AL - Alarm - Fan Return 10 - Communication Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 147,
   "name": "Al_CommErr_ExhFan_2.Trigger",
   "description": "AL - Alarm - Fan Return 2 - Communication Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 148,
   "name": "Al_CommErr_ExhFan_3.Trigger",
   "description": "AL - Alarm - Fan Return 3 - Communication Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 149,
   "name": "Al_CommErr_ExhFan_4.Trigger",
   "description": "AL - Alarm - Fan Return 4 - Communication Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 150,
   "name": "Al_CommErr_ExhFan_5.Trigger",
   "description": "AL - Alarm - Fan Return 5 - Communication Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 151,
   "name": "Al_CommErr_ExhFan_6.Trigger",
   "description": "AL - Alarm - Fan Return 6 - Communication Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 152,
   "name": "Al_CommErr_ExhFan_7.Trigger",
   "description": "AL - Alarm - Fan Return 7 - Communication Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 153,
   "name": "Al_CommErr_ExhFan_8.Trigger",
   "description": "AL - Alarm - Fan Return 8 - Communication Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 154,
   "name": "Al_CommErr_ExhFan_9.Trigger",
   "description": "AL - Alarm - Fan Return 9 - Communication Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 155,
   "name": "Al_CommErr_Rotary.Trigger",
   "description": "AL - Alarm - Rotary - CommUnitation Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 156,
   "name": "Al_CommErr_SupFan_1.Trigger",
   "description": "AL - Alarm - Fan Supply 1 - Communication Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 157,
   "name": "Al_CommErr_SupFan_10.Trigger",
   "description": "AL - Alarm - Fan Supply 10 - Communication Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 158,
   "name": "Al_CommErr_SupFan_2.Trigger",
   "description": "AL - Alarm - Fan Supply 2 - Communication Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 159,
   "name": "Al_CommErr_SupFan_3.Trigger",
   "description": "AL - Alarm - Fan Supply 3 - Communication Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 160,
   "name": "Al_CommErr_SupFan_4.Trigger",
   "description": "AL - Alarm - Fan Supply 4 - Communication Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 161,
   "name": "Al_CommErr_SupFan_5.Trigger",
   "description": "AL - Alarm - Fan Supply 5 - Communication Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 162,
   "name": "Al_CommErr_SupFan_6.Trigger",
   "description": "AL - Alarm - Fan Supply 6 - Communication Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 163,
   "name": "Al_CommErr_SupFan_7.Trigger",
   "description": "AL - Alarm - Fan Supply 7 - Communication Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 164,
   "name": "Al_CommErr_SupFan_8.Trigger",
   "description": "AL - Alarm - Fan Supply 8 - Communication Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 165,
   "name": "Al_CommErr_SupFan_9.Trigger",
   "description": "AL - Alarm - Fan Supply 9 - Communication Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 166,
   "name": "Al_Cool.Trigger",
   "description": "AL - Alarm - Cooling - Device Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 167,
   "name": "Al_CoolFanFault_ExhFan_1.Trigger",
   "description": "AL - Alarm - Fan Return 1 - Cooling Fan Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 168,
   "name": "Al_CoolFanFault_ExhFan_10.Trigger",
   "description": "AL - Alarm - Fan Return 10 - Cooling Fan Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 169,
   "name": "Al_CoolFanFault_ExhFan_2.Trigger",
   "description": "AL - Alarm - Fan Return 2 - Cooling Fan Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 170,
   "name": "Al_CoolFanFault_ExhFan_3.Trigger",
   "description": "AL - Alarm - Fan Return 3 - Cooling Fan Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 171,
   "name": "Al_CoolFanFault_ExhFan_4.Trigger",
   "description": "AL - Alarm - Fan Return 4 - Cooling Fan Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 172,
   "name": "Al_CoolFanFault_ExhFan_5.Trigger",
   "description": "AL - Alarm - Fan Return 5 - Cooling Fan Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 173,
   "name": "Al_CoolFanFault_ExhFan_6.Trigger",
   "description": "AL - Alarm - Fan Return 6 - Cooling Fan Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 174,
   "name": "Al_CoolFanFault_ExhFan_7.Trigger",
   "description": "AL - Alarm - Fan Return 7 - Cooling Fan Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 175,
   "name": "Al_CoolFanFault_ExhFan_8.Trigger",
   "description": "AL - Alarm - Fan Return 8 - Cooling Fan Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 176,
   "name": "Al_CoolFanFault_ExhFan_9.Trigger",
   "description": "AL - Alarm - Fan Return 9 - Cooling Fan Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 177,
   "name": "Al_CoolFanFault_Rotary.Trigger",
   "description": "AL - Alarm - Rotary - Cooling Fan Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 178,
   "name": "Al_CoolFanFault_SupFan_1.Trigger",
   "description": "AL - Alarm - Fan Supply 1 - Cooling Fan Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 179,
   "name": "Al_CoolFanFault_SupFan_10.Trigger",
   "description": "AL - Alarm - Fan Supply 10 - Cooling Fan Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 180,
   "name": "Al_CoolFanFault_SupFan_2.Trigger",
   "description": "AL - Alarm - Fan Supply 2 - Cooling Fan Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 181,
   "name": "Al_CoolFanFault_SupFan_3.Trigger",
   "description": "AL - Alarm - Fan Supply 3 - Cooling Fan Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 182,
   "name": "Al_CoolFanFault_SupFan_4.Trigger",
   "description": "AL - Alarm - Fan Supply 4 - Cooling Fan Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 183,
   "name": "Al_CoolFanFault_SupFan_5.Trigger",
   "description": "AL - Alarm - Fan Supply 5 - Cooling Fan Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 184,
   "name": "Al_CoolFanFault_SupFan_6.Trigger",
   "description": "AL - Alarm - Fan Supply 6 - Cooling Fan Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 185,
   "name": "Al_CoolFanFault_SupFan_7.Trigger",
   "description": "AL - Alarm - Fan Supply 7 - Cooling Fan Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 186,
   "name": "Al_CoolFanFault_SupFan_8.Trigger",
   "description": "AL - Alarm - Fan Supply 8 - Cooling Fan Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 187,
   "name": "Al_CoolFanFault_SupFan_9.Trigger",
   "description": "AL - Alarm - Fan Supply 9 - Cooling Fan Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 188,
   "name": "Al_CutOff_ExhFan_1.Trigger",
   "description": "AL - Alarm - Fan Return 1 - CutOff",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 189,
   "name": "Al_CutOff_ExhFan_10.Trigger",
   "description": "AL - Alarm - Fan Return 10 - CutOff",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 190,
   "name": "Al_CutOff_ExhFan_2.Trigger",
   "description": "AL - Alarm - Fan Return 2 - CutOff",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 191,
   "name": "Al_CutOff_ExhFan_3.Trigger",
   "description": "AL - Alarm - Fan Return 3 - CutOff",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 192,
   "name": "Al_CutOff_ExhFan_4.Trigger",
   "description": "AL - Alarm - Fan Return 4 - CutOff",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 193,
   "name": "Al_CutOff_ExhFan_5.Trigger",
   "description": "AL - Alarm - Fan Return 5 - CutOff",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 194,
   "name": "Al_CutOff_ExhFan_6.Trigger",
   "description": "AL - Alarm - Fan Return 6 - CutOff",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 195,
   "name": "Al_CutOff_ExhFan_7.Trigger",
   "description": "AL - Alarm - Fan Return 7 - CutOff",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 196,
   "name": "Al_CutOff_ExhFan_8.Trigger",
   "description": "AL - Alarm - Fan Return 8 - CutOff",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 197,
   "name": "Al_CutOff_ExhFan_9.Trigger",
   "description": "AL - Alarm - Fan Return 9 - CutOff",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 198,
   "name": "Al_CutOff_Rotary.Trigger",
   "description": "AL - Alarm - Rotary - CutOff",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 199,
   "name": "Al_CutOff_SupFan_1.Trigger",
   "description": "AL - Alarm - Fan Supply 1 - CutOff",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 200,
   "name": "Al_CutOff_SupFan_10.Trigger",
   "description": "AL - Alarm - Fan Supply 10 - CutOff",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 201,
   "name": "Al_CutOff_SupFan_2.Trigger",
   "description": "AL - Alarm - Fan Supply 2 - CutOff",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 202,
   "name": "Al_CutOff_SupFan_3.Trigger",
   "description": "AL - Alarm - Fan Supply 3 - CutOff",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 203,
   "name": "Al_CutOff_SupFan_4.Trigger",
   "description": "AL - Alarm - Fan Supply 4 - CutOff",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 204,
   "name": "Al_CutOff_SupFan_5.Trigger",
   "description": "AL - Alarm - Fan Supply 5 - CutOff",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 205,
   "name": "Al_CutOff_SupFan_6.Trigger",
   "description": "AL - Alarm - Fan Supply 6 - CutOff",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 206,
   "name": "Al_CutOff_SupFan_7.Trigger",
   "description": "AL - Alarm - Fan Supply 7 - CutOff",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 207,
   "name": "Al_CutOff_SupFan_8.Trigger",
   "description": "AL - Alarm - Fan Supply 8 - CutOff",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 208,
   "name": "Al_CutOff_SupFan_9.Trigger",
   "description": "AL - Alarm - Fan Supply 9 - CutOff",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 209,
   "name": "Al_DC_Ovld_ExhFan_1.Trigger",
   "description": "AL - Alarm - Fan Return 1 - DC Over load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 210,
   "name": "Al_DC_Ovld_ExhFan_10.Trigger",
   "description": "AL - Alarm - Fan Return 10 - DC Over load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 211,
   "name": "Al_DC_Ovld_ExhFan_2.Trigger",
   "description": "AL - Alarm - Fan Return 2 - DC Over load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 212,
   "name": "Al_DC_Ovld_ExhFan_3.Trigger",
   "description": "AL - Alarm - Fan Return 3 - DC Over load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 213,
   "name": "Al_DC_Ovld_ExhFan_4.Trigger",
   "description": "AL - Alarm - Fan Return 4 - DC Over load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 214,
   "name": "Al_DC_Ovld_ExhFan_5.Trigger",
   "description": "AL - Alarm - Fan Return 5 - DC Over load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 215,
   "name": "Al_DC_Ovld_ExhFan_6.Trigger",
   "description": "AL - Alarm - Fan Return 6 - DC Over load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 216,
   "name": "Al_DC_Ovld_ExhFan_7.Trigger",
   "description": "AL - Alarm - Fan Return 7 - DC Over load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 217,
   "name": "Al_DC_Ovld_ExhFan_8.Trigger",
   "description": "AL - Alarm - Fan Return 8 - DC Over load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 218,
   "name": "Al_DC_Ovld_ExhFan_9.Trigger",
   "description": "AL - Alarm - Fan Return 9 - DC Over load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 219,
   "name": "Al_DC_Ovld_Rotary.Trigger",
   "description": "AL - Alarm - Rotary - DC Overload",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 220,
   "name": "Al_DC_Ovld_SupFan_1.Trigger",
   "description": "AL - Alarm - Fan Supply 1 - DC Over load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 221,
   "name": "Al_DC_Ovld_SupFan_10.Trigger",
   "description": "AL - Alarm - Fan Supply 10 - DC Over load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 222,
   "name": "Al_DC_Ovld_SupFan_2.Trigger",
   "description": "AL - Alarm - Fan Supply 2 - DC Over load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 223,
   "name": "Al_DC_Ovld_SupFan_3.Trigger",
   "description": "AL - Alarm - Fan Supply 3 - DC Over load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 224,
   "name": "Al_DC_Ovld_SupFan_4.Trigger",
   "description": "AL - Alarm - Fan Supply 4 - DC Over load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 225,
   "name": "Al_DC_Ovld_SupFan_5.Trigger",
   "description": "AL - Alarm - Fan Supply 5 - DC Over load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 226,
   "name": "Al_DC_Ovld_SupFan_6.Trigger",
   "description": "AL - Alarm - Fan Supply 6 - DC Over load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 227,
   "name": "Al_DC_Ovld_SupFan_7.Trigger",
   "description": "AL - Alarm - Fan Supply 7 - DC Over load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 228,
   "name": "Al_DC_Ovld_SupFan_8.Trigger",
   "description": "AL - Alarm - Fan Supply 8 - DC Over load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 229,
   "name": "Al_DC_Ovld_SupFan_9.Trigger",
   "description": "AL - Alarm - Fan Supply 9 - DC Over load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 230,
   "name": "Al_ElectTherm_ExhFan_1.Trigger",
   "description": "AL - Alarm - Fan Return 1 - Electric Thermal",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 231,
   "name": "Al_ElectTherm_ExhFan_10.Trigger",
   "description": "AL - Alarm - Fan Return 10 - Electric Thermal",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 232,
   "name": "Al_ElectTherm_ExhFan_2.Trigger",
   "description": "AL - Alarm - Fan Return 2 - Electric Thermal",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 233,
   "name": "Al_ElectTherm_ExhFan_3.Trigger",
   "description": "AL - Alarm - Fan Return 3 - Electric Thermal",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 234,
   "name": "Al_ElectTherm_ExhFan_4.Trigger",
   "description": "AL - Alarm - Fan Return 4 - Electric Thermal",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 235,
   "name": "Al_ElectTherm_ExhFan_5.Trigger",
   "description": "AL - Alarm - Fan Return 5 - Electric Thermal",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 236,
   "name": "Al_ElectTherm_ExhFan_6.Trigger",
   "description": "AL - Alarm - Fan Return 6 - Electric Thermal",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 237,
   "name": "Al_ElectTherm_ExhFan_7.Trigger",
   "description": "AL - Alarm - Fan Return 7 - Electric Thermal",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 238,
   "name": "Al_ElectTherm_ExhFan_8.Trigger",
   "description": "AL - Alarm - Fan Return 8 - Electric Thermal",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 239,
   "name": "Al_ElectTherm_ExhFan_9.Trigger",
   "description": "AL - Alarm - Fan Return 9 - Electric Thermal",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 240,
   "name": "Al_ElectTherm_Rotary.Trigger",
   "description": "AL - Alarm - Rotary - Electric Thermal",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 241,
   "name": "Al_ElectTherm_SupFan_1.Trigger",
   "description": "AL - Alarm - Fan Supply 1 - Electric Thermal",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 242,
   "name": "Al_ElectTherm_SupFan_10.Trigger",
   "description": "AL - Alarm - Fan Supply 10 - Electric Thermal",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 243,
   "name": "Al_ElectTherm_SupFan_2.Trigger",
   "description": "AL - Alarm - Fan Supply 2 - Electric Thermal",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 244,
   "name": "Al_ElectTherm_SupFan_3.Trigger",
   "description": "AL - Alarm - Fan Supply 3 - Electric Thermal",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 245,
   "name": "Al_ElectTherm_SupFan_4.Trigger",
   "description": "AL - Alarm - Fan Supply 4 - Electric Thermal",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 246,
   "name": "Al_ElectTherm_SupFan_5.Trigger",
   "description": "AL - Alarm - Fan Supply 5 - Electric Thermal",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 247,
   "name": "Al_ElectTherm_SupFan_6.Trigger",
   "description": "AL - Alarm - Fan Supply 6 - Electric Thermal",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 248,
   "name": "Al_ElectTherm_SupFan_7.Trigger",
   "description": "AL - Alarm - Fan Supply 7 - Electric Thermal",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 249,
   "name": "Al_ElectTherm_SupFan_8.Trigger",
   "description": "AL - Alarm - Fan Supply 8 - Electric Thermal",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 250,
   "name": "Al_ElectTherm_SupFan_9.Trigger",
   "description": "AL - Alarm - Fan Supply 9 - Electric Thermal",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 251,
   "name": "Al_Err_retain_write.Trigger",
   "description": "AL - Alarm - Error retain write",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 252,
   "name": "Al_ExhTempPrb.Trigger",
   "description": "AL - Alarm - Probe - Temperature Exhaust",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 253,
   "name": "Al_ExtFaultA_ExhFan_1.Trigger",
   "description": "AL - Alarm - Fan Return 1 - External Fault A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 254,
   "name": "Al_ExtFaultA_ExhFan_10.Trigger",
   "description": "AL - Alarm - Fan Return 10 - External Fault A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 255,
   "name": "Al_ExtFaultA_ExhFan_2.Trigger",
   "description": "AL - Alarm - Fan Return 2 - External Fault A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 256,
   "name": "Al_ExtFaultA_ExhFan_3.Trigger",
   "description": "AL - Alarm - Fan Return 3 - External Fault A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 257,
   "name": "Al_ExtFaultA_ExhFan_4.Trigger",
   "description": "AL - Alarm - Fan Return 4 - External Fault A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 258,
   "name": "Al_ExtFaultA_ExhFan_5.Trigger",
   "description": "AL - Alarm - Fan Return 5 - External Fault A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 259,
   "name": "Al_ExtFaultA_ExhFan_6.Trigger",
   "description": "AL - Alarm - Fan Return 6 - External Fault A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 260,
   "name": "Al_ExtFaultA_ExhFan_7.Trigger",
   "description": "AL - Alarm - Fan Return 7 - External Fault A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 261,
   "name": "Al_ExtFaultA_ExhFan_8.Trigger",
   "description": "AL - Alarm - Fan Return 8 - External Fault A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 262,
   "name": "Al_ExtFaultA_ExhFan_9.Trigger",
   "description": "AL - Alarm - Fan Return 9 - External Fault A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 263,
   "name": "Al_ExtFaultA_Rotary.Trigger",
   "description": "AL - Alarm - Rotary - External Fault A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 264,
   "name": "Al_ExtFaultA_SupFan_1.Trigger",
   "description": "AL - Alarm - Fan Supply 1 - External Fault A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 265,
   "name": "Al_ExtFaultA_SupFan_10.Trigger",
   "description": "AL - Alarm - Fan Supply 10 - External Fault A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 266,
   "name": "Al_ExtFaultA_SupFan_2.Trigger",
   "description": "AL - Alarm - Fan Supply 2 - External Fault A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 267,
   "name": "Al_ExtFaultA_SupFan_3.Trigger",
   "description": "AL - Alarm - Fan Supply 3 - External Fault A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 268,
   "name": "Al_ExtFaultA_SupFan_4.Trigger",
   "description": "AL - Alarm - Fan Supply 4 - External Fault A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 269,
   "name": "Al_ExtFaultA_SupFan_5.Trigger",
   "description": "AL - Alarm - Fan Supply 5 - External Fault A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 270,
   "name": "Al_ExtFaultA_SupFan_6.Trigger",
   "description": "AL - Alarm - Fan Supply 6 - External Fault A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 271,
   "name": "Al_ExtFaultA_SupFan_7.Trigger",
   "description": "AL - Alarm - Fan Supply 7 - External Fault A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 272,
   "name": "Al_ExtFaultA_SupFan_8.Trigger",
   "description": "AL - Alarm - Fan Supply 8 - External Fault A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 273,
   "name": "Al_ExtFaultA_SupFan_9.Trigger",
   "description": "AL - Alarm - Fan Supply 9 - External Fault A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 274,
   "name": "Al_ExtFaultB_ExhFan_1.Trigger",
   "description": "AL - Alarm - Fan Return 1 - External Fault B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 275,
   "name": "Al_ExtFaultB_ExhFan_10.Trigger",
   "description": "AL - Alarm - Fan Return 10 - External Fault B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 276,
   "name": "Al_ExtFaultB_ExhFan_2.Trigger",
   "description": "AL - Alarm - Fan Return 2 - External Fault B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 277,
   "name": "Al_ExtFaultB_ExhFan_3.Trigger",
   "description": "AL - Alarm - Fan Return 3 - External Fault B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 278,
   "name": "Al_ExtFaultB_ExhFan_4.Trigger",
   "description": "AL - Alarm - Fan Return 4 - External Fault B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 279,
   "name": "Al_ExtFaultB_ExhFan_5.Trigger",
   "description": "AL - Alarm - Fan Return 5 - External Fault B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 280,
   "name": "Al_ExtFaultB_ExhFan_6.Trigger",
   "description": "AL - Alarm - Fan Return 6 - External Fault B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 281,
   "name": "Al_ExtFaultB_ExhFan_7.Trigger",
   "description": "AL - Alarm - Fan Return 7 - External Fault B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 282,
   "name": "Al_ExtFaultB_ExhFan_8.Trigger",
   "description": "AL - Alarm - Fan Return 8 - External Fault B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 283,
   "name": "Al_ExtFaultB_ExhFan_9.Trigger",
   "description": "AL - Alarm - Fan Return 9 - External Fault B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 284,
   "name": "Al_ExtFaultB_Rotary.Trigger",
   "description": "AL - Alarm - Rotary - External Fault B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 285,
   "name": "Al_ExtFaultB_SupFan_1.Trigger",
   "description": "AL - Alarm - Fan Supply 1 - External Fault B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 286,
   "name": "Al_ExtFaultB_SupFan_10.Trigger",
   "description": "AL - Alarm - Fan Supply 10 - External Fault B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 287,
   "name": "Al_ExtFaultB_SupFan_2.Trigger",
   "description": "AL - Alarm - Fan Supply 2 - External Fault B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 288,
   "name": "Al_ExtFaultB_SupFan_3.Trigger",
   "description": "AL - Alarm - Fan Supply 3 - External Fault B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 289,
   "name": "Al_ExtFaultB_SupFan_4.Trigger",
   "description": "AL - Alarm - Fan Supply 4 - External Fault B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 290,
   "name": "Al_ExtFaultB_SupFan_5.Trigger",
   "description": "AL - Alarm - Fan Supply 5 - External Fault B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 291,
   "name": "Al_ExtFaultB_SupFan_6.Trigger",
   "description": "AL - Alarm - Fan Supply 6 - External Fault B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 292,
   "name": "Al_ExtFaultB_SupFan_7.Trigger",
   "description": "AL - Alarm - Fan Supply 7 - External Fault B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 293,
   "name": "Al_ExtFaultB_SupFan_8.Trigger",
   "description": "AL - Alarm - Fan Supply 8 - External Fault B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 294,
   "name": "Al_ExtFaultB_SupFan_9.Trigger",
   "description": "AL - Alarm - Fan Supply 9 - External Fault B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 295,
   "name": "Al_ExtTempPrb.Trigger",
   "description": "AL - Alarm - Probe - Temperature External",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 296,
   "name": "Al_Fire.Trigger",
   "description": "AL - Alarm - Fire",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 297,
   "name": "Al_FireExh.Trigger",
   "description": "AL - Alarm - Fire - Return Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 298,
   "name": "Al_GroundFault_ExhFan_1.Trigger",
   "description": "AL - Alarm - Fan Return 1 - Ground Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 299,
   "name": "Al_GroundFault_ExhFan_10.Trigger",
   "description": "AL - Alarm - Fan Return 10 - Ground Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 300,
   "name": "Al_GroundFault_ExhFan_2.Trigger",
   "description": "AL - Alarm - Fan Return 2 - Ground Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 301,
   "name": "Al_GroundFault_ExhFan_3.Trigger",
   "description": "AL - Alarm - Fan Return 3 - Ground Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 302,
   "name": "Al_GroundFault_ExhFan_4.Trigger",
   "description": "AL - Alarm - Fan Return 4 - Ground Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 303,
   "name": "Al_GroundFault_ExhFan_5.Trigger",
   "description": "AL - Alarm - Fan Return 5 - Ground Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 304,
   "name": "Al_GroundFault_ExhFan_6.Trigger",
   "description": "AL - Alarm - Fan Return 6 - Ground Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 305,
   "name": "Al_GroundFault_ExhFan_7.Trigger",
   "description": "AL - Alarm - Fan Return 7 - Ground Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 306,
   "name": "Al_GroundFault_ExhFan_8.Trigger",
   "description": "AL - Alarm - Fan Return 8 - Ground Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 307,
   "name": "Al_GroundFault_ExhFan_9.Trigger",
   "description": "AL - Alarm - Fan Return 9 - Ground Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 308,
   "name": "Al_GroundFault_Rotary.Trigger",
   "description": "AL - Alarm - Rotary - Ground Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 309,
   "name": "Al_GroundFault_SupFan_1.Trigger",
   "description": "AL - Alarm - Fan Supply 1 - Ground Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 310,
   "name": "Al_GroundFault_SupFan_10.Trigger",
   "description": "AL - Alarm - Fan Supply 10 - Ground Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 311,
   "name": "Al_GroundFault_SupFan_2.Trigger",
   "description": "AL - Alarm - Fan Supply 2 - Ground Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 312,
   "name": "Al_GroundFault_SupFan_3.Trigger",
   "description": "AL - Alarm - Fan Supply 3 - Ground Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 313,
   "name": "Al_GroundFault_SupFan_4.Trigger",
   "description": "AL - Alarm - Fan Supply 4 - Ground Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 314,
   "name": "Al_GroundFault_SupFan_5.Trigger",
   "description": "AL - Alarm - Fan Supply 5 - Ground Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 315,
   "name": "Al_GroundFault_SupFan_6.Trigger",
   "description": "AL - Alarm - Fan Supply 6 - Ground Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 316,
   "name": "Al_GroundFault_SupFan_7.Trigger",
   "description": "AL - Alarm - Fan Supply 7 - Ground Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 317,
   "name": "Al_GroundFault_SupFan_8.Trigger",
   "description": "AL - Alarm - Fan Supply 8 - Ground Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 318,
   "name": "Al_GroundFault_SupFan_9.Trigger",
   "description": "AL - Alarm - Fan Supply 9 - Ground Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 319,
   "name": "Al_Heat.Trigger",
   "description": "AL - Alarm - Heating - Device Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 320,
   "name": "Al_HeatCoilTempPrb.Trigger",
   "description": "AL - Alarm - Probe - Temperature Water Heating coil",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 321,
   "name": "Al_HeatExchgWorkHrsWarn.Trigger",
   "description": "AL - Alarm - HeatExchanger - HeatExchanger Works Hour Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 322,
   "name": "Al_HeatSink_ExhFan_1.Trigger",
   "description": "AL - Alarm - Fan Return 1 - HeatSink",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 323,
   "name": "Al_HeatSink_ExhFan_10.Trigger",
   "description": "AL - Alarm - Fan Return 10 - HeatSink",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 324,
   "name": "Al_HeatSink_ExhFan_2.Trigger",
   "description": "AL - Alarm - Fan Return 2 - HeatSink",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 325,
   "name": "Al_HeatSink_ExhFan_3.Trigger",
   "description": "AL - Alarm - Fan Return 3 - HeatSink",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 326,
   "name": "Al_HeatSink_ExhFan_4.Trigger",
   "description": "AL - Alarm - Fan Return 4 - HeatSink",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 327,
   "name": "Al_HeatSink_ExhFan_5.Trigger",
   "description": "AL - Alarm - Fan Return 5 - HeatSink",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 328,
   "name": "Al_HeatSink_ExhFan_6.Trigger",
   "description": "AL - Alarm - Fan Return 6 - HeatSink",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 329,
   "name": "Al_HeatSink_ExhFan_7.Trigger",
   "description": "AL - Alarm - Fan Return 7 - HeatSink",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 330,
   "name": "Al_HeatSink_ExhFan_8.Trigger",
   "description": "AL - Alarm - Fan Return 8 - HeatSink",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 331,
   "name": "Al_HeatSink_ExhFan_9.Trigger",
   "description": "AL - Alarm - Fan Return 9 - HeatSink",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 332,
   "name": "Al_HeatSink_Rotary.Trigger",
   "description": "AL - Alarm - Rotary - HeatSink",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 333,
   "name": "Al_HeatSink_SupFan_1.Trigger",
   "description": "AL - Alarm - Fan Supply 1 - HeatSink",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 334,
   "name": "Al_HeatSink_SupFan_10.Trigger",
   "description": "AL - Alarm - Fan Supply 10 - HeatSink",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 335,
   "name": "Al_HeatSink_SupFan_2.Trigger",
   "description": "AL - Alarm - Fan Supply 2 - HeatSink",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 336,
   "name": "Al_HeatSink_SupFan_3.Trigger",
   "description": "AL - Alarm - Fan Supply 3 - HeatSink",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 337,
   "name": "Al_HeatSink_SupFan_4.Trigger",
   "description": "AL - Alarm - Fan Supply 4 - HeatSink",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 338,
   "name": "Al_HeatSink_SupFan_5.Trigger",
   "description": "AL - Alarm - Fan Supply 5 - HeatSink",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 339,
   "name": "Al_HeatSink_SupFan_6.Trigger",
   "description": "AL - Alarm - Fan Supply 6 - HeatSink",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 340,
   "name": "Al_HeatSink_SupFan_7.Trigger",
   "description": "AL - Alarm - Fan Supply 7 - HeatSink",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 341,
   "name": "Al_HeatSink_SupFan_8.Trigger",
   "description": "AL - Alarm - Fan Supply 8 - HeatSink",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 342,
   "name": "Al_HeatSink_SupFan_9.Trigger",
   "description": "AL - Alarm - Fan Supply 9 - HeatSink",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 343,
   "name": "AL_Hot_EC_ExhFan1.Trigger",
   "description": "AL - Alarm - Fan Return 1 EC - Hot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 344,
   "name": "AL_Hot_EC_ExhFan10.Trigger",
   "description": "AL - Alarm - Fan Return 10 EC - Hot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 345,
   "name": "AL_Hot_EC_ExhFan2.Trigger",
   "description": "AL - Alarm - Fan Return 2 EC - Hot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 346,
   "name": "AL_Hot_EC_ExhFan3.Trigger",
   "description": "AL - Alarm - Fan Return 3 EC - Hot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 347,
   "name": "AL_Hot_EC_ExhFan4.Trigger",
   "description": "AL - Alarm - Fan Return 4 EC - Hot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 348,
   "name": "AL_Hot_EC_ExhFan5.Trigger",
   "description": "AL - Alarm - Fan Return 5 EC - Hot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 349,
   "name": "AL_Hot_EC_ExhFan6.Trigger",
   "description": "AL - Alarm - Fan Return 6 EC - Hot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 350,
   "name": "AL_Hot_EC_ExhFan7.Trigger",
   "description": "AL - Alarm - Fan Return 7 EC - Hot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 351,
   "name": "AL_Hot_EC_ExhFan8.Trigger",
   "description": "AL - Alarm - Fan Return 8 EC - Hot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 352,
   "name": "AL_Hot_EC_ExhFan9.Trigger",
   "description": "AL - Alarm - Fan Return 9 EC - Hot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 353,
   "name": "AL_Hot_EC_SupFan1.Trigger",
   "description": "AL - Alarm - Fan Supply 1 EC - Hot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 354,
   "name": "AL_Hot_EC_SupFan10.Trigger",
   "description": "AL - Alarm - Fan Supply 10 EC - Hot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 355,
   "name": "AL_Hot_EC_SupFan2.Trigger",
   "description": "AL - Alarm - Fan Supply 2 EC - Hot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 356,
   "name": "AL_Hot_EC_SupFan3.Trigger",
   "description": "AL - Alarm - Fan Supply 3 EC - Hot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 357,
   "name": "AL_Hot_EC_SupFan4.Trigger",
   "description": "AL - Alarm - Fan Supply 4 EC - Hot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 358,
   "name": "AL_Hot_EC_SupFan5.Trigger",
   "description": "AL - Alarm - Fan Supply 5 EC - Hot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 359,
   "name": "AL_Hot_EC_SupFan6.Trigger",
   "description": "AL - Alarm - Fan Supply 6 EC - Hot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 360,
   "name": "AL_Hot_EC_SupFan7.Trigger",
   "description": "AL - Alarm - Fan Supply 7 EC - Hot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 361,
   "name": "AL_Hot_EC_SupFan8.Trigger",
   "description": "AL - Alarm - Fan Supply 8 EC - Hot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 362,
   "name": "AL_Hot_EC_SupFan9.Trigger",
   "description": "AL - Alarm - Fan Supply 9 EC - Hot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 363,
   "name": "Al_Hum.Trigger",
   "description": "AL - Alarm - Humidifier",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 364,
   "name": "Al_HumWorkHrsWarn.Trigger",
   "description": "AL - Alarm - Humidity - Works Hour Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 365,
   "name": "Al_HW_Fault_ExhFan_1.Trigger",
   "description": "AL - Alarm - Fan Return 1 - Hardware Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 366,
   "name": "Al_HW_Fault_ExhFan_10.Trigger",
   "description": "AL - Alarm - Fan Return 10 - Hardware Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 367,
   "name": "Al_HW_Fault_ExhFan_2.Trigger",
   "description": "AL - Alarm - Fan Return 2 - Hardware Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 368,
   "name": "Al_HW_Fault_ExhFan_3.Trigger",
   "description": "AL - Alarm - Fan Return 3 - Hardware Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 369,
   "name": "Al_HW_Fault_ExhFan_4.Trigger",
   "description": "AL - Alarm - Fan Return 4 - Hardware Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 370,
   "name": "Al_HW_Fault_ExhFan_5.Trigger",
   "description": "AL - Alarm - Fan Return 5 - Hardware Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 371,
   "name": "Al_HW_Fault_ExhFan_6.Trigger",
   "description": "AL - Alarm - Fan Return 6 - Hardware Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 372,
   "name": "Al_HW_Fault_ExhFan_7.Trigger",
   "description": "AL - Alarm - Fan Return 7 - Hardware Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 373,
   "name": "Al_HW_Fault_ExhFan_8.Trigger",
   "description": "AL - Alarm - Fan Return 8 - Hardware Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 374,
   "name": "Al_HW_Fault_ExhFan_9.Trigger",
   "description": "AL - Alarm - Fan Return 9 - Hardware Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 375,
   "name": "Al_HW_Fault_Rotary.Trigger",
   "description": "AL - Alarm - Rotary - Hardware Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 376,
   "name": "Al_HW_Fault_SupFan_1.Trigger",
   "description": "AL - Alarm - Fan Supply 1 - Hardware Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 377,
   "name": "Al_HW_Fault_SupFan_10.Trigger",
   "description": "AL - Alarm - Fan Supply 10 - Hardware Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 378,
   "name": "Al_HW_Fault_SupFan_2.Trigger",
   "description": "AL - Alarm - Fan Supply 2 - Hardware Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 379,
   "name": "Al_HW_Fault_SupFan_3.Trigger",
   "description": "AL - Alarm - Fan Supply 3 - Hardware Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 380,
   "name": "Al_HW_Fault_SupFan_4.Trigger",
   "description": "AL - Alarm - Fan Supply 4 - Hardware Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 381,
   "name": "Al_HW_Fault_SupFan_5.Trigger",
   "description": "AL - Alarm - Fan Supply 5 - Hardware Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 382,
   "name": "Al_HW_Fault_SupFan_6.Trigger",
   "description": "AL - Alarm - Fan Supply 6 - Hardware Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 383,
   "name": "Al_HW_Fault_SupFan_7.Trigger",
   "description": "AL - Alarm - Fan Supply 7 - Hardware Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 384,
   "name": "Al_HW_Fault_SupFan_8.Trigger",
   "description": "AL - Alarm - Fan Supply 8 - Hardware Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 385,
   "name": "Al_HW_Fault_SupFan_9.Trigger",
   "description": "AL - Alarm - Fan Supply 9 - Hardware Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 386,
   "name": "Al_I2RIGBTFault_EC_ExhFan1.Trigger",
   "description": "AL - Alarm - Fan Return 1 EC - I2RIGBT Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 387,
   "name": "Al_I2RIGBTFault_EC_ExhFan10.Trigger",
   "description": "AL - Alarm - Fan Return 10 EC - I2RIGBT Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 388,
   "name": "Al_I2RIGBTFault_EC_ExhFan2.Trigger",
   "description": "AL - Alarm - Fan Return 2 EC - I2RIGBT Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 389,
   "name": "Al_I2RIGBTFault_EC_ExhFan3.Trigger",
   "description": "AL - Alarm - Fan Return 3 EC - I2RIGBT Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 390,
   "name": "Al_I2RIGBTFault_EC_ExhFan4.Trigger",
   "description": "AL - Alarm - Fan Return 4 EC - I2RIGBT Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 391,
   "name": "Al_I2RIGBTFault_EC_ExhFan5.Trigger",
   "description": "AL - Alarm - Fan Return 5 EC - I2RIGBT Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 392,
   "name": "Al_I2RIGBTFault_EC_ExhFan6.Trigger",
   "description": "AL - Alarm - Fan Return 6 EC - I2RIGBT Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 393,
   "name": "Al_I2RIGBTFault_EC_ExhFan7.Trigger",
   "description": "AL - Alarm - Fan Return 7 EC - I2RIGBT Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 394,
   "name": "Al_I2RIGBTFault_EC_ExhFan8.Trigger",
   "description": "AL - Alarm - Fan Return 8 EC - I2RIGBT Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 395,
   "name": "Al_I2RIGBTFault_EC_ExhFan9.Trigger",
   "description": "AL - Alarm - Fan Return 9 EC - I2RIGBT Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 396,
   "name": "Al_I2RIGBTFault_EC_SupFan1.Trigger",
   "description": "AL - Alarm - Fan Supply 1 EC - I2RIGBT Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 397,
   "name": "Al_I2RIGBTFault_EC_SupFan10.Trigger",
   "description": "AL - Alarm - Fan Supply 10 EC - I2RIGBT Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 398,
   "name": "Al_I2RIGBTFault_EC_SupFan2.Trigger",
   "description": "AL - Alarm - Fan Supply 2 EC - I2RIGBT Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 399,
   "name": "Al_I2RIGBTFault_EC_SupFan3.Trigger",
   "description": "AL - Alarm - Fan Supply 3 EC - I2RIGBT Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 400,
   "name": "Al_I2RIGBTFault_EC_SupFan4.Trigger",
   "description": "AL - Alarm - Fan Supply 4 EC - I2RIGBT Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 401,
   "name": "Al_I2RIGBTFault_EC_SupFan5.Trigger",
   "description": "AL - Alarm - Fan Supply 5 EC - I2RIGBT Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 402,
   "name": "Al_I2RIGBTFault_EC_SupFan6.Trigger",
   "description": "AL - Alarm - Fan Supply 6 EC - I2RIGBT Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 403,
   "name": "Al_I2RIGBTFault_EC_SupFan7.Trigger",
   "description": "AL - Alarm - Fan Supply 7 EC - I2RIGBT Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 404,
   "name": "Al_I2RIGBTFault_EC_SupFan8.Trigger",
   "description": "AL - Alarm - Fan Supply 8 EC - I2RIGBT Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 405,
   "name": "Al_I2RIGBTFault_EC_SupFan9.Trigger",
   "description": "AL - Alarm - Fan Supply 9 EC - I2RIGBT Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 406,
   "name": "AL_IGBTOvercurrent_EC_ExhFan1.Trigger",
   "description": "AL - Alarm - Fan Return 1 EC - IGBT Over current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 407,
   "name": "AL_IGBTOvercurrent_EC_ExhFan10.Trigger",
   "description": "AL - Alarm - Fan Return 10 EC - IGBT Over current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 408,
   "name": "AL_IGBTOvercurrent_EC_ExhFan2.Trigger",
   "description": "AL - Alarm - Fan Return 2 EC - IGBT Over current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 409,
   "name": "AL_IGBTOvercurrent_EC_ExhFan3.Trigger",
   "description": "AL - Alarm - Fan Return 3 EC - IGBT Over current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 410,
   "name": "AL_IGBTOvercurrent_EC_ExhFan4.Trigger",
   "description": "AL - Alarm - Fan Return 4 EC - IGBT Over current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 411,
   "name": "AL_IGBTOvercurrent_EC_ExhFan5.Trigger",
   "description": "AL - Alarm - Fan Return 5 EC - IGBT Over current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 412,
   "name": "AL_IGBTOvercurrent_EC_ExhFan6.Trigger",
   "description": "AL - Alarm - Fan Return 6 EC - IGBT Over current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 413,
   "name": "AL_IGBTOvercurrent_EC_ExhFan7.Trigger",
   "description": "AL - Alarm - Fan Return 7 EC - IGBT Over current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 414,
   "name": "AL_IGBTOvercurrent_EC_ExhFan8.Trigger",
   "description": "AL - Alarm - Fan Return 8 EC - IGBT Over current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 415,
   "name": "AL_IGBTOvercurrent_EC_ExhFan9.Trigger",
   "description": "AL - Alarm - Fan Return 9 EC - IGBT Over current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 416,
   "name": "AL_IGBTOvercurrent_EC_SupFan1.Trigger",
   "description": "AL - Alarm - Fan Supply 1 EC - IGBT Over current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 417,
   "name": "AL_IGBTOvercurrent_EC_SupFan10.Trigger",
   "description": "AL - Alarm - Fan Supply 10 EC - IGBT Over current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 418,
   "name": "AL_IGBTOvercurrent_EC_SupFan2.Trigger",
   "description": "AL - Alarm - Fan Supply 2 EC - IGBT Over current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 419,
   "name": "AL_IGBTOvercurrent_EC_SupFan3.Trigger",
   "description": "AL - Alarm - Fan Supply 3 EC - IGBT Over current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 420,
   "name": "AL_IGBTOvercurrent_EC_SupFan4.Trigger",
   "description": "AL - Alarm - Fan Supply 4 EC - IGBT Over current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 421,
   "name": "AL_IGBTOvercurrent_EC_SupFan5.Trigger",
   "description": "AL - Alarm - Fan Supply 5 EC - IGBT Over current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 422,
   "name": "AL_IGBTOvercurrent_EC_SupFan6.Trigger",
   "description": "AL - Alarm - Fan Supply 6 EC - IGBT Over current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 423,
   "name": "AL_IGBTOvercurrent_EC_SupFan7.Trigger",
   "description": "AL - Alarm - Fan Supply 7 EC - IGBT Over current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 424,
   "name": "AL_IGBTOvercurrent_EC_SupFan8.Trigger",
   "description": "AL - Alarm - Fan Supply 8 EC - IGBT Over current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 425,
   "name": "AL_IGBTOvercurrent_EC_SupFan9.Trigger",
   "description": "AL - Alarm - Fan Supply 9 EC - IGBT Over current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 426,
   "name": "Al_InvOverheat_ExhFan_1.Trigger",
   "description": "AL - Alarm - Fan Return 1 - Inverter Over Heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 427,
   "name": "Al_InvOverheat_ExhFan_10.Trigger",
   "description": "AL - Alarm - Fan Return 10 - Inverter Over Heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 428,
   "name": "Al_InvOverheat_ExhFan_2.Trigger",
   "description": "AL - Alarm - Fan Return 2 - Inverter Over Heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 429,
   "name": "Al_InvOverheat_ExhFan_3.Trigger",
   "description": "AL - Alarm - Fan Return 3 - Inverter Over Heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 430,
   "name": "Al_InvOverheat_ExhFan_4.Trigger",
   "description": "AL - Alarm - Fan Return 4 - Inverter Over Heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 431,
   "name": "Al_InvOverheat_ExhFan_5.Trigger",
   "description": "AL - Alarm - Fan Return 5 - Inverter Over Heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 432,
   "name": "Al_InvOverheat_ExhFan_6.Trigger",
   "description": "AL - Alarm - Fan Return 6 - Inverter Over Heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 433,
   "name": "Al_InvOverheat_ExhFan_7.Trigger",
   "description": "AL - Alarm - Fan Return 7 - Inverter Over Heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 434,
   "name": "Al_InvOverheat_ExhFan_8.Trigger",
   "description": "AL - Alarm - Fan Return 8 - Inverter Over Heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 435,
   "name": "Al_InvOverheat_ExhFan_9.Trigger",
   "description": "AL - Alarm - Fan Return 9 - Inverter Over Heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 436,
   "name": "Al_InvOverheat_Rotary.Trigger",
   "description": "AL - Alarm - Rotary - Inverter OverHeat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 437,
   "name": "Al_InvOverheat_SupFan_1.Trigger",
   "description": "AL - Alarm - Fan Supply 1 - Inverter Over Heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 438,
   "name": "Al_InvOverheat_SupFan_10.Trigger",
   "description": "AL - Alarm - Fan Supply 10 - Inverter Over Heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 439,
   "name": "Al_InvOverheat_SupFan_2.Trigger",
   "description": "AL - Alarm - Fan Supply 2 - Inverter Over Heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 440,
   "name": "Al_InvOverheat_SupFan_3.Trigger",
   "description": "AL - Alarm - Fan Supply 3 - Inverter Over Heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 441,
   "name": "Al_InvOverheat_SupFan_4.Trigger",
   "description": "AL - Alarm - Fan Supply 4 - Inverter Over Heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 442,
   "name": "Al_InvOverheat_SupFan_5.Trigger",
   "description": "AL - Alarm - Fan Supply 5 - Inverter Over Heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 443,
   "name": "Al_InvOverheat_SupFan_6.Trigger",
   "description": "AL - Alarm - Fan Supply 6 - Inverter Over Heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 444,
   "name": "Al_InvOverheat_SupFan_7.Trigger",
   "description": "AL - Alarm - Fan Supply 7 - Inverter Over Heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 445,
   "name": "Al_InvOverheat_SupFan_8.Trigger",
   "description": "AL - Alarm - Fan Supply 8 - Inverter Over Heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 446,
   "name": "Al_InvOverheat_SupFan_9.Trigger",
   "description": "AL - Alarm - Fan Supply 9 - Inverter Over Heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 447,
   "name": "Al_InvOvld_ExhFan_1.Trigger",
   "description": "AL - Alarm - Fan Return 1 - Inverter Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 448,
   "name": "Al_InvOvld_ExhFan_10.Trigger",
   "description": "AL - Alarm - Fan Return 10 - Inverter Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 449,
   "name": "Al_InvOvld_ExhFan_2.Trigger",
   "description": "AL - Alarm - Fan Return 2 - Inverter Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 450,
   "name": "Al_InvOvld_ExhFan_3.Trigger",
   "description": "AL - Alarm - Fan Return 3 - Inverter Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 451,
   "name": "Al_InvOvld_ExhFan_4.Trigger",
   "description": "AL - Alarm - Fan Return 4 - Inverter Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 452,
   "name": "Al_InvOvld_ExhFan_5.Trigger",
   "description": "AL - Alarm - Fan Return 5 - Inverter Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 453,
   "name": "Al_InvOvld_ExhFan_6.Trigger",
   "description": "AL - Alarm - Fan Return 6 - Inverter Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 454,
   "name": "Al_InvOvld_ExhFan_7.Trigger",
   "description": "AL - Alarm - Fan Return 7 - Inverter Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 455,
   "name": "Al_InvOvld_ExhFan_8.Trigger",
   "description": "AL - Alarm - Fan Return 8 - Inverter Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 456,
   "name": "Al_InvOvld_ExhFan_9.Trigger",
   "description": "AL - Alarm - Fan Return 9 - Inverter Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 457,
   "name": "Al_InvOvld_Rotary.Trigger",
   "description": "AL - Alarm - Rotary - Inverter OverLoad",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 458,
   "name": "Al_InvOvld_SupFan_1.Trigger",
   "description": "AL - Alarm - Fan Supply 1 - Inverter Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 459,
   "name": "Al_InvOvld_SupFan_10.Trigger",
   "description": "AL - Alarm - Fan Supply 10 - Inverter Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 460,
   "name": "Al_InvOvld_SupFan_2.Trigger",
   "description": "AL - Alarm - Fan Supply 2 - Inverter Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 461,
   "name": "Al_InvOvld_SupFan_3.Trigger",
   "description": "AL - Alarm - Fan Supply 3 - Inverter Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 462,
   "name": "Al_InvOvld_SupFan_4.Trigger",
   "description": "AL - Alarm - Fan Supply 4 - Inverter Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 463,
   "name": "Al_InvOvld_SupFan_5.Trigger",
   "description": "AL - Alarm - Fan Supply 5 - Inverter Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 464,
   "name": "Al_InvOvld_SupFan_6.Trigger",
   "description": "AL - Alarm - Fan Supply 6 - Inverter Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 465,
   "name": "Al_InvOvld_SupFan_7.Trigger",
   "description": "AL - Alarm - Fan Supply 7 - Inverter Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 466,
   "name": "Al_InvOvld_SupFan_8.Trigger",
   "description": "AL - Alarm - Fan Supply 8 - Inverter Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 467,
   "name": "Al_InvOvld_SupFan_9.Trigger",
   "description": "AL - Alarm - Fan Supply 9 - Inverter Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 468,
   "name": "Al_LowSupplyTemp.Trigger",
   "description": "AL - Alarm - Probe - Low Supply Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 469,
   "name": "Al_LowVolt_ExhFan_1.Trigger",
   "description": "AL - Alarm - Fan Return 1 - Low Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 470,
   "name": "Al_LowVolt_ExhFan_10.Trigger",
   "description": "AL - Alarm - Fan Return 10 - Low Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 471,
   "name": "Al_LowVolt_ExhFan_2.Trigger",
   "description": "AL - Alarm - Fan Return 2 - Low Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 472,
   "name": "Al_LowVolt_ExhFan_3.Trigger",
   "description": "AL - Alarm - Fan Return 3 - Low Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 473,
   "name": "Al_LowVolt_ExhFan_4.Trigger",
   "description": "AL - Alarm - Fan Return 4 - Low Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 474,
   "name": "Al_LowVolt_ExhFan_5.Trigger",
   "description": "AL - Alarm - Fan Return 5 - Low Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 475,
   "name": "Al_LowVolt_ExhFan_6.Trigger",
   "description": "AL - Alarm - Fan Return 6 - Low Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 476,
   "name": "Al_LowVolt_ExhFan_7.Trigger",
   "description": "AL - Alarm - Fan Return 7 - Low Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 477,
   "name": "Al_LowVolt_ExhFan_8.Trigger",
   "description": "AL - Alarm - Fan Return 8 - Low Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 478,
   "name": "Al_LowVolt_ExhFan_9.Trigger",
   "description": "AL - Alarm - Fan Return 9 - Low Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 479,
   "name": "Al_LowVolt_Rotary.Trigger",
   "description": "AL - Alarm - Rotary - Low Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 480,
   "name": "Al_LowVolt_SupFan_1.Trigger",
   "description": "AL - Alarm - Fan Supply 1 - Low Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 481,
   "name": "Al_LowVolt_SupFan_10.Trigger",
   "description": "AL - Alarm - Fan Supply 10 - Low Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 482,
   "name": "Al_LowVolt_SupFan_2.Trigger",
   "description": "AL - Alarm - Fan Supply 2 - Low Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 483,
   "name": "Al_LowVolt_SupFan_3.Trigger",
   "description": "AL - Alarm - Fan Supply 3 - Low Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 484,
   "name": "Al_LowVolt_SupFan_4.Trigger",
   "description": "AL - Alarm - Fan Supply 4 - Low Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 485,
   "name": "Al_LowVolt_SupFan_5.Trigger",
   "description": "AL - Alarm - Fan Supply 5 - Low Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 486,
   "name": "Al_LowVolt_SupFan_6.Trigger",
   "description": "AL - Alarm - Fan Supply 6 - Low Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 487,
   "name": "Al_LowVolt_SupFan_7.Trigger",
   "description": "AL - Alarm - Fan Supply 7 - Low Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 488,
   "name": "Al_LowVolt_SupFan_8.Trigger",
   "description": "AL - Alarm - Fan Supply 8 - Low Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 489,
   "name": "Al_LowVolt_SupFan_9.Trigger",
   "description": "AL - Alarm - Fan Supply 9 - Low Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 490,
   "name": "Al_MB_AO1.Trigger",
   "description": "AL - Alarm - Control Circuit - AO1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 491,
   "name": "Al_MB_AO1_AO4_PWM.Trigger",
   "description": "AL - Alarm - Control Circuit - AO1_AO4_PWM",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 492,
   "name": "Al_MB_AO2.Trigger",
   "description": "AL - Alarm - Control Circuit - AO2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 493,
   "name": "Al_MB_AO3.Trigger",
   "description": "AL - Alarm - Control Circuit - AO3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 494,
   "name": "Al_MB_AO4.Trigger",
   "description": "AL - Alarm - Control Circuit - AO4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 495,
   "name": "Al_MB_Control_Supply.Trigger",
   "description": "AL - Alarm - Control Circuit - Control_Supply",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 496,
   "name": "Al_MB_Control_Temp.Trigger",
   "description": "AL - Alarm - Control Circuit - Control_Temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 497,
   "name": "Al_MB_Humidity.Trigger",
   "description": "AL - Alarm - Control Circuit - Humidity",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 498,
   "name": "Al_MB_Press_Fan_Return.Trigger",
   "description": "AL - Alarm - Control Circuit - Press_Fan_Return",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 499,
   "name": "Al_MB_Press_Fan_Supply.Trigger",
   "description": "AL - Alarm - Control Circuit - Press_Fan_Supply",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 500,
   "name": "Al_MB_Press_Filter_Return.Trigger",
   "description": "AL - Alarm - Control Circuit - Press_Filter_Return",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 501,
   "name": "Al_MB_Press_Filter_Supply.Trigger",
   "description": "AL - Alarm - Control Circuit - Press_Filter_Supply",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 502,
   "name": "Al_MB_Supply24.Trigger",
   "description": "AL - Alarm - Control Circuit - Supply24",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 503,
   "name": "Al_MB_Temp_Fan_Return.Trigger",
   "description": "AL - Alarm - Control Circuit - Temp_Fan_Return",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 504,
   "name": "Al_MB_Temp_Fan_Supply.Trigger",
   "description": "AL - Alarm - Control Circuit - Temp_Fan_Supply",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 505,
   "name": "Al_MB_Temp_Filter_Return.Trigger",
   "description": "AL - Alarm - Control Circuit - Temp_Filter_Return",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 506,
   "name": "Al_MB_Temp_Filter_Supply.Trigger",
   "description": "AL - Alarm - Control Circuit - Temp_Filter_Supply",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 507,
   "name": "Al_MB_Temperature.Trigger",
   "description": "AL - Alarm - Control Circuit - Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 508,
   "name": "Al_MotorFault_EC_ExhFan10.Trigger",
   "description": "AL - Alarm - Fan Return 10 EC - Motor Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 509,
   "name": "Al_MotorFault_EC_ExhFan2.Trigger",
   "description": "AL - Alarm - Fan Return 2 EC - Motor Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 510,
   "name": "Al_MotorFault_EC_ExhFan3.Trigger",
   "description": "AL - Alarm - Fan Return 3 EC - Motor Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 511,
   "name": "Al_MotorFault_EC_ExhFan4.Trigger",
   "description": "AL - Alarm - Fan Return 4 EC - Motor Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 512,
   "name": "Al_MotorFault_EC_ExhFan5.Trigger",
   "description": "AL - Alarm - Fan Return 5 EC - Motor Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 513,
   "name": "Al_MotorFault_EC_ExhFan6.Trigger",
   "description": "AL - Alarm - Fan Return 6 EC - Motor Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 514,
   "name": "Al_MotorFault_EC_ExhFan7.Trigger",
   "description": "AL - Alarm - Fan Return 7 EC - Motor Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 515,
   "name": "Al_MotorFault_EC_ExhFan8.Trigger",
   "description": "AL - Alarm - Fan Return 8 EC - Motor Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 516,
   "name": "Al_MotorFault_EC_ExhFan9.Trigger",
   "description": "AL - Alarm - Fan Return 9 EC - Motor Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 517,
   "name": "Al_MotorFault_EC_SupFan1.Trigger",
   "description": "AL - Alarm - Fan Supply 1 EC - Motor Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 518,
   "name": "Al_MotorFault_EC_SupFan10.Trigger",
   "description": "AL - Alarm - Fan Supply 10 EC - Motor Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 519,
   "name": "Al_MotorFault_EC_SupFan2.Trigger",
   "description": "AL - Alarm - Fan Supply 2 EC - Motor Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 520,
   "name": "Al_MotorFault_EC_SupFan3.Trigger",
   "description": "AL - Alarm - Fan Supply 3 EC - Motor Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 521,
   "name": "Al_MotorFault_EC_SupFan4.Trigger",
   "description": "AL - Alarm - Fan Supply 4 EC - Motor Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 522,
   "name": "Al_MotorFault_EC_SupFan5.Trigger",
   "description": "AL - Alarm - Fan Supply 5 EC - Motor Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 523,
   "name": "Al_MotorFault_EC_SupFan6.Trigger",
   "description": "AL - Alarm - Fan Supply 6 EC - Motor Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 524,
   "name": "Al_MotorFault_EC_SupFan7.Trigger",
   "description": "AL - Alarm - Fan Supply 7 EC - Motor Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 525,
   "name": "Al_MotorFault_EC_SupFan8.Trigger",
   "description": "AL - Alarm - Fan Supply 8 EC - Motor Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 526,
   "name": "Al_MotorFault_EC_SupFan9.Trigger",
   "description": "AL - Alarm - Fan Supply 9 EC - Motor Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 527,
   "name": "Al_MotorOverheat_ExhFan_1.Trigger",
   "description": "AL - Alarm - Fan Return 1 - Motor Over heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 528,
   "name": "Al_MotorOverheat_ExhFan_10.Trigger",
   "description": "AL - Alarm - Fan Return 10 - Motor Over heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 529,
   "name": "Al_MotorOverheat_ExhFan_2.Trigger",
   "description": "AL - Alarm - Fan Return 2 - Motor Over heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 530,
   "name": "Al_MotorOverheat_ExhFan_3.Trigger",
   "description": "AL - Alarm - Fan Return 3 - Motor Over heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 531,
   "name": "Al_MotorOverheat_ExhFan_4.Trigger",
   "description": "AL - Alarm - Fan Return 4 - Motor Over heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 532,
   "name": "Al_MotorOverheat_ExhFan_5.Trigger",
   "description": "AL - Alarm - Fan Return 5 - Motor Over heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 533,
   "name": "Al_MotorOverheat_ExhFan_6.Trigger",
   "description": "AL - Alarm - Fan Return 6 - Motor Over heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 534,
   "name": "Al_MotorOverheat_ExhFan_7.Trigger",
   "description": "AL - Alarm - Fan Return 7 - Motor Over heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 535,
   "name": "Al_MotorOverheat_ExhFan_8.Trigger",
   "description": "AL - Alarm - Fan Return 8 - Motor Over heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 536,
   "name": "Al_MotorOverheat_ExhFan_9.Trigger",
   "description": "AL - Alarm - Fan Return 9 - Motor Over heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 537,
   "name": "Al_MotorOverheat_Rotary.Trigger",
   "description": "AL - Alarm - Rotary - Motor Overheat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 538,
   "name": "Al_MotorOverheat_SupFan_1.Trigger",
   "description": "AL - Alarm - Fan Supply 1 - Motor Over heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 539,
   "name": "Al_MotorOverheat_SupFan_10.Trigger",
   "description": "AL - Alarm - Fan Supply 10 - Motor Over heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 540,
   "name": "Al_MotorOverheat_SupFan_2.Trigger",
   "description": "AL - Alarm - Fan Supply 2 - Motor Over heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 541,
   "name": "Al_MotorOverheat_SupFan_3.Trigger",
   "description": "AL - Alarm - Fan Supply 3 - Motor Over heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 542,
   "name": "Al_MotorOverheat_SupFan_4.Trigger",
   "description": "AL - Alarm - Fan Supply 4 - Motor Over heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 543,
   "name": "Al_MotorOverheat_SupFan_5.Trigger",
   "description": "AL - Alarm - Fan Supply 5 - Motor Over heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 544,
   "name": "Al_MotorOverheat_SupFan_6.Trigger",
   "description": "AL - Alarm - Fan Supply 6 - Motor Over heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 545,
   "name": "Al_MotorOverheat_SupFan_7.Trigger",
   "description": "AL - Alarm - Fan Supply 7 - Motor Over heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 546,
   "name": "Al_MotorOverheat_SupFan_8.Trigger",
   "description": "AL - Alarm - Fan Supply 8 - Motor Over heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 547,
   "name": "Al_MotorOverheat_SupFan_9.Trigger",
   "description": "AL - Alarm - Fan Supply 9 - Motor Over heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 548,
   "name": "Al_Offline_cpCOe.Trigger",
   "description": "AL - Alarm - Module IO - cPCOE - Offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 549,
   "name": "Al_Offline_ExhFan_1.Trigger",
   "description": "AL - Alarm - Fan Return 1 - Offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 550,
   "name": "Al_Offline_ExhFan_10.Trigger",
   "description": "AL - Alarm - Fan Return 10 - Offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 551,
   "name": "Al_Offline_ExhFan_2.Trigger",
   "description": "AL - Alarm - Fan Return 2 - Offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 552,
   "name": "Al_Offline_ExhFan_3.Trigger",
   "description": "AL - Alarm - Fan Return 3 - Offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 553,
   "name": "Al_Offline_ExhFan_4.Trigger",
   "description": "AL - Alarm - Fan Return 4 - Offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 554,
   "name": "Al_Offline_ExhFan_5.Trigger",
   "description": "AL - Alarm - Fan Return 5 - Offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 555,
   "name": "Al_Offline_ExhFan_6.Trigger",
   "description": "AL - Alarm - Fan Return 6 - Offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 556,
   "name": "Al_Offline_ExhFan_7.Trigger",
   "description": "AL - Alarm - Fan Return 7 - Offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 557,
   "name": "Al_Offline_ExhFan_8.Trigger",
   "description": "AL - Alarm - Fan Return 8 - Offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 558,
   "name": "Al_Offline_ExhFan_9.Trigger",
   "description": "AL - Alarm - Fan Return 9 - Offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 559,
   "name": "Al_Offline_MainBoard.Trigger",
   "description": "AL - Alarm - Control Circuit - Offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 560,
   "name": "Al_Offline_Rotary.Trigger",
   "description": "AL - Alarm - Rotary - Offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 561,
   "name": "Al_Offline_SP_ExhHum.Trigger",
   "description": "AL - Alarm - Probe - Return Humidity - Offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 562,
   "name": "Al_Offline_SP_ExhPress.Trigger",
   "description": "AL - Alarm - Probe - Return Air Pressure - Offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 563,
   "name": "Al_Offline_SP_SupplyHum.Trigger",
   "description": "AL - Alarm - Probe - Supply humidity - Offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 564,
   "name": "Al_Offline_SP_SupplyPress.Trigger",
   "description": "AL - Alarm - Probe - Supply Air Pressure - Offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 565,
   "name": "Al_Offline_SupFan_1.Trigger",
   "description": "AL - Alarm - Fan Supply 1 - Offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 566,
   "name": "Al_Offline_SupFan_10.Trigger",
   "description": "AL - Alarm - Fan Supply 10 - Offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 567,
   "name": "Al_Offline_SupFan_2.Trigger",
   "description": "AL - Alarm - Fan Supply 2 - Offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 568,
   "name": "Al_Offline_SupFan_3.Trigger",
   "description": "AL - Alarm - Fan Supply 3 - Offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 569,
   "name": "Al_Offline_SupFan_4.Trigger",
   "description": "AL - Alarm - Fan Supply 4 - Offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 570,
   "name": "Al_Offline_SupFan_5.Trigger",
   "description": "AL - Alarm - Fan Supply 5 - Offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 571,
   "name": "Al_Offline_SupFan_6.Trigger",
   "description": "AL - Alarm - Fan Supply 6 - Offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 572,
   "name": "Al_Offline_SupFan_7.Trigger",
   "description": "AL - Alarm - Fan Supply 7 - Offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 573,
   "name": "Al_Offline_SupFan_8.Trigger",
   "description": "AL - Alarm - Fan Supply 8 - Offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 574,
   "name": "Al_Offline_SupFan_9.Trigger",
   "description": "AL - Alarm - Fan Supply 9 - Offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 575,
   "name": "Al_Offline_THTN_1.Trigger",
   "description": "AL - Alarm - HMI Basic - Offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 576,
   "name": "Al_Option_ExhFan_1.Trigger",
   "description": "AL - Alarm - Fan Return 1 - Option",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 577,
   "name": "Al_Option_ExhFan_10.Trigger",
   "description": "AL - Alarm - Fan Return 10 - Option",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 578,
   "name": "Al_Option_ExhFan_2.Trigger",
   "description": "AL - Alarm - Fan Return 2 - Option",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 579,
   "name": "Al_Option_ExhFan_3.Trigger",
   "description": "AL - Alarm - Fan Return 3 - Option",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 580,
   "name": "Al_Option_ExhFan_4.Trigger",
   "description": "AL - Alarm - Fan Return 4 - Option",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 581,
   "name": "Al_Option_ExhFan_5.Trigger",
   "description": "AL - Alarm - Fan Return 5 - Option",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 582,
   "name": "Al_Option_ExhFan_6.Trigger",
   "description": "AL - Alarm - Fan Return 6 - Option",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 583,
   "name": "Al_Option_ExhFan_7.Trigger",
   "description": "AL - Alarm - Fan Return 7 - Option",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 584,
   "name": "Al_Option_ExhFan_8.Trigger",
   "description": "AL - Alarm - Fan Return 8 - Option",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 585,
   "name": "Al_Option_ExhFan_9.Trigger",
   "description": "AL - Alarm - Fan Return 9 - Option",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 586,
   "name": "Al_Option_Rotary.Trigger",
   "description": "AL - Alarm - Rotary - Option",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 587,
   "name": "Al_Option_SupFan_1.Trigger",
   "description": "AL - Alarm - Fan Supply 1 - Option",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 588,
   "name": "Al_Option_SupFan_10.Trigger",
   "description": "AL - Alarm - Fan Supply 10 - Option",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 589,
   "name": "Al_Option_SupFan_2.Trigger",
   "description": "AL - Alarm - Fan Supply 2 - Option",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 590,
   "name": "Al_Option_SupFan_3.Trigger",
   "description": "AL - Alarm - Fan Supply 3 - Option",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 591,
   "name": "Al_Option_SupFan_4.Trigger",
   "description": "AL - Alarm - Fan Supply 4 - Option",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 592,
   "name": "Al_Option_SupFan_5.Trigger",
   "description": "AL - Alarm - Fan Supply 5 - Option",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 593,
   "name": "Al_Option_SupFan_6.Trigger",
   "description": "AL - Alarm - Fan Supply 6 - Option",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 594,
   "name": "Al_Option_SupFan_7.Trigger",
   "description": "AL - Alarm - Fan Supply 7 - Option",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 595,
   "name": "Al_Option_SupFan_8.Trigger",
   "description": "AL - Alarm - Fan Supply 8 - Option",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 596,
   "name": "Al_Option_SupFan_9.Trigger",
   "description": "AL - Alarm - Fan Supply 9 - Option",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 597,
   "name": "Al_Overcurrent_ExhFan_1.Trigger",
   "description": "AL - Alarm - Fan Return 1 - Over Current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 598,
   "name": "Al_Overcurrent_ExhFan_10.Trigger",
   "description": "AL - Alarm - Fan Return 10 - Over Current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 599,
   "name": "Al_Overcurrent_ExhFan_2.Trigger",
   "description": "AL - Alarm - Fan Return 2 - Over Current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 600,
   "name": "Al_Overcurrent_ExhFan_3.Trigger",
   "description": "AL - Alarm - Fan Return 3 - Over Current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 601,
   "name": "Al_Overcurrent_ExhFan_4.Trigger",
   "description": "AL - Alarm - Fan Return 4 - Over Current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 602,
   "name": "Al_Overcurrent_ExhFan_5.Trigger",
   "description": "AL - Alarm - Fan Return 5 - Over current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 603,
   "name": "Al_Overcurrent_ExhFan_6.Trigger",
   "description": "AL - Alarm - Fan Return 6 - Over Current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 604,
   "name": "Al_Overcurrent_ExhFan_7.Trigger",
   "description": "AL - Alarm - Fan Return 7 - Over Current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 605,
   "name": "Al_Overcurrent_ExhFan_8.Trigger",
   "description": "AL - Alarm - Fan Return 8 - Over Current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 606,
   "name": "Al_Overcurrent_ExhFan_9.Trigger",
   "description": "AL - Alarm - Fan Return 9 - Over Current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 607,
   "name": "Al_Overcurrent_Rotary.Trigger",
   "description": "AL - Alarm - Rotary - OverCurrent",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 608,
   "name": "Al_Overcurrent_SupFan_1.Trigger",
   "description": "AL - Alarm - Fan Supply 1 - Over current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 609,
   "name": "Al_Overcurrent_SupFan_10.Trigger",
   "description": "AL - Alarm - Fan Supply 10 - Over Current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 610,
   "name": "Al_Overcurrent_SupFan_2.Trigger",
   "description": "AL - Alarm - Fan Supply 2 - Over Current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 611,
   "name": "Al_Overcurrent_SupFan_3.Trigger",
   "description": "AL - Alarm - Fan Supply 3 - Over Current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 612,
   "name": "Al_Overcurrent_SupFan_4.Trigger",
   "description": "AL - Alarm - Fan Supply 4 - Over Current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 613,
   "name": "Al_Overcurrent_SupFan_5.Trigger",
   "description": "AL - Alarm - Fan Supply 5 - Over current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 614,
   "name": "Al_Overcurrent_SupFan_6.Trigger",
   "description": "AL - Alarm - Fan Supply 6 - Over Current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 615,
   "name": "Al_Overcurrent_SupFan_7.Trigger",
   "description": "AL - Alarm - Fan Supply 7 - Over Current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 616,
   "name": "Al_Overcurrent_SupFan_8.Trigger",
   "description": "AL - Alarm - Fan Supply 8 - Over Current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 617,
   "name": "Al_Overcurrent_SupFan_9.Trigger",
   "description": "AL - Alarm - Fan Supply 9 - Over Current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 618,
   "name": "Al_OverVolt_ExhFan_1.Trigger",
   "description": "AL - Alarm - Fan Return 1 - Over Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 619,
   "name": "Al_OverVolt_ExhFan_10.Trigger",
   "description": "AL - Alarm - Fan Return 10 - Over Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 620,
   "name": "Al_OverVolt_ExhFan_2.Trigger",
   "description": "AL - Alarm - Fan Return 2 - Over Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 621,
   "name": "Al_OverVolt_ExhFan_3.Trigger",
   "description": "AL - Alarm - Fan Return 3 - Over Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 622,
   "name": "Al_OverVolt_ExhFan_4.Trigger",
   "description": "AL - Alarm - Fan Return 4 - Over Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 623,
   "name": "Al_OverVolt_ExhFan_5.Trigger",
   "description": "AL - Alarm - Fan Return 5 - Over voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 624,
   "name": "Al_OverVolt_ExhFan_6.Trigger",
   "description": "AL - Alarm - Fan Return 6 - Over Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 625,
   "name": "Al_OverVolt_ExhFan_7.Trigger",
   "description": "AL - Alarm - Fan Return 7 - Over Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 626,
   "name": "Al_OverVolt_ExhFan_8.Trigger",
   "description": "AL - Alarm - Fan Return 8 - Over Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 627,
   "name": "Al_OverVolt_ExhFan_9.Trigger",
   "description": "AL - Alarm - Fan Return 9 - Over Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 628,
   "name": "Al_OverVolt_Rotary.Trigger",
   "description": "AL - Alarm - Rotary - OverVoltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 629,
   "name": "Al_OverVolt_SupFan_1.Trigger",
   "description": "AL - Alarm - Fan Supply 1 - Over voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 630,
   "name": "Al_OverVolt_SupFan_10.Trigger",
   "description": "AL - Alarm - Fan Supply 10 - Over Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 631,
   "name": "Al_OverVolt_SupFan_2.Trigger",
   "description": "AL - Alarm - Fan Supply 2 - Over Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 632,
   "name": "Al_OverVolt_SupFan_3.Trigger",
   "description": "AL - Alarm - Fan Supply 3 - Over Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 633,
   "name": "Al_OverVolt_SupFan_4.Trigger",
   "description": "AL - Alarm - Fan Supply 4 - Over Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 634,
   "name": "Al_OverVolt_SupFan_5.Trigger",
   "description": "AL - Alarm - Fan Supply 5 - Over voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 635,
   "name": "Al_OverVolt_SupFan_6.Trigger",
   "description": "AL - Alarm - Fan Supply 6 - Over Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 636,
   "name": "Al_OverVolt_SupFan_7.Trigger",
   "description": "AL - Alarm - Fan Supply 7 - Over Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 637,
   "name": "Al_OverVolt_SupFan_8.Trigger",
   "description": "AL - Alarm - Fan Supply 8 - Over Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 638,
   "name": "Al_OverVolt_SupFan_9.Trigger",
   "description": "AL - Alarm - Fan Supply 9 - Over Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 639,
   "name": "AL_Overvoltage_EC_ExhFan1.Trigger",
   "description": "AL - Alarm - Fan Return 1 EC - Over voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 640,
   "name": "AL_Overvoltage_EC_ExhFan10.Trigger",
   "description": "AL - Alarm - Fan Return 10 EC - Over voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 641,
   "name": "AL_Overvoltage_EC_ExhFan2.Trigger",
   "description": "AL - Alarm - Fan Return 2 EC - Over voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 642,
   "name": "AL_Overvoltage_EC_ExhFan3.Trigger",
   "description": "AL - Alarm - Fan Return 3 EC - Over voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 643,
   "name": "AL_Overvoltage_EC_ExhFan4.Trigger",
   "description": "AL - Alarm - Fan Return 4 EC - Over voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 644,
   "name": "AL_Overvoltage_EC_ExhFan5.Trigger",
   "description": "AL - Alarm - Fan Return 5 EC - Over voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 645,
   "name": "AL_Overvoltage_EC_ExhFan6.Trigger",
   "description": "AL - Alarm - Fan Return 6 EC - Over voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 646,
   "name": "AL_Overvoltage_EC_ExhFan7.Trigger",
   "description": "AL - Alarm - Fan Return 7 EC - Over voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 647,
   "name": "AL_Overvoltage_EC_ExhFan8.Trigger",
   "description": "AL - Alarm - Fan Return 8 EC - Over voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 648,
   "name": "AL_Overvoltage_EC_ExhFan9.Trigger",
   "description": "AL - Alarm - Fan Return 9 EC - Over voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 649,
   "name": "AL_Overvoltage_EC_SupFan1.Trigger",
   "description": "AL - Alarm - Fan Supply 1 EC - Over voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 650,
   "name": "AL_Overvoltage_EC_SupFan10.Trigger",
   "description": "AL - Alarm - Fan Supply 10 EC - Over voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 651,
   "name": "AL_Overvoltage_EC_SupFan2.Trigger",
   "description": "AL - Alarm - Fan Supply 2 EC - Over voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 652,
   "name": "AL_Overvoltage_EC_SupFan3.Trigger",
   "description": "AL - Alarm - Fan Supply 3 EC - Over voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 653,
   "name": "AL_Overvoltage_EC_SupFan4.Trigger",
   "description": "AL - Alarm - Fan Supply 4 EC - Over voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 654,
   "name": "AL_Overvoltage_EC_SupFan5.Trigger",
   "description": "AL - Alarm - Fan Supply 5 EC - Over voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 655,
   "name": "AL_Overvoltage_EC_SupFan6.Trigger",
   "description": "AL - Alarm - Fan Supply 6 EC - Over voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 656,
   "name": "AL_Overvoltage_EC_SupFan7.Trigger",
   "description": "AL - Alarm - Fan Supply 7 EC - Over voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 657,
   "name": "AL_Overvoltage_EC_SupFan8.Trigger",
   "description": "AL - Alarm - Fan Supply 8 EC - Over voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 658,
   "name": "AL_Overvoltage_EC_SupFan9.Trigger",
   "description": "AL - Alarm - Fan Supply 9 EC - Over voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 659,
   "name": "Al_Ovld_ExhFan_1.Trigger",
   "description": "AL - Alarm - Fan Return 1 - Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 660,
   "name": "Al_Ovld_ExhFan_10.Trigger",
   "description": "AL - Alarm - Fan Return 10 - Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 661,
   "name": "Al_Ovld_ExhFan_2.Trigger",
   "description": "AL - Alarm - Fan Return 2 - Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 662,
   "name": "Al_Ovld_ExhFan_3.Trigger",
   "description": "AL - Alarm - Fan Return 3 - Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 663,
   "name": "Al_Ovld_ExhFan_4.Trigger",
   "description": "AL - Alarm - Fan Return 4 - Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 664,
   "name": "Al_Ovld_ExhFan_5.Trigger",
   "description": "AL - Alarm - Fan Return 5 - Over load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 665,
   "name": "Al_Ovld_ExhFan_6.Trigger",
   "description": "AL - Alarm - Fan Return 6 - Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 666,
   "name": "Al_Ovld_ExhFan_7.Trigger",
   "description": "AL - Alarm - Fan Return 7 - Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 667,
   "name": "Al_Ovld_ExhFan_8.Trigger",
   "description": "AL - Alarm - Fan Return 8 - Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 668,
   "name": "Al_Ovld_ExhFan_9.Trigger",
   "description": "AL - Alarm - Fan Return 9 - Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 669,
   "name": "Al_Ovld_Rotary.Trigger",
   "description": "AL - Alarm - Rotary - OverLoad",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 670,
   "name": "Al_Ovld_SupFan_1.Trigger",
   "description": "AL - Alarm - Fan Supply 1 - Over load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 671,
   "name": "Al_Ovld_SupFan_10.Trigger",
   "description": "AL - Alarm - Fan Supply 10 - Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 672,
   "name": "Al_Ovld_SupFan_2.Trigger",
   "description": "AL - Alarm - Fan Supply 2 - Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 673,
   "name": "Al_Ovld_SupFan_3.Trigger",
   "description": "AL - Alarm - Fan Supply 3 - Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 674,
   "name": "Al_Ovld_SupFan_4.Trigger",
   "description": "AL - Alarm - Fan Supply 4 - Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 675,
   "name": "Al_Ovld_SupFan_5.Trigger",
   "description": "AL - Alarm - Fan Supply 5 - Over load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 676,
   "name": "Al_Ovld_SupFan_6.Trigger",
   "description": "AL - Alarm - Fan Supply 6 - Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 677,
   "name": "Al_Ovld_SupFan_7.Trigger",
   "description": "AL - Alarm - Fan Supply 7 - Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 678,
   "name": "Al_Ovld_SupFan_8.Trigger",
   "description": "AL - Alarm - Fan Supply 8 - Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 679,
   "name": "Al_Ovld_SupFan_9.Trigger",
   "description": "AL - Alarm - Fan Supply 9 - Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 680,
   "name": "Al_ParamErr_ExhFan_1.Trigger",
   "description": "AL - Alarm - Fan Return 1 - Parameters Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 681,
   "name": "Al_ParamErr_ExhFan_10.Trigger",
   "description": "AL - Alarm - Fan Return 10 - Parameters Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 682,
   "name": "Al_ParamErr_ExhFan_2.Trigger",
   "description": "AL - Alarm - Fan Return 2 - Parameters Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 683,
   "name": "Al_ParamErr_ExhFan_3.Trigger",
   "description": "AL - Alarm - Fan Return 3 - Parameters Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 684,
   "name": "Al_ParamErr_ExhFan_4.Trigger",
   "description": "AL - Alarm - Fan Return 4 - Parameters Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 685,
   "name": "Al_ParamErr_ExhFan_5.Trigger",
   "description": "AL - Alarm - Fan Return 5 - Parameter save Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 686,
   "name": "Al_ParamErr_ExhFan_6.Trigger",
   "description": "AL - Alarm - Fan Return 6 - Parameters Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 687,
   "name": "Al_ParamErr_ExhFan_7.Trigger",
   "description": "AL - Alarm - Fan Return 7 - Parameters Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 688,
   "name": "Al_ParamErr_ExhFan_8.Trigger",
   "description": "AL - Alarm - Fan Return 8 - Parameters Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 689,
   "name": "Al_ParamErr_ExhFan_9.Trigger",
   "description": "AL - Alarm - Fan Return 9 - Parameters Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 690,
   "name": "Al_ParamErr_Rotary.Trigger",
   "description": "AL - Alarm - Rotary - Parameters Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 691,
   "name": "Al_ParamErr_SupFan_1.Trigger",
   "description": "AL - Alarm - Fan Supply 1 - Parameter save Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 692,
   "name": "Al_ParamErr_SupFan_10.Trigger",
   "description": "AL - Alarm - Fan Supply 10 - Parameters Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 693,
   "name": "Al_ParamErr_SupFan_2.Trigger",
   "description": "AL - Alarm - Fan Supply 2 - Parameters Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 694,
   "name": "Al_ParamErr_SupFan_3.Trigger",
   "description": "AL - Alarm - Fan Supply 3 - Parameters Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 695,
   "name": "Al_ParamErr_SupFan_4.Trigger",
   "description": "AL - Alarm - Fan Supply 4 - Parameters Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 696,
   "name": "Al_ParamErr_SupFan_5.Trigger",
   "description": "AL - Alarm - Fan Supply 5 - Parameter save Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 697,
   "name": "Al_ParamErr_SupFan_6.Trigger",
   "description": "AL - Alarm - Fan Supply 6 - Parameters Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 698,
   "name": "Al_ParamErr_SupFan_7.Trigger",
   "description": "AL - Alarm - Fan Supply 7 - Parameters Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 699,
   "name": "Al_ParamErr_SupFan_8.Trigger",
   "description": "AL - Alarm - Fan Supply 8 - Parameters Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 700,
   "name": "Al_ParamErr_SupFan_9.Trigger",
   "description": "AL - Alarm - Fan Supply 9 - Parameters Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 701,
   "name": "AL_ParametersCRC_EC_ExhFan1.Trigger",
   "description": "AL - Alarm - Fan Return 1 EC - Parameters CRC",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 702,
   "name": "AL_ParametersCRC_EC_ExhFan10.Trigger",
   "description": "AL - Alarm - Fan Return 10 EC - Parameters CRC",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 703,
   "name": "AL_ParametersCRC_EC_ExhFan2.Trigger",
   "description": "AL - Alarm - Fan Return 2 EC - Parameters CRC",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 704,
   "name": "AL_ParametersCRC_EC_ExhFan3.Trigger",
   "description": "AL - Alarm - Fan Return 3 EC - Parameters CRC",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 705,
   "name": "AL_ParametersCRC_EC_ExhFan4.Trigger",
   "description": "AL - Alarm - Fan Return 4 EC - Parameters CRC",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 706,
   "name": "AL_ParametersCRC_EC_ExhFan5.Trigger",
   "description": "AL - Alarm - Fan Return 5 EC - Parameters CRC",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 707,
   "name": "AL_ParametersCRC_EC_ExhFan6.Trigger",
   "description": "AL - Alarm - Fan Return 6 EC - Parameters CRC",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 708,
   "name": "AL_ParametersCRC_EC_ExhFan7.Trigger",
   "description": "AL - Alarm - Fan Return 7 EC - Parameters CRC",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 709,
   "name": "AL_ParametersCRC_EC_ExhFan8.Trigger",
   "description": "AL - Alarm - Fan Return 8 EC - Parameters CRC",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 710,
   "name": "AL_ParametersCRC_EC_ExhFan9.Trigger",
   "description": "AL - Alarm - Fan Return 9 EC - Parameters CRC",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 711,
   "name": "AL_ParametersCRC_EC_SupFan1.Trigger",
   "description": "AL - Alarm - Fan Supply 1 EC - Parameters CRC",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 712,
   "name": "AL_ParametersCRC_EC_SupFan10.Trigger",
   "description": "AL - Alarm - Fan Supply 10 EC - Parameters CRC",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 713,
   "name": "AL_ParametersCRC_EC_SupFan2.Trigger",
   "description": "AL - Alarm - Fan Supply 2 EC - Parameters CRC",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 714,
   "name": "AL_ParametersCRC_EC_SupFan3.Trigger",
   "description": "AL - Alarm - Fan Supply 3 EC - Parameters CRC",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 715,
   "name": "AL_ParametersCRC_EC_SupFan4.Trigger",
   "description": "AL - Alarm - Fan Supply 4 EC - Parameters CRC",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 716,
   "name": "AL_ParametersCRC_EC_SupFan5.Trigger",
   "description": "AL - Alarm - Fan Supply 5 EC - Parameters CRC",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 717,
   "name": "AL_ParametersCRC_EC_SupFan6.Trigger",
   "description": "AL - Alarm - Fan Supply 6 EC - Parameters CRC",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 718,
   "name": "AL_ParametersCRC_EC_SupFan7.Trigger",
   "description": "AL - Alarm - Fan Supply 7 EC - Parameters CRC",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 719,
   "name": "AL_ParametersCRC_EC_SupFan8.Trigger",
   "description": "AL - Alarm - Fan Supply 8 EC - Parameters CRC",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 720,
   "name": "AL_ParametersCRC_EC_SupFan9.Trigger",
   "description": "AL - Alarm - Fan Supply 9 EC - Parameters CRC",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 721,
   "name": "AL_PhaseLoss_EC_ExhFan1.Trigger",
   "description": "AL - Alarm - Fan Return 1 EC - Phase Loss",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 722,
   "name": "AL_PhaseLoss_EC_ExhFan10.Trigger",
   "description": "AL - Alarm - Fan Return 10 EC - Phase Loss",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 723,
   "name": "AL_PhaseLoss_EC_ExhFan2.Trigger",
   "description": "AL - Alarm - Fan Return 2 EC - Phase Loss",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 724,
   "name": "AL_PhaseLoss_EC_ExhFan3.Trigger",
   "description": "AL - Alarm - Fan Return 3 EC - Phase Loss",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 725,
   "name": "AL_PhaseLoss_EC_ExhFan4.Trigger",
   "description": "AL - Alarm - Fan Return 4 EC - Phase Loss",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 726,
   "name": "AL_PhaseLoss_EC_ExhFan5.Trigger",
   "description": "AL - Alarm - Fan Return 5 EC - Phase Loss",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 727,
   "name": "AL_PhaseLoss_EC_ExhFan6.Trigger",
   "description": "AL - Alarm - Fan Return 6 EC - Phase Loss",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 728,
   "name": "AL_PhaseLoss_EC_ExhFan7.Trigger",
   "description": "AL - Alarm - Fan Return 7 EC - Phase Loss",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 729,
   "name": "AL_PhaseLoss_EC_ExhFan8.Trigger",
   "description": "AL - Alarm - Fan Return 8 EC - Phase Loss",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 730,
   "name": "AL_PhaseLoss_EC_ExhFan9.Trigger",
   "description": "AL - Alarm - Fan Return 9 EC - Phase Loss",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 731,
   "name": "AL_PhaseLoss_EC_SupFan1.Trigger",
   "description": "AL - Alarm - Fan Supply 1 EC - Phase Loss",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 732,
   "name": "AL_PhaseLoss_EC_SupFan10.Trigger",
   "description": "AL - Alarm - Fan Supply 10 EC - Phase Loss",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 733,
   "name": "AL_PhaseLoss_EC_SupFan2.Trigger",
   "description": "AL - Alarm - Fan Supply 2 EC - Phase Loss",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 734,
   "name": "AL_PhaseLoss_EC_SupFan3.Trigger",
   "description": "AL - Alarm - Fan Supply 3 EC - Phase Loss",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 735,
   "name": "AL_PhaseLoss_EC_SupFan4.Trigger",
   "description": "AL - Alarm - Fan Supply 4 EC - Phase Loss",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 736,
   "name": "AL_PhaseLoss_EC_SupFan5.Trigger",
   "description": "AL - Alarm - Fan Supply 5 EC - Phase Loss",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 737,
   "name": "AL_PhaseLoss_EC_SupFan6.Trigger",
   "description": "AL - Alarm - Fan Supply 6 EC - Phase Loss",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 738,
   "name": "AL_PhaseLoss_EC_SupFan7.Trigger",
   "description": "AL - Alarm - Fan Supply 7 EC - Phase Loss",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 739,
   "name": "AL_PhaseLoss_EC_SupFan8.Trigger",
   "description": "AL - Alarm - Fan Supply 8 EC - Phase Loss",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 740,
   "name": "AL_PhaseLoss_EC_SupFan9.Trigger",
   "description": "AL - Alarm - Fan Supply 9 EC - Phase Loss",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 741,
   "name": "Al_PhLost_ExhFan_1.Trigger",
   "description": "AL - Alarm - Fan Return 1 - Phase Lost",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 742,
   "name": "Al_PhLost_ExhFan_10.Trigger",
   "description": "AL - Alarm - Fan Return 10 - Phase Lost",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 743,
   "name": "Al_PhLost_ExhFan_2.Trigger",
   "description": "AL - Alarm - Fan Return 2 - Phase Lost",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 744,
   "name": "Al_PhLost_ExhFan_3.Trigger",
   "description": "AL - Alarm - Fan Return 3 - Phase Lost",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 745,
   "name": "Al_PhLost_ExhFan_4.Trigger",
   "description": "AL - Alarm - Fan Return 4 - Phase Lost",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 746,
   "name": "Al_PhLost_ExhFan_5.Trigger",
   "description": "AL - Alarm - Fan Return 5 - Phase Lost",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 747,
   "name": "Al_PhLost_ExhFan_6.Trigger",
   "description": "AL - Alarm - Fan Return 6 - Phase Lost",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 748,
   "name": "Al_PhLost_ExhFan_7.Trigger",
   "description": "AL - Alarm - Fan Return 7 - Phase Lost",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 749,
   "name": "Al_PhLost_ExhFan_8.Trigger",
   "description": "AL - Alarm - Fan Return 8 - Phase Lost",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 750,
   "name": "Al_PhLost_ExhFan_9.Trigger",
   "description": "AL - Alarm - Fan Return 9 - Phase Lost",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 751,
   "name": "Al_PhLost_Rotary.Trigger",
   "description": "AL - Alarm - Rotary - Phase Lost",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 752,
   "name": "Al_PhLost_SupFan_1.Trigger",
   "description": "AL - Alarm - Fan Supply 1 - Phase Lost",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 753,
   "name": "Al_PhLost_SupFan_10.Trigger",
   "description": "AL - Alarm - Fan Supply 10 - Phase Lost",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 754,
   "name": "Al_PhLost_SupFan_2.Trigger",
   "description": "AL - Alarm - Fan Supply 2 - Phase Lost",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 755,
   "name": "Al_PhLost_SupFan_3.Trigger",
   "description": "AL - Alarm - Fan Supply 3 - Phase Lost",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 756,
   "name": "Al_PhLost_SupFan_4.Trigger",
   "description": "AL - Alarm - Fan Supply 4 - Phase Lost",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 757,
   "name": "Al_PhLost_SupFan_5.Trigger",
   "description": "AL - Alarm - Fan Supply 5 - Phase Lost",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 758,
   "name": "Al_PhLost_SupFan_6.Trigger",
   "description": "AL - Alarm - Fan Supply 6 - Phase Lost",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 759,
   "name": "Al_PhLost_SupFan_7.Trigger",
   "description": "AL - Alarm - Fan Supply 7 - Phase Lost",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 760,
   "name": "Al_PhLost_SupFan_8.Trigger",
   "description": "AL - Alarm - Fan Supply 8 - Phase Lost",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 761,
   "name": "Al_PhLost_SupFan_9.Trigger",
   "description": "AL - Alarm - Fan Supply 9 - Phase Lost",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 762,
   "name": "Al_PhOpen_ExhFan_1.Trigger",
   "description": "AL - Alarm - Fan Return 1 - Phase Open",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 763,
   "name": "Al_PhOpen_ExhFan_10.Trigger",
   "description": "AL - Alarm - Fan Return 10 - Phase Open",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 764,
   "name": "Al_PhOpen_ExhFan_2.Trigger",
   "description": "AL - Alarm - Fan Return 2 - Phase Open",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 765,
   "name": "Al_PhOpen_ExhFan_3.Trigger",
   "description": "AL - Alarm - Fan Return 3 - Phase Open",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 766,
   "name": "Al_PhOpen_ExhFan_4.Trigger",
   "description": "AL - Alarm - Fan Return 4 - Phase Open",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 767,
   "name": "Al_PhOpen_ExhFan_5.Trigger",
   "description": "AL - Alarm - Fan Return 5 - Phase Open",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 768,
   "name": "Al_PhOpen_ExhFan_6.Trigger",
   "description": "AL - Alarm - Fan Return 6 - Phase Open",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 769,
   "name": "Al_PhOpen_ExhFan_7.Trigger",
   "description": "AL - Alarm - Fan Return 7 - Phase Open",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 770,
   "name": "Al_PhOpen_ExhFan_8.Trigger",
   "description": "AL - Alarm - Fan Return 8 - Phase Open",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 771,
   "name": "Al_PhOpen_ExhFan_9.Trigger",
   "description": "AL - Alarm - Fan Return 9 - Phase Open",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 772,
   "name": "Al_PhOpen_Rotary.Trigger",
   "description": "AL - Alarm - Rotary - Phase Open",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 773,
   "name": "Al_PhOpen_SupFan_1.Trigger",
   "description": "AL - Alarm - Fan Supply 1 - Phase Open",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 774,
   "name": "Al_PhOpen_SupFan_10.Trigger",
   "description": "AL - Alarm - Fan Supply 10 - Phase Open",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 775,
   "name": "Al_PhOpen_SupFan_2.Trigger",
   "description": "AL - Alarm - Fan Supply 2 - Phase Open",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 776,
   "name": "Al_PhOpen_SupFan_3.Trigger",
   "description": "AL - Alarm - Fan Supply 3 - Phase Open",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 777,
   "name": "Al_PhOpen_SupFan_4.Trigger",
   "description": "AL - Alarm - Fan Supply 4 - Phase Open",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 778,
   "name": "Al_PhOpen_SupFan_5.Trigger",
   "description": "AL - Alarm - Fan Supply 5 - Phase Open",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 779,
   "name": "Al_PhOpen_SupFan_6.Trigger",
   "description": "AL - Alarm - Fan Supply 6 - Phase Open",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 780,
   "name": "Al_PhOpen_SupFan_7.Trigger",
   "description": "AL - Alarm - Fan Supply 7 - Phase Open",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 781,
   "name": "Al_PhOpen_SupFan_8.Trigger",
   "description": "AL - Alarm - Fan Supply 8 - Phase Open",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 782,
   "name": "Al_PhOpen_SupFan_9.Trigger",
   "description": "AL - Alarm - Fan Supply 9 - Phase Open",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 783,
   "name": "Al_PreHeatCoilTempPrb.Trigger",
   "description": "AL - Alarm - Probe - Temperature Water PreHeating Coil",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 784,
   "name": "Al_RDT_Fan.Trigger",
   "description": "AL - Alarm - Fan Group",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 785,
   "name": "Al_RecSupplyTemp.Trigger",
   "description": "AL - Alarm - Probe - Supply Recovery Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 786,
   "name": "Al_ReheatCoilWorkHrsWarn.Trigger",
   "description": "AL - Alarm - ReHeatCoil - Works Hour Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 787,
   "name": "Al_retain.Trigger",
   "description": "AL - Alarm - Retain",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 788,
   "name": "Al_RetAir_CO2_Lev_Prb.Trigger",
   "description": "AL - Alarm - Probe - CO2 Return Level Probe",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 789,
   "name": "Al_RetAirFlwSwWarn.Trigger",
   "description": "AL - Alarm - Probe - Air Flow Return SW Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 790,
   "name": "Al_RetAirP_Prb.Trigger",
   "description": "AL - Alarm - Probe - Pressure Return Air",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 791,
   "name": "Al_RetFanWorkHrsWarn.Trigger",
   "description": "AL - Alarm - Fan Return - Works Hour Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 792,
   "name": "Al_RetFilt.Trigger",
   "description": "AL - Alarm - Filter - Return",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 793,
   "name": "Al_RetTempPrb.Trigger",
   "description": "AL - Alarm - Probe - Return Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 794,
   "name": "Al_SupplyAirFlwSwWarn.Trigger",
   "description": "AL - Alarm - Probe - Supply Air Flow SW Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 795,
   "name": "Al_SupplyAirP_Prb.Trigger",
   "description": "AL - Alarm - Probe - Supply Air Pressure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 796,
   "name": "Al_SupplyFanWorkHrsWarn.Trigger",
   "description": "AL - Alarm - Fan Supply - Works Hour Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 797,
   "name": "Al_SupplyFilt.Trigger",
   "description": "AL - Alarm - Filter - Supply",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 798,
   "name": "Al_SupplyTempPrb.Trigger",
   "description": "AL - Alarm - Probe - Supply Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 799,
   "name": "Al_SwPrototype.Trigger",
   "description": "AL - Alarm - Software Version - Prototype",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 800,
   "name": "Al_ThTune_ClkBrd.Trigger",
   "description": "AL - Alarm - HMI Basic - Clock Board",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 801,
   "name": "Al_ThTune_HumPrb.Trigger",
   "description": "AL - Alarm - HMI Basic - Humidity Probe",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 802,
   "name": "Al_ThTune_TempPrb.Trigger",
   "description": "AL - Alarm - HMI Basic - Temperature Probe",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 803,
   "name": "Al_TooHot_EC_ExhFan1.Trigger",
   "description": "AL - Alarm - Fan Return 1 EC - TooHot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 804,
   "name": "Al_TooHot_EC_ExhFan10.Trigger",
   "description": "AL - Alarm - Fan Return 10 EC - TooHot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 805,
   "name": "Al_TooHot_EC_ExhFan2.Trigger",
   "description": "AL - Alarm - Fan Return 2 EC - TooHot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 806,
   "name": "Al_TooHot_EC_ExhFan3.Trigger",
   "description": "AL - Alarm - Fan Return 3 EC - TooHot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 807,
   "name": "Al_TooHot_EC_ExhFan4.Trigger",
   "description": "AL - Alarm - Fan Return 4 EC - TooHot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 808,
   "name": "Al_TooHot_EC_ExhFan5.Trigger",
   "description": "AL - Alarm - Fan Return 5 EC - TooHot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 809,
   "name": "Al_TooHot_EC_ExhFan6.Trigger",
   "description": "AL - Alarm - Fan Return 6 EC - TooHot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 810,
   "name": "Al_TooHot_EC_ExhFan7.Trigger",
   "description": "AL - Alarm - Fan Return 7 EC - TooHot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 811,
   "name": "Al_TooHot_EC_ExhFan8.Trigger",
   "description": "AL - Alarm - Fan Return 8 EC - TooHot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 812,
   "name": "Al_TooHot_EC_ExhFan9.Trigger",
   "description": "AL - Alarm - Fan Return 9 EC - TooHot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 813,
   "name": "Al_TooHot_EC_SupFan1.Trigger",
   "description": "AL - Alarm - Fan Supply 1 EC - TooHot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 814,
   "name": "Al_TooHot_EC_SupFan10.Trigger",
   "description": "AL - Alarm - Fan Supply 10 EC - TooHot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 815,
   "name": "Al_TooHot_EC_SupFan2.Trigger",
   "description": "AL - Alarm - Fan Supply 2 EC - TooHot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 816,
   "name": "Al_TooHot_EC_SupFan3.Trigger",
   "description": "AL - Alarm - Fan Supply 3 EC - TooHot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 817,
   "name": "Al_TooHot_EC_SupFan4.Trigger",
   "description": "AL - Alarm - Fan Supply 4 EC - TooHot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 818,
   "name": "Al_TooHot_EC_SupFan5.Trigger",
   "description": "AL - Alarm - Fan Supply 5 EC - TooHot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 819,
   "name": "Al_TooHot_EC_SupFan6.Trigger",
   "description": "AL - Alarm - Fan Supply 6 EC - TooHot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 820,
   "name": "Al_TooHot_EC_SupFan7.Trigger",
   "description": "AL - Alarm - Fan Supply 7 EC - TooHot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 821,
   "name": "Al_TooHot_EC_SupFan8.Trigger",
   "description": "AL - Alarm - Fan Supply 8 EC - TooHot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 822,
   "name": "Al_TooHot_EC_SupFan9.Trigger",
   "description": "AL - Alarm - Fan Supply 9 EC - TooHot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 823,
   "name": "Al_Undervoltage_EC_ExhFan1.Trigger",
   "description": "AL - Alarm - Fan Return 1 EC - Undervoltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 824,
   "name": "Al_Undervoltage_EC_ExhFan10.Trigger",
   "description": "AL - Alarm - Fan Return 10 EC - Undervoltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 825,
   "name": "Al_Undervoltage_EC_ExhFan2.Trigger",
   "description": "AL - Alarm - Fan Return 2 EC - Undervoltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 826,
   "name": "Al_Undervoltage_EC_ExhFan3.Trigger",
   "description": "AL - Alarm - Fan Return 3 EC - Undervoltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 827,
   "name": "Al_Undervoltage_EC_ExhFan4.Trigger",
   "description": "AL - Alarm - Fan Return 4 EC - Undervoltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 828,
   "name": "Al_Undervoltage_EC_ExhFan5.Trigger",
   "description": "AL - Alarm - Fan Return 5 EC - Undervoltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 829,
   "name": "Al_Undervoltage_EC_ExhFan6.Trigger",
   "description": "AL - Alarm - Fan Return 6 EC - Undervoltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 830,
   "name": "Al_Undervoltage_EC_ExhFan7.Trigger",
   "description": "AL - Alarm - Fan Return 7 EC - Undervoltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 831,
   "name": "Al_Undervoltage_EC_ExhFan8.Trigger",
   "description": "AL - Alarm - Fan Return 8 EC - Undervoltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 832,
   "name": "Al_Undervoltage_EC_ExhFan9.Trigger",
   "description": "AL - Alarm - Fan Return 9 EC - Undervoltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 833,
   "name": "Al_Undervoltage_EC_SupFan1.Trigger",
   "description": "AL - Alarm - Fan Supply 1 EC - Undervoltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 834,
   "name": "Al_Undervoltage_EC_SupFan10.Trigger",
   "description": "AL - Alarm - Fan Supply 10 EC - Undervoltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 835,
   "name": "Al_Undervoltage_EC_SupFan2.Trigger",
   "description": "AL - Alarm - Fan Supply 2 EC - Undervoltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 836,
   "name": "Al_Undervoltage_EC_SupFan3.Trigger",
   "description": "AL - Alarm - Fan Supply 3 EC - Undervoltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 837,
   "name": "Al_Undervoltage_EC_SupFan4.Trigger",
   "description": "AL - Alarm - Fan Supply 4 EC - Undervoltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 838,
   "name": "Al_Undervoltage_EC_SupFan5.Trigger",
   "description": "AL - Alarm - Fan Supply 5 EC - Undervoltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 839,
   "name": "Al_Undervoltage_EC_SupFan6.Trigger",
   "description": "AL - Alarm - Fan Supply 6 EC - Undervoltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 840,
   "name": "Al_Undervoltage_EC_SupFan7.Trigger",
   "description": "AL - Alarm - Fan Supply 7 EC - Undervoltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 841,
   "name": "Al_Undervoltage_EC_SupFan8.Trigger",
   "description": "AL - Alarm - Fan Supply 8 EC - Undervoltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 842,
   "name": "Al_Undervoltage_EC_SupFan9.Trigger",
   "description": "AL - Alarm - Fan Supply 9 EC - Undervoltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 843,
   "name": "CfgErrAlrm.Trigger",
   "description": "AL - Alarm - Device - Wrong configuration",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 844,
   "name": "OfflineAlrm.Trigger",
   "description": "AL - Alarm - Device - Offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 845,
   "name": "AlarmMng.AlrmResByBms",
   "description": "AL - Alarm - BMS - Reset",
   "units": "",
   "access": "W",
   "states": "0=; 1=RESET"
  },
  {
   "type": "BV",
   "instance": 846,
   "name": "Al_ABB_ExhFan_1.Active",
   "description": "AL - Alarm - Fan Return 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 847,
   "name": "Al_ABB_ExhFan_10.Active",
   "description": "AL - Alarm - Fan Return 10",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 848,
   "name": "Al_ABB_ExhFan_2.Active",
   "description": "AL - Alarm - Fan Return 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 849,
   "name": "Al_ABB_ExhFan_3.Active",
   "description": "AL - Alarm - Fan Return 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 850,
   "name": "Al_ABB_ExhFan_4.Active",
   "description": "AL - Alarm - Fan Return 4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 851,
   "name": "Al_ABB_ExhFan_5.Active",
   "description": "AL - Alarm - Fan Return 5",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 852,
   "name": "Al_ABB_ExhFan_6.Active",
   "description": "AL - Alarm - Fan Return 6",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 853,
   "name": "Al_ABB_ExhFan_7.Active",
   "description": "AL - Alarm - Fan Return 7",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 854,
   "name": "Al_ABB_ExhFan_8.Active",
   "description": "AL - Alarm - Fan Return 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 855,
   "name": "Al_ABB_ExhFan_9.Active",
   "description": "AL - Alarm - Fan Return 9",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 856,
   "name": "Al_ABB_Rotary.Active",
   "description": "AL - Alarm - Rotary",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 857,
   "name": "Al_ABB_SupFan_1.Active",
   "description": "AL - Alarm - Fan Supply 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 858,
   "name": "Al_ABB_SupFan_10.Active",
   "description": "AL - Alarm - Fan Supply 10",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 859,
   "name": "Al_ABB_SupFan_2.Active",
   "description": "AL - Alarm - Fan Supply 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 860,
   "name": "Al_ABB_SupFan_3.Active",
   "description": "AL - Alarm - Fan Supply 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 861,
   "name": "Al_ABB_SupFan_4.Active",
   "description": "AL - Alarm - Fan Supply 4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 862,
   "name": "Al_ABB_SupFan_5.Active",
   "description": "AL - Alarm - Fan Supply 5",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 863,
   "name": "Al_ABB_SupFan_6.Active",
   "description": "AL - Alarm - Fan Supply 6",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 864,
   "name": "Al_ABB_SupFan_7.Active",
   "description": "AL - Alarm - Fan Supply 7",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 865,
   "name": "Al_ABB_SupFan_8.Active",
   "description": "AL - Alarm - Fan Supply 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 866,
   "name": "Al_ABB_SupFan_9.Active",
   "description": "AL - Alarm - Fan Supply 9",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 867,
   "name": "Al_AFreezeDIN.Active",
   "description": "AL - Alarm - Antifreeze - Digital Input",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 868,
   "name": "Al_AFreezePRB.Active",
   "description": "AL - Alarm - Antifreeze - Back Water Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 869,
   "name": "Al_AFreezePreHeatPRB.Active",
   "description": "AL - Alarm - Antifreeze - PreHeat Back Water Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 870,
   "name": "Al_AfterPreHeatCoilTempPrb.Active",
   "description": "AL - Alarm - Probe - After preheating coil temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 871,
   "name": "Al_BMS_Offline.Active",
   "description": "AL - Alarm - BMS - Offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 872,
   "name": "Al_CfgError_cpCOe.Active",
   "description": "AL - Alarm - Module IO - cPCOE - Configuration error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 873,
   "name": "Al_CircuitFault_EC_ExhFan1.Active",
   "description": "AL - Alarm - Fan Return 1 EC - Circuit Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 874,
   "name": "Al_CircuitFault_EC_ExhFan10.Active",
   "description": "AL - Alarm - Fan Return 10 EC - Circuit Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 875,
   "name": "Al_CircuitFault_EC_ExhFan2.Active",
   "description": "AL - Alarm - Fan Return 2 EC - Circuit Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 876,
   "name": "Al_CircuitFault_EC_ExhFan3.Active",
   "description": "AL - Alarm - Fan Return 3 EC - Circuit Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 877,
   "name": "Al_CircuitFault_EC_ExhFan4.Active",
   "description": "AL - Alarm - Fan Return 4 EC - Circuit Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 878,
   "name": "Al_CircuitFault_EC_ExhFan5.Active",
   "description": "AL - Alarm - Fan Return 5 EC - Circuit Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 879,
   "name": "Al_CircuitFault_EC_ExhFan6.Active",
   "description": "AL - Alarm - Fan Return 6 EC - Circuit Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 880,
   "name": "Al_CircuitFault_EC_ExhFan7.Active",
   "description": "AL - Alarm - Fan Return 7 EC - Circuit Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 881,
   "name": "Al_CircuitFault_EC_ExhFan8.Active",
   "description": "AL - Alarm - Fan Return 8 EC - Circuit Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 882,
   "name": "Al_CircuitFault_EC_ExhFan9.Active",
   "description": "AL - Alarm - Fan Return 9 EC - Circuit Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 883,
   "name": "Al_CircuitFault_EC_SupFan1.Active",
   "description": "AL - Alarm - Fan Supply 1 EC - Circuit Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 884,
   "name": "Al_CircuitFault_EC_SupFan10.Active",
   "description": "AL - Alarm - Fan Supply 10 EC - Circuit Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 885,
   "name": "Al_CircuitFault_EC_SupFan2.Active",
   "description": "AL - Alarm - Fan Supply 2 EC - Circuit Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 886,
   "name": "Al_CircuitFault_EC_SupFan3.Active",
   "description": "AL - Alarm - Fan Supply 3 EC - Circuit Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 887,
   "name": "Al_CircuitFault_EC_SupFan4.Active",
   "description": "AL - Alarm - Fan Supply 4 EC - Circuit Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 888,
   "name": "Al_CircuitFault_EC_SupFan5.Active",
   "description": "AL - Alarm - Fan Supply 5 EC - Circuit Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 889,
   "name": "Al_CircuitFault_EC_SupFan6.Active",
   "description": "AL - Alarm - Fan Supply 6 EC - Circuit Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 890,
   "name": "Al_CircuitFault_EC_SupFan7.Active",
   "description": "AL - Alarm - Fan Supply 7 EC - Circuit Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 891,
   "name": "Al_CircuitFault_EC_SupFan8.Active",
   "description": "AL - Alarm - Fan Supply 8 EC - Circuit Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 892,
   "name": "Al_CircuitFault_EC_SupFan9.Active",
   "description": "AL - Alarm - Fan Supply 9 EC - Circuit Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 893,
   "name": "Al_CommErr_ExhFan_1.Active",
   "description": "AL - Alarm - Fan Return 1 - Communication Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 894,
   "name": "Al_CommErr_ExhFan_10.Active",
   "description": "AL - Alarm - Fan Return 10 - Communication Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 895,
   "name": "Al_CommErr_ExhFan_2.Active",
   "description": "AL - Alarm - Fan Return 2 - Communication Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 896,
   "name": "Al_CommErr_ExhFan_3.Active",
   "description": "AL - Alarm - Fan Return 3 - Communication Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 897,
   "name": "Al_CommErr_ExhFan_4.Active",
   "description": "AL - Alarm - Fan Return 4 - Communication Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 898,
   "name": "Al_CommErr_ExhFan_5.Active",
   "description": "AL - Alarm - Fan Return 5 - Communication Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 899,
   "name": "Al_CommErr_ExhFan_6.Active",
   "description": "AL - Alarm - Fan Return 6 - Communication Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 900,
   "name": "Al_CommErr_ExhFan_7.Active",
   "description": "AL - Alarm - Fan Return 7 - Communication Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 901,
   "name": "Al_CommErr_ExhFan_8.Active",
   "description": "AL - Alarm - Fan Return 8 - Communication Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 902,
   "name": "Al_CommErr_ExhFan_9.Active",
   "description": "AL - Alarm - Fan Return 9 - Communication Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 903,
   "name": "Al_CommErr_Rotary.Active",
   "description": "AL - Alarm - Rotary - CommUnitation Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 904,
   "name": "Al_CommErr_SupFan_1.Active",
   "description": "AL - Alarm - Fan Supply 1 - Communication Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 905,
   "name": "Al_CommErr_SupFan_10.Active",
   "description": "AL - Alarm - Fan Supply 10 - Communication Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 906,
   "name": "Al_CommErr_SupFan_2.Active",
   "description": "AL - Alarm - Fan Supply 2 - Communication Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 907,
   "name": "Al_CommErr_SupFan_3.Active",
   "description": "AL - Alarm - Fan Supply 3 - Communication Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 908,
   "name": "Al_CommErr_SupFan_4.Active",
   "description": "AL - Alarm - Fan Supply 4 - Communication Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 909,
   "name": "Al_CommErr_SupFan_5.Active",
   "description": "AL - Alarm - Fan Supply 5 - Communication Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 910,
   "name": "Al_CommErr_SupFan_6.Active",
   "description": "AL - Alarm - Fan Supply 6 - Communication Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 911,
   "name": "Al_CommErr_SupFan_7.Active",
   "description": "AL - Alarm - Fan Supply 7 - Communication Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 912,
   "name": "Al_CommErr_SupFan_8.Active",
   "description": "AL - Alarm - Fan Supply 8 - Communication Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 913,
   "name": "Al_CommErr_SupFan_9.Active",
   "description": "AL - Alarm - Fan Supply 9 - Communication Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 914,
   "name": "Al_Cool.Active",
   "description": "AL - Alarm - Cooling - Device Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 915,
   "name": "Al_CoolFanFault_ExhFan_1.Active",
   "description": "AL - Alarm - Fan Return 1 - Cooling Fan Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 916,
   "name": "Al_CoolFanFault_ExhFan_10.Active",
   "description": "AL - Alarm - Fan Return 10 - Cooling Fan Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 917,
   "name": "Al_CoolFanFault_ExhFan_2.Active",
   "description": "AL - Alarm - Fan Return 2 - Cooling Fan Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 918,
   "name": "Al_CoolFanFault_ExhFan_3.Active",
   "description": "AL - Alarm - Fan Return 3 - Cooling Fan Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 919,
   "name": "Al_CoolFanFault_ExhFan_4.Active",
   "description": "AL - Alarm - Fan Return 4 - Cooling Fan Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 920,
   "name": "Al_CoolFanFault_ExhFan_5.Active",
   "description": "AL - Alarm - Fan Return 5 - Cooling Fan Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 921,
   "name": "Al_CoolFanFault_ExhFan_6.Active",
   "description": "AL - Alarm - Fan Return 6 - Cooling Fan Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 922,
   "name": "Al_CoolFanFault_ExhFan_7.Active",
   "description": "AL - Alarm - Fan Return 7 - Cooling Fan Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 923,
   "name": "Al_CoolFanFault_ExhFan_8.Active",
   "description": "AL - Alarm - Fan Return 8 - Cooling Fan Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 924,
   "name": "Al_CoolFanFault_ExhFan_9.Active",
   "description": "AL - Alarm - Fan Return 9 - Cooling Fan Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 925,
   "name": "Al_CoolFanFault_Rotary.Active",
   "description": "AL - Alarm - Rotary - Cooling Fan Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 926,
   "name": "Al_CoolFanFault_SupFan_1.Active",
   "description": "AL - Alarm - Fan Supply 1 - Cooling Fan Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 927,
   "name": "Al_CoolFanFault_SupFan_10.Active",
   "description": "AL - Alarm - Fan Supply 10 - Cooling Fan Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 928,
   "name": "Al_CoolFanFault_SupFan_2.Active",
   "description": "AL - Alarm - Fan Supply 2 - Cooling Fan Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 929,
   "name": "Al_CoolFanFault_SupFan_3.Active",
   "description": "AL - Alarm - Fan Supply 3 - Cooling Fan Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 930,
   "name": "Al_CoolFanFault_SupFan_4.Active",
   "description": "AL - Alarm - Fan Supply 4 - Cooling Fan Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 931,
   "name": "Al_CoolFanFault_SupFan_5.Active",
   "description": "AL - Alarm - Fan Supply 5 - Cooling Fan Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 932,
   "name": "Al_CoolFanFault_SupFan_6.Active",
   "description": "AL - Alarm - Fan Supply 6 - Cooling Fan Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 933,
   "name": "Al_CoolFanFault_SupFan_7.Active",
   "description": "AL - Alarm - Fan Supply 7 - Cooling Fan Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 934,
   "name": "Al_CoolFanFault_SupFan_8.Active",
   "description": "AL - Alarm - Fan Supply 8 - Cooling Fan Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 935,
   "name": "Al_CoolFanFault_SupFan_9.Active",
   "description": "AL - Alarm - Fan Supply 9 - Cooling Fan Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 936,
   "name": "Al_CutOff_ExhFan_1.Active",
   "description": "AL - Alarm - Fan Return 1 - CutOff",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 937,
   "name": "Al_CutOff_ExhFan_10.Active",
   "description": "AL - Alarm - Fan Return 10 - CutOff",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 938,
   "name": "Al_CutOff_ExhFan_2.Active",
   "description": "AL - Alarm - Fan Return 2 - CutOff",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 939,
   "name": "Al_CutOff_ExhFan_3.Active",
   "description": "AL - Alarm - Fan Return 3 - CutOff",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 940,
   "name": "Al_CutOff_ExhFan_4.Active",
   "description": "AL - Alarm - Fan Return 4 - CutOff",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 941,
   "name": "Al_CutOff_ExhFan_5.Active",
   "description": "AL - Alarm - Fan Return 5 - CutOff",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 942,
   "name": "Al_CutOff_ExhFan_6.Active",
   "description": "AL - Alarm - Fan Return 6 - CutOff",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 943,
   "name": "Al_CutOff_ExhFan_7.Active",
   "description": "AL - Alarm - Fan Return 7 - CutOff",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 944,
   "name": "Al_CutOff_ExhFan_8.Active",
   "description": "AL - Alarm - Fan Return 8 - CutOff",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 945,
   "name": "Al_CutOff_ExhFan_9.Active",
   "description": "AL - Alarm - Fan Return 9 - CutOff",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 946,
   "name": "Al_CutOff_Rotary.Active",
   "description": "AL - Alarm - Rotary - CutOff",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 947,
   "name": "Al_CutOff_SupFan_1.Active",
   "description": "AL - Alarm - Fan Supply 1 - CutOff",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 948,
   "name": "Al_CutOff_SupFan_10.Active",
   "description": "AL - Alarm - Fan Supply 10 - CutOff",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 949,
   "name": "Al_CutOff_SupFan_2.Active",
   "description": "AL - Alarm - Fan Supply 2 - CutOff",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 950,
   "name": "Al_CutOff_SupFan_3.Active",
   "description": "AL - Alarm - Fan Supply 3 - CutOff",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 951,
   "name": "Al_CutOff_SupFan_4.Active",
   "description": "AL - Alarm - Fan Supply 4 - CutOff",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 952,
   "name": "Al_CutOff_SupFan_5.Active",
   "description": "AL - Alarm - Fan Supply 5 - CutOff",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 953,
   "name": "Al_CutOff_SupFan_6.Active",
   "description": "AL - Alarm - Fan Supply 6 - CutOff",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 954,
   "name": "Al_CutOff_SupFan_7.Active",
   "description": "AL - Alarm - Fan Supply 7 - CutOff",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 955,
   "name": "Al_CutOff_SupFan_8.Active",
   "description": "AL - Alarm - Fan Supply 8 - CutOff",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 956,
   "name": "Al_CutOff_SupFan_9.Active",
   "description": "AL - Alarm - Fan Supply 9 - CutOff",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 957,
   "name": "Al_DC_Ovld_ExhFan_1.Active",
   "description": "AL - Alarm - Fan Return 1 - DC Over load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 958,
   "name": "Al_DC_Ovld_ExhFan_10.Active",
   "description": "AL - Alarm - Fan Return 10 - DC Over load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 959,
   "name": "Al_DC_Ovld_ExhFan_2.Active",
   "description": "AL - Alarm - Fan Return 2 - DC Over load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 960,
   "name": "Al_DC_Ovld_ExhFan_3.Active",
   "description": "AL - Alarm - Fan Return 3 - DC Over load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 961,
   "name": "Al_DC_Ovld_ExhFan_4.Active",
   "description": "AL - Alarm - Fan Return 4 - DC Over load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 962,
   "name": "Al_DC_Ovld_ExhFan_5.Active",
   "description": "AL - Alarm - Fan Return 5 - DC Over load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 963,
   "name": "Al_DC_Ovld_ExhFan_6.Active",
   "description": "AL - Alarm - Fan Return 6 - DC Over load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 964,
   "name": "Al_DC_Ovld_ExhFan_7.Active",
   "description": "AL - Alarm - Fan Return 7 - DC Over load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 965,
   "name": "Al_DC_Ovld_ExhFan_8.Active",
   "description": "AL - Alarm - Fan Return 8 - DC Over load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 966,
   "name": "Al_DC_Ovld_ExhFan_9.Active",
   "description": "AL - Alarm - Fan Return 9 - DC Over load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 967,
   "name": "Al_DC_Ovld_Rotary.Active",
   "description": "AL - Alarm - Rotary - DC Overload",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 968,
   "name": "Al_DC_Ovld_SupFan_1.Active",
   "description": "AL - Alarm - Fan Supply 1 - DC Over load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 969,
   "name": "Al_DC_Ovld_SupFan_10.Active",
   "description": "AL - Alarm - Fan Supply 10 - DC Over load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 970,
   "name": "Al_DC_Ovld_SupFan_2.Active",
   "description": "AL - Alarm - Fan Supply 2 - DC Over load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 971,
   "name": "Al_DC_Ovld_SupFan_3.Active",
   "description": "AL - Alarm - Fan Supply 3 - DC Over load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 972,
   "name": "Al_DC_Ovld_SupFan_4.Active",
   "description": "AL - Alarm - Fan Supply 4 - DC Over load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 973,
   "name": "Al_DC_Ovld_SupFan_5.Active",
   "description": "AL - Alarm - Fan Supply 5 - DC Over load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 974,
   "name": "Al_DC_Ovld_SupFan_6.Active",
   "description": "AL - Alarm - Fan Supply 6 - DC Over load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 975,
   "name": "Al_DC_Ovld_SupFan_7.Active",
   "description": "AL - Alarm - Fan Supply 7 - DC Over load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 976,
   "name": "Al_DC_Ovld_SupFan_8.Active",
   "description": "AL - Alarm - Fan Supply 8 - DC Over load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 977,
   "name": "Al_DC_Ovld_SupFan_9.Active",
   "description": "AL - Alarm - Fan Supply 9 - DC Over load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 978,
   "name": "Al_ElectTherm_ExhFan_1.Active",
   "description": "AL - Alarm - Fan Return 1 - Electric Thermal",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 979,
   "name": "Al_ElectTherm_ExhFan_10.Active",
   "description": "AL - Alarm - Fan Return 10 - Electric Thermal",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 980,
   "name": "Al_ElectTherm_ExhFan_2.Active",
   "description": "AL - Alarm - Fan Return 2 - Electric Thermal",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 981,
   "name": "Al_ElectTherm_ExhFan_3.Active",
   "description": "AL - Alarm - Fan Return 3 - Electric Thermal",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 982,
   "name": "Al_ElectTherm_ExhFan_4.Active",
   "description": "AL - Alarm - Fan Return 4 - Electric Thermal",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 983,
   "name": "Al_ElectTherm_ExhFan_5.Active",
   "description": "AL - Alarm - Fan Return 5 - Electric Thermal",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 984,
   "name": "Al_ElectTherm_ExhFan_6.Active",
   "description": "AL - Alarm - Fan Return 6 - Electric Thermal",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 985,
   "name": "Al_ElectTherm_ExhFan_7.Active",
   "description": "AL - Alarm - Fan Return 7 - Electric Thermal",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 986,
   "name": "Al_ElectTherm_ExhFan_8.Active",
   "description": "AL - Alarm - Fan Return 8 - Electric Thermal",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 987,
   "name": "Al_ElectTherm_ExhFan_9.Active",
   "description": "AL - Alarm - Fan Return 9 - Electric Thermal",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 988,
   "name": "Al_ElectTherm_Rotary.Active",
   "description": "AL - Alarm - Rotary - Electric Thermal",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 989,
   "name": "Al_ElectTherm_SupFan_1.Active",
   "description": "AL - Alarm - Fan Supply 1 - Electric Thermal",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 990,
   "name": "Al_ElectTherm_SupFan_10.Active",
   "description": "AL - Alarm - Fan Supply 10 - Electric Thermal",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 991,
   "name": "Al_ElectTherm_SupFan_2.Active",
   "description": "AL - Alarm - Fan Supply 2 - Electric Thermal",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 992,
   "name": "Al_ElectTherm_SupFan_3.Active",
   "description": "AL - Alarm - Fan Supply 3 - Electric Thermal",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 993,
   "name": "Al_ElectTherm_SupFan_4.Active",
   "description": "AL - Alarm - Fan Supply 4 - Electric Thermal",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 994,
   "name": "Al_ElectTherm_SupFan_5.Active",
   "description": "AL - Alarm - Fan Supply 5 - Electric Thermal",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 995,
   "name": "Al_ElectTherm_SupFan_6.Active",
   "description": "AL - Alarm - Fan Supply 6 - Electric Thermal",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 996,
   "name": "Al_ElectTherm_SupFan_7.Active",
   "description": "AL - Alarm - Fan Supply 7 - Electric Thermal",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 997,
   "name": "Al_ElectTherm_SupFan_8.Active",
   "description": "AL - Alarm - Fan Supply 8 - Electric Thermal",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 998,
   "name": "Al_ElectTherm_SupFan_9.Active",
   "description": "AL - Alarm - Fan Supply 9 - Electric Thermal",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 999,
   "name": "Al_Err_retain_write.Active",
   "description": "AL - Alarm - Error retain write",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1000,
   "name": "Al_ExhTempPrb.Active",
   "description": "AL - Alarm - Probe - Temperature Exhaust",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1001,
   "name": "Al_ExtFaultA_ExhFan_1.Active",
   "description": "AL - Alarm - Fan Return 1 - External Fault A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1002,
   "name": "Al_ExtFaultA_ExhFan_10.Active",
   "description": "AL - Alarm - Fan Return 10 - External Fault A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1003,
   "name": "Al_ExtFaultA_ExhFan_2.Active",
   "description": "AL - Alarm - Fan Return 2 - External Fault A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1004,
   "name": "Al_ExtFaultA_ExhFan_3.Active",
   "description": "AL - Alarm - Fan Return 3 - External Fault A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1005,
   "name": "Al_ExtFaultA_ExhFan_4.Active",
   "description": "AL - Alarm - Fan Return 4 - External Fault A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1006,
   "name": "Al_ExtFaultA_ExhFan_5.Active",
   "description": "AL - Alarm - Fan Return 5 - External Fault A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1007,
   "name": "Al_ExtFaultA_ExhFan_6.Active",
   "description": "AL - Alarm - Fan Return 6 - External Fault A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1008,
   "name": "Al_ExtFaultA_ExhFan_7.Active",
   "description": "AL - Alarm - Fan Return 7 - External Fault A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1009,
   "name": "Al_ExtFaultA_ExhFan_8.Active",
   "description": "AL - Alarm - Fan Return 8 - External Fault A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1010,
   "name": "Al_ExtFaultA_ExhFan_9.Active",
   "description": "AL - Alarm - Fan Return 9 - External Fault A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1011,
   "name": "Al_ExtFaultA_Rotary.Active",
   "description": "AL - Alarm - Rotary - External Fault A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1012,
   "name": "Al_ExtFaultA_SupFan_1.Active",
   "description": "AL - Alarm - Fan Supply 1 - External Fault A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1013,
   "name": "Al_ExtFaultA_SupFan_10.Active",
   "description": "AL - Alarm - Fan Supply 10 - External Fault A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1014,
   "name": "Al_ExtFaultA_SupFan_2.Active",
   "description": "AL - Alarm - Fan Supply 2 - External Fault A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1015,
   "name": "Al_ExtFaultA_SupFan_3.Active",
   "description": "AL - Alarm - Fan Supply 3 - External Fault A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1016,
   "name": "Al_ExtFaultA_SupFan_4.Active",
   "description": "AL - Alarm - Fan Supply 4 - External Fault A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1017,
   "name": "Al_ExtFaultA_SupFan_5.Active",
   "description": "AL - Alarm - Fan Supply 5 - External Fault A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1018,
   "name": "Al_ExtFaultA_SupFan_6.Active",
   "description": "AL - Alarm - Fan Supply 6 - External Fault A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1019,
   "name": "Al_ExtFaultA_SupFan_7.Active",
   "description": "AL - Alarm - Fan Supply 7 - External Fault A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1020,
   "name": "Al_ExtFaultA_SupFan_8.Active",
   "description": "AL - Alarm - Fan Supply 8 - External Fault A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1021,
   "name": "Al_ExtFaultA_SupFan_9.Active",
   "description": "AL - Alarm - Fan Supply 9 - External Fault A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1022,
   "name": "Al_ExtFaultB_ExhFan_1.Active",
   "description": "AL - Alarm - Fan Return 1 - External Fault B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1023,
   "name": "Al_ExtFaultB_ExhFan_10.Active",
   "description": "AL - Alarm - Fan Return 10 - External Fault B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1024,
   "name": "Al_ExtFaultB_ExhFan_2.Active",
   "description": "AL - Alarm - Fan Return 2 - External Fault B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1025,
   "name": "Al_ExtFaultB_ExhFan_3.Active",
   "description": "AL - Alarm - Fan Return 3 - External Fault B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1026,
   "name": "Al_ExtFaultB_ExhFan_4.Active",
   "description": "AL - Alarm - Fan Return 4 - External Fault B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1027,
   "name": "Al_ExtFaultB_ExhFan_5.Active",
   "description": "AL - Alarm - Fan Return 5 - External Fault B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1028,
   "name": "Al_ExtFaultB_ExhFan_6.Active",
   "description": "AL - Alarm - Fan Return 6 - External Fault B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1029,
   "name": "Al_ExtFaultB_ExhFan_7.Active",
   "description": "AL - Alarm - Fan Return 7 - External Fault B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1030,
   "name": "Al_ExtFaultB_ExhFan_8.Active",
   "description": "AL - Alarm - Fan Return 8 - External Fault B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1031,
   "name": "Al_ExtFaultB_ExhFan_9.Active",
   "description": "AL - Alarm - Fan Return 9 - External Fault B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1032,
   "name": "Al_ExtFaultB_Rotary.Active",
   "description": "AL - Alarm - Rotary - External Fault B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1033,
   "name": "Al_ExtFaultB_SupFan_1.Active",
   "description": "AL - Alarm - Fan Supply 1 - External Fault B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1034,
   "name": "Al_ExtFaultB_SupFan_10.Active",
   "description": "AL - Alarm - Fan Supply 10 - External Fault B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1035,
   "name": "Al_ExtFaultB_SupFan_2.Active",
   "description": "AL - Alarm - Fan Supply 2 - External Fault B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1036,
   "name": "Al_ExtFaultB_SupFan_3.Active",
   "description": "AL - Alarm - Fan Supply 3 - External Fault B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1037,
   "name": "Al_ExtFaultB_SupFan_4.Active",
   "description": "AL - Alarm - Fan Supply 4 - External Fault B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1038,
   "name": "Al_ExtFaultB_SupFan_5.Active",
   "description": "AL - Alarm - Fan Supply 5 - External Fault B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1039,
   "name": "Al_ExtFaultB_SupFan_6.Active",
   "description": "AL - Alarm - Fan Supply 6 - External Fault B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1040,
   "name": "Al_ExtFaultB_SupFan_7.Active",
   "description": "AL - Alarm - Fan Supply 7 - External Fault B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1041,
   "name": "Al_ExtFaultB_SupFan_8.Active",
   "description": "AL - Alarm - Fan Supply 8 - External Fault B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1042,
   "name": "Al_ExtFaultB_SupFan_9.Active",
   "description": "AL - Alarm - Fan Supply 9 - External Fault B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1043,
   "name": "Al_ExtTempPrb.Active",
   "description": "AL - Alarm - Probe - Temperature External",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1044,
   "name": "Al_Fire.Active",
   "description": "AL - Alarm - Fire",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1045,
   "name": "Al_FireExh.Active",
   "description": "AL - Alarm - Fire - Return Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1046,
   "name": "Al_GroundFault_ExhFan_1.Active",
   "description": "AL - Alarm - Fan Return 1 - Ground Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1047,
   "name": "Al_GroundFault_ExhFan_10.Active",
   "description": "AL - Alarm - Fan Return 10 - Ground Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1048,
   "name": "Al_GroundFault_ExhFan_2.Active",
   "description": "AL - Alarm - Fan Return 2 - Ground Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1049,
   "name": "Al_GroundFault_ExhFan_3.Active",
   "description": "AL - Alarm - Fan Return 3 - Ground Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1050,
   "name": "Al_GroundFault_ExhFan_4.Active",
   "description": "AL - Alarm - Fan Return 4 - Ground Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1051,
   "name": "Al_GroundFault_ExhFan_5.Active",
   "description": "AL - Alarm - Fan Return 5 - Ground Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1052,
   "name": "Al_GroundFault_ExhFan_6.Active",
   "description": "AL - Alarm - Fan Return 6 - Ground Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1053,
   "name": "Al_GroundFault_ExhFan_7.Active",
   "description": "AL - Alarm - Fan Return 7 - Ground Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1054,
   "name": "Al_GroundFault_ExhFan_8.Active",
   "description": "AL - Alarm - Fan Return 8 - Ground Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1055,
   "name": "Al_GroundFault_ExhFan_9.Active",
   "description": "AL - Alarm - Fan Return 9 - Ground Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1056,
   "name": "Al_GroundFault_Rotary.Active",
   "description": "AL - Alarm - Rotary - Ground Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1057,
   "name": "Al_GroundFault_SupFan_1.Active",
   "description": "AL - Alarm - Fan Supply 1 - Ground Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1058,
   "name": "Al_GroundFault_SupFan_10.Active",
   "description": "AL - Alarm - Fan Supply 10 - Ground Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1059,
   "name": "Al_GroundFault_SupFan_2.Active",
   "description": "AL - Alarm - Fan Supply 2 - Ground Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1060,
   "name": "Al_GroundFault_SupFan_3.Active",
   "description": "AL - Alarm - Fan Supply 3 - Ground Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1061,
   "name": "Al_GroundFault_SupFan_4.Active",
   "description": "AL - Alarm - Fan Supply 4 - Ground Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1062,
   "name": "Al_GroundFault_SupFan_5.Active",
   "description": "AL - Alarm - Fan Supply 5 - Ground Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1063,
   "name": "Al_GroundFault_SupFan_6.Active",
   "description": "AL - Alarm - Fan Supply 6 - Ground Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1064,
   "name": "Al_GroundFault_SupFan_7.Active",
   "description": "AL - Alarm - Fan Supply 7 - Ground Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1065,
   "name": "Al_GroundFault_SupFan_8.Active",
   "description": "AL - Alarm - Fan Supply 8 - Ground Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1066,
   "name": "Al_GroundFault_SupFan_9.Active",
   "description": "AL - Alarm - Fan Supply 9 - Ground Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1067,
   "name": "Al_Heat.Active",
   "description": "AL - Alarm - Heating - Device Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1068,
   "name": "Al_HeatCoilTempPrb.Active",
   "description": "AL - Alarm - Probe - Temperature Water Heating coil",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1069,
   "name": "Al_HeatExchgWorkHrsWarn.Active",
   "description": "AL - Alarm - HeatExchanger - HeatExchanger Works Hour Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1070,
   "name": "Al_HeatSink_ExhFan_1.Active",
   "description": "AL - Alarm - Fan Return 1 - HeatSink",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1071,
   "name": "Al_HeatSink_ExhFan_10.Active",
   "description": "AL - Alarm - Fan Return 10 - HeatSink",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1072,
   "name": "Al_HeatSink_ExhFan_2.Active",
   "description": "AL - Alarm - Fan Return 2 - HeatSink",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1073,
   "name": "Al_HeatSink_ExhFan_3.Active",
   "description": "AL - Alarm - Fan Return 3 - HeatSink",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1074,
   "name": "Al_HeatSink_ExhFan_4.Active",
   "description": "AL - Alarm - Fan Return 4 - HeatSink",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1075,
   "name": "Al_HeatSink_ExhFan_5.Active",
   "description": "AL - Alarm - Fan Return 5 - HeatSink",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1076,
   "name": "Al_HeatSink_ExhFan_6.Active",
   "description": "AL - Alarm - Fan Return 6 - HeatSink",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1077,
   "name": "Al_HeatSink_ExhFan_7.Active",
   "description": "AL - Alarm - Fan Return 7 - HeatSink",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1078,
   "name": "Al_HeatSink_ExhFan_8.Active",
   "description": "AL - Alarm - Fan Return 8 - HeatSink",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1079,
   "name": "Al_HeatSink_ExhFan_9.Active",
   "description": "AL - Alarm - Fan Return 9 - HeatSink",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1080,
   "name": "Al_HeatSink_Rotary.Active",
   "description": "AL - Alarm - Rotary - HeatSink",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1081,
   "name": "Al_HeatSink_SupFan_1.Active",
   "description": "AL - Alarm - Fan Supply 1 - HeatSink",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1082,
   "name": "Al_HeatSink_SupFan_10.Active",
   "description": "AL - Alarm - Fan Supply 10 - HeatSink",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1083,
   "name": "Al_HeatSink_SupFan_2.Active",
   "description": "AL - Alarm - Fan Supply 2 - HeatSink",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1084,
   "name": "Al_HeatSink_SupFan_3.Active",
   "description": "AL - Alarm - Fan Supply 3 - HeatSink",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1085,
   "name": "Al_HeatSink_SupFan_4.Active",
   "description": "AL - Alarm - Fan Supply 4 - HeatSink",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1086,
   "name": "Al_HeatSink_SupFan_5.Active",
   "description": "AL - Alarm - Fan Supply 5 - HeatSink",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1087,
   "name": "Al_HeatSink_SupFan_6.Active",
   "description": "AL - Alarm - Fan Supply 6 - HeatSink",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1088,
   "name": "Al_HeatSink_SupFan_7.Active",
   "description": "AL - Alarm - Fan Supply 7 - HeatSink",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1089,
   "name": "Al_HeatSink_SupFan_8.Active",
   "description": "AL - Alarm - Fan Supply 8 - HeatSink",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1090,
   "name": "Al_HeatSink_SupFan_9.Active",
   "description": "AL - Alarm - Fan Supply 9 - HeatSink",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1091,
   "name": "AL_Hot_EC_ExhFan1.Active",
   "description": "AL - Alarm - Fan Return 1 EC - Hot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1092,
   "name": "AL_Hot_EC_ExhFan10.Active",
   "description": "AL - Alarm - Fan Return 10 EC - Hot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1093,
   "name": "AL_Hot_EC_ExhFan2.Active",
   "description": "AL - Alarm - Fan Return 2 EC - Hot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1094,
   "name": "AL_Hot_EC_ExhFan3.Active",
   "description": "AL - Alarm - Fan Return 3 EC - Hot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1095,
   "name": "AL_Hot_EC_ExhFan4.Active",
   "description": "AL - Alarm - Fan Return 4 EC - Hot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1096,
   "name": "AL_Hot_EC_ExhFan5.Active",
   "description": "AL - Alarm - Fan Return 5 EC - Hot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1097,
   "name": "AL_Hot_EC_ExhFan6.Active",
   "description": "AL - Alarm - Fan Return 6 EC - Hot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1098,
   "name": "AL_Hot_EC_ExhFan7.Active",
   "description": "AL - Alarm - Fan Return 7 EC - Hot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1099,
   "name": "AL_Hot_EC_ExhFan8.Active",
   "description": "AL - Alarm - Fan Return 8 EC - Hot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1100,
   "name": "AL_Hot_EC_ExhFan9.Active",
   "description": "AL - Alarm - Fan Return 9 EC - Hot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1101,
   "name": "AL_Hot_EC_SupFan1.Active",
   "description": "AL - Alarm - Fan Supply 1 EC - Hot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1102,
   "name": "AL_Hot_EC_SupFan10.Active",
   "description": "AL - Alarm - Fan Supply 10 EC - Hot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1103,
   "name": "AL_Hot_EC_SupFan2.Active",
   "description": "AL - Alarm - Fan Supply 2 EC - Hot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1104,
   "name": "AL_Hot_EC_SupFan3.Active",
   "description": "AL - Alarm - Fan Supply 3 EC - Hot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1105,
   "name": "AL_Hot_EC_SupFan4.Active",
   "description": "AL - Alarm - Fan Supply 4 EC - Hot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1106,
   "name": "AL_Hot_EC_SupFan5.Active",
   "description": "AL - Alarm - Fan Supply 5 EC - Hot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1107,
   "name": "AL_Hot_EC_SupFan6.Active",
   "description": "AL - Alarm - Fan Supply 6 EC - Hot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1108,
   "name": "AL_Hot_EC_SupFan7.Active",
   "description": "AL - Alarm - Fan Supply 7 EC - Hot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1109,
   "name": "AL_Hot_EC_SupFan8.Active",
   "description": "AL - Alarm - Fan Supply 8 EC - Hot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1110,
   "name": "AL_Hot_EC_SupFan9.Active",
   "description": "AL - Alarm - Fan Supply 9 EC - Hot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1111,
   "name": "Al_Hum.Active",
   "description": "AL - Alarm - Humidifier",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1112,
   "name": "Al_HumWorkHrsWarn.Active",
   "description": "AL - Alarm - Humidity - Works Hour Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1113,
   "name": "Al_HW_Fault_ExhFan_1.Active",
   "description": "AL - Alarm - Fan Return 1 - Hardware Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1114,
   "name": "Al_HW_Fault_ExhFan_10.Active",
   "description": "AL - Alarm - Fan Return 10 - Hardware Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1115,
   "name": "Al_HW_Fault_ExhFan_2.Active",
   "description": "AL - Alarm - Fan Return 2 - Hardware Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1116,
   "name": "Al_HW_Fault_ExhFan_3.Active",
   "description": "AL - Alarm - Fan Return 3 - Hardware Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1117,
   "name": "Al_HW_Fault_ExhFan_4.Active",
   "description": "AL - Alarm - Fan Return 4 - Hardware Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1118,
   "name": "Al_HW_Fault_ExhFan_5.Active",
   "description": "AL - Alarm - Fan Return 5 - Hardware Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1119,
   "name": "Al_HW_Fault_ExhFan_6.Active",
   "description": "AL - Alarm - Fan Return 6 - Hardware Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1120,
   "name": "Al_HW_Fault_ExhFan_7.Active",
   "description": "AL - Alarm - Fan Return 7 - Hardware Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1121,
   "name": "Al_HW_Fault_ExhFan_8.Active",
   "description": "AL - Alarm - Fan Return 8 - Hardware Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1122,
   "name": "Al_HW_Fault_ExhFan_9.Active",
   "description": "AL - Alarm - Fan Return 9 - Hardware Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1123,
   "name": "Al_HW_Fault_Rotary.Active",
   "description": "AL - Alarm - Rotary - Hardware Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1124,
   "name": "Al_HW_Fault_SupFan_1.Active",
   "description": "AL - Alarm - Fan Supply 1 - Hardware Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1125,
   "name": "Al_HW_Fault_SupFan_10.Active",
   "description": "AL - Alarm - Fan Supply 10 - Hardware Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1126,
   "name": "Al_HW_Fault_SupFan_2.Active",
   "description": "AL - Alarm - Fan Supply 2 - Hardware Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1127,
   "name": "Al_HW_Fault_SupFan_3.Active",
   "description": "AL - Alarm - Fan Supply 3 - Hardware Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1128,
   "name": "Al_HW_Fault_SupFan_4.Active",
   "description": "AL - Alarm - Fan Supply 4 - Hardware Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1129,
   "name": "Al_HW_Fault_SupFan_5.Active",
   "description": "AL - Alarm - Fan Supply 5 - Hardware Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1130,
   "name": "Al_HW_Fault_SupFan_6.Active",
   "description": "AL - Alarm - Fan Supply 6 - Hardware Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1131,
   "name": "Al_HW_Fault_SupFan_7.Active",
   "description": "AL - Alarm - Fan Supply 7 - Hardware Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1132,
   "name": "Al_HW_Fault_SupFan_8.Active",
   "description": "AL - Alarm - Fan Supply 8 - Hardware Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1133,
   "name": "Al_HW_Fault_SupFan_9.Active",
   "description": "AL - Alarm - Fan Supply 9 - Hardware Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1134,
   "name": "Al_I2RIGBTFault_EC_ExhFan1.Active",
   "description": "AL - Alarm - Fan Return 1 EC - I2RIGBT Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1135,
   "name": "Al_I2RIGBTFault_EC_ExhFan10.Active",
   "description": "AL - Alarm - Fan Return 10 EC - I2RIGBT Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1136,
   "name": "Al_I2RIGBTFault_EC_ExhFan2.Active",
   "description": "AL - Alarm - Fan Return 2 EC - I2RIGBT Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1137,
   "name": "Al_I2RIGBTFault_EC_ExhFan3.Active",
   "description": "AL - Alarm - Fan Return 3 EC - I2RIGBT Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1138,
   "name": "Al_I2RIGBTFault_EC_ExhFan4.Active",
   "description": "AL - Alarm - Fan Return 4 EC - I2RIGBT Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1139,
   "name": "Al_I2RIGBTFault_EC_ExhFan5.Active",
   "description": "AL - Alarm - Fan Return 5 EC - I2RIGBT Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1140,
   "name": "Al_I2RIGBTFault_EC_ExhFan6.Active",
   "description": "AL - Alarm - Fan Return 6 EC - I2RIGBT Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1141,
   "name": "Al_I2RIGBTFault_EC_ExhFan7.Active",
   "description": "AL - Alarm - Fan Return 7 EC - I2RIGBT Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1142,
   "name": "Al_I2RIGBTFault_EC_ExhFan8.Active",
   "description": "AL - Alarm - Fan Return 8 EC - I2RIGBT Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1143,
   "name": "Al_I2RIGBTFault_EC_ExhFan9.Active",
   "description": "AL - Alarm - Fan Return 9 EC - I2RIGBT Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1144,
   "name": "Al_I2RIGBTFault_EC_SupFan1.Active",
   "description": "AL - Alarm - Fan Supply 1 EC - I2RIGBT Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1145,
   "name": "Al_I2RIGBTFault_EC_SupFan10.Active",
   "description": "AL - Alarm - Fan Supply 10 EC - I2RIGBT Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1146,
   "name": "Al_I2RIGBTFault_EC_SupFan2.Active",
   "description": "AL - Alarm - Fan Supply 2 EC - I2RIGBT Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1147,
   "name": "Al_I2RIGBTFault_EC_SupFan3.Active",
   "description": "AL - Alarm - Fan Supply 3 EC - I2RIGBT Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1148,
   "name": "Al_I2RIGBTFault_EC_SupFan4.Active",
   "description": "AL - Alarm - Fan Supply 4 EC - I2RIGBT Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1149,
   "name": "Al_I2RIGBTFault_EC_SupFan5.Active",
   "description": "AL - Alarm - Fan Supply 5 EC - I2RIGBT Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1150,
   "name": "Al_I2RIGBTFault_EC_SupFan6.Active",
   "description": "AL - Alarm - Fan Supply 6 EC - I2RIGBT Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1151,
   "name": "Al_I2RIGBTFault_EC_SupFan7.Active",
   "description": "AL - Alarm - Fan Supply 7 EC - I2RIGBT Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1152,
   "name": "Al_I2RIGBTFault_EC_SupFan8.Active",
   "description": "AL - Alarm - Fan Supply 8 EC - I2RIGBT Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1153,
   "name": "Al_I2RIGBTFault_EC_SupFan9.Active",
   "description": "AL - Alarm - Fan Supply 9 EC - I2RIGBT Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1154,
   "name": "AL_IGBTOvercurrent_EC_ExhFan1.Active",
   "description": "AL - Alarm - Fan Return 1 EC - IGBT Over current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1155,
   "name": "AL_IGBTOvercurrent_EC_ExhFan10.Active",
   "description": "AL - Alarm - Fan Return 10 EC - IGBT Over current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1156,
   "name": "AL_IGBTOvercurrent_EC_ExhFan2.Active",
   "description": "AL - Alarm - Fan Return 2 EC - IGBT Over current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1157,
   "name": "AL_IGBTOvercurrent_EC_ExhFan3.Active",
   "description": "AL - Alarm - Fan Return 3 EC - IGBT Over current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1158,
   "name": "AL_IGBTOvercurrent_EC_ExhFan4.Active",
   "description": "AL - Alarm - Fan Return 4 EC - IGBT Over current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1159,
   "name": "AL_IGBTOvercurrent_EC_ExhFan5.Active",
   "description": "AL - Alarm - Fan Return 5 EC - IGBT Over current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1160,
   "name": "AL_IGBTOvercurrent_EC_ExhFan6.Active",
   "description": "AL - Alarm - Fan Return 6 EC - IGBT Over current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1161,
   "name": "AL_IGBTOvercurrent_EC_ExhFan7.Active",
   "description": "AL - Alarm - Fan Return 7 EC - IGBT Over current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1162,
   "name": "AL_IGBTOvercurrent_EC_ExhFan8.Active",
   "description": "AL - Alarm - Fan Return 8 EC - IGBT Over current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1163,
   "name": "AL_IGBTOvercurrent_EC_ExhFan9.Active",
   "description": "AL - Alarm - Fan Return 9 EC - IGBT Over current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1164,
   "name": "AL_IGBTOvercurrent_EC_SupFan1.Active",
   "description": "AL - Alarm - Fan Supply 1 EC - IGBT Over current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1165,
   "name": "AL_IGBTOvercurrent_EC_SupFan10.Active",
   "description": "AL - Alarm - Fan Supply 10 EC - IGBT Over current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1166,
   "name": "AL_IGBTOvercurrent_EC_SupFan2.Active",
   "description": "AL - Alarm - Fan Supply 2 EC - IGBT Over current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1167,
   "name": "AL_IGBTOvercurrent_EC_SupFan3.Active",
   "description": "AL - Alarm - Fan Supply 3 EC - IGBT Over current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1168,
   "name": "AL_IGBTOvercurrent_EC_SupFan4.Active",
   "description": "AL - Alarm - Fan Supply 4 EC - IGBT Over current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1169,
   "name": "AL_IGBTOvercurrent_EC_SupFan5.Active",
   "description": "AL - Alarm - Fan Supply 5 EC - IGBT Over current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1170,
   "name": "AL_IGBTOvercurrent_EC_SupFan6.Active",
   "description": "AL - Alarm - Fan Supply 6 EC - IGBT Over current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1171,
   "name": "AL_IGBTOvercurrent_EC_SupFan7.Active",
   "description": "AL - Alarm - Fan Supply 7 EC - IGBT Over current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1172,
   "name": "AL_IGBTOvercurrent_EC_SupFan8.Active",
   "description": "AL - Alarm - Fan Supply 8 EC - IGBT Over current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1173,
   "name": "AL_IGBTOvercurrent_EC_SupFan9.Active",
   "description": "AL - Alarm - Fan Supply 9 EC - IGBT Over current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1174,
   "name": "Al_InvOverheat_ExhFan_1.Active",
   "description": "AL - Alarm - Fan Return 1 - Inverter Over Heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1175,
   "name": "Al_InvOverheat_ExhFan_10.Active",
   "description": "AL - Alarm - Fan Return 10 - Inverter Over Heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1176,
   "name": "Al_InvOverheat_ExhFan_2.Active",
   "description": "AL - Alarm - Fan Return 2 - Inverter Over Heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1177,
   "name": "Al_InvOverheat_ExhFan_3.Active",
   "description": "AL - Alarm - Fan Return 3 - Inverter Over Heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1178,
   "name": "Al_InvOverheat_ExhFan_4.Active",
   "description": "AL - Alarm - Fan Return 4 - Inverter Over Heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1179,
   "name": "Al_InvOverheat_ExhFan_5.Active",
   "description": "AL - Alarm - Fan Return 5 - Inverter Over Heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1180,
   "name": "Al_InvOverheat_ExhFan_6.Active",
   "description": "AL - Alarm - Fan Return 6 - Inverter Over Heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1181,
   "name": "Al_InvOverheat_ExhFan_7.Active",
   "description": "AL - Alarm - Fan Return 7 - Inverter Over Heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1182,
   "name": "Al_InvOverheat_ExhFan_8.Active",
   "description": "AL - Alarm - Fan Return 8 - Inverter Over Heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1183,
   "name": "Al_InvOverheat_ExhFan_9.Active",
   "description": "AL - Alarm - Fan Return 9 - Inverter Over Heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1184,
   "name": "Al_InvOverheat_Rotary.Active",
   "description": "AL - Alarm - Rotary - Inverter OverHeat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1185,
   "name": "Al_InvOverheat_SupFan_1.Active",
   "description": "AL - Alarm - Fan Supply 1 - Inverter Over Heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1186,
   "name": "Al_InvOverheat_SupFan_10.Active",
   "description": "AL - Alarm - Fan Supply 10 - Inverter Over Heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1187,
   "name": "Al_InvOverheat_SupFan_2.Active",
   "description": "AL - Alarm - Fan Supply 2 - Inverter Over Heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1188,
   "name": "Al_InvOverheat_SupFan_3.Active",
   "description": "AL - Alarm - Fan Supply 3 - Inverter Over Heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1189,
   "name": "Al_InvOverheat_SupFan_4.Active",
   "description": "AL - Alarm - Fan Supply 4 - Inverter Over Heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1190,
   "name": "Al_InvOverheat_SupFan_5.Active",
   "description": "AL - Alarm - Fan Supply 5 - Inverter Over Heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1191,
   "name": "Al_InvOverheat_SupFan_6.Active",
   "description": "AL - Alarm - Fan Supply 6 - Inverter Over Heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1192,
   "name": "Al_InvOverheat_SupFan_7.Active",
   "description": "AL - Alarm - Fan Supply 7 - Inverter Over Heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1193,
   "name": "Al_InvOverheat_SupFan_8.Active",
   "description": "AL - Alarm - Fan Supply 8 - Inverter Over Heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1194,
   "name": "Al_InvOverheat_SupFan_9.Active",
   "description": "AL - Alarm - Fan Supply 9 - Inverter Over Heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1195,
   "name": "Al_InvOvld_ExhFan_1.Active",
   "description": "AL - Alarm - Fan Return 1 - Inverter Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1196,
   "name": "Al_InvOvld_ExhFan_10.Active",
   "description": "AL - Alarm - Fan Return 10 - Inverter Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1197,
   "name": "Al_InvOvld_ExhFan_2.Active",
   "description": "AL - Alarm - Fan Return 2 - Inverter Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1198,
   "name": "Al_InvOvld_ExhFan_3.Active",
   "description": "AL - Alarm - Fan Return 3 - Inverter Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1199,
   "name": "Al_InvOvld_ExhFan_4.Active",
   "description": "AL - Alarm - Fan Return 4 - Inverter Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1200,
   "name": "Al_InvOvld_ExhFan_5.Active",
   "description": "AL - Alarm - Fan Return 5 - Inverter Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1201,
   "name": "Al_InvOvld_ExhFan_6.Active",
   "description": "AL - Alarm - Fan Return 6 - Inverter Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1202,
   "name": "Al_InvOvld_ExhFan_7.Active",
   "description": "AL - Alarm - Fan Return 7 - Inverter Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1203,
   "name": "Al_InvOvld_ExhFan_8.Active",
   "description": "AL - Alarm - Fan Return 8 - Inverter Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1204,
   "name": "Al_InvOvld_ExhFan_9.Active",
   "description": "AL - Alarm - Fan Return 9 - Inverter Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1205,
   "name": "Al_InvOvld_Rotary.Active",
   "description": "AL - Alarm - Rotary - Inverter OverLoad",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1206,
   "name": "Al_InvOvld_SupFan_1.Active",
   "description": "AL - Alarm - Fan Supply 1 - Inverter Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1207,
   "name": "Al_InvOvld_SupFan_10.Active",
   "description": "AL - Alarm - Fan Supply 10 - Inverter Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1208,
   "name": "Al_InvOvld_SupFan_2.Active",
   "description": "AL - Alarm - Fan Supply 2 - Inverter Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1209,
   "name": "Al_InvOvld_SupFan_3.Active",
   "description": "AL - Alarm - Fan Supply 3 - Inverter Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1210,
   "name": "Al_InvOvld_SupFan_4.Active",
   "description": "AL - Alarm - Fan Supply 4 - Inverter Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1211,
   "name": "Al_InvOvld_SupFan_5.Active",
   "description": "AL - Alarm - Fan Supply 5 - Inverter Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1212,
   "name": "Al_InvOvld_SupFan_6.Active",
   "description": "AL - Alarm - Fan Supply 6 - Inverter Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1213,
   "name": "Al_InvOvld_SupFan_7.Active",
   "description": "AL - Alarm - Fan Supply 7 - Inverter Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1214,
   "name": "Al_InvOvld_SupFan_8.Active",
   "description": "AL - Alarm - Fan Supply 8 - Inverter Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1215,
   "name": "Al_InvOvld_SupFan_9.Active",
   "description": "AL - Alarm - Fan Supply 9 - Inverter Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1216,
   "name": "Al_LowSupplyTemp.Active",
   "description": "AL - Alarm - Probe - Low Supply Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1217,
   "name": "Al_LowVolt_ExhFan_1.Active",
   "description": "AL - Alarm - Fan Return 1 - Low Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1218,
   "name": "Al_LowVolt_ExhFan_10.Active",
   "description": "AL - Alarm - Fan Return 10 - Low Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1219,
   "name": "Al_LowVolt_ExhFan_2.Active",
   "description": "AL - Alarm - Fan Return 2 - Low Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1220,
   "name": "Al_LowVolt_ExhFan_3.Active",
   "description": "AL - Alarm - Fan Return 3 - Low Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1221,
   "name": "Al_LowVolt_ExhFan_4.Active",
   "description": "AL - Alarm - Fan Return 4 - Low Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1222,
   "name": "Al_LowVolt_ExhFan_5.Active",
   "description": "AL - Alarm - Fan Return 5 - Low Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1223,
   "name": "Al_LowVolt_ExhFan_6.Active",
   "description": "AL - Alarm - Fan Return 6 - Low Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1224,
   "name": "Al_LowVolt_ExhFan_7.Active",
   "description": "AL - Alarm - Fan Return 7 - Low Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1225,
   "name": "Al_LowVolt_ExhFan_8.Active",
   "description": "AL - Alarm - Fan Return 8 - Low Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1226,
   "name": "Al_LowVolt_ExhFan_9.Active",
   "description": "AL - Alarm - Fan Return 9 - Low Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1227,
   "name": "Al_LowVolt_Rotary.Active",
   "description": "AL - Alarm - Rotary - Low Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1228,
   "name": "Al_LowVolt_SupFan_1.Active",
   "description": "AL - Alarm - Fan Supply 1 - Low Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1229,
   "name": "Al_LowVolt_SupFan_10.Active",
   "description": "AL - Alarm - Fan Supply 10 - Low Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1230,
   "name": "Al_LowVolt_SupFan_2.Active",
   "description": "AL - Alarm - Fan Supply 2 - Low Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1231,
   "name": "Al_LowVolt_SupFan_3.Active",
   "description": "AL - Alarm - Fan Supply 3 - Low Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1232,
   "name": "Al_LowVolt_SupFan_4.Active",
   "description": "AL - Alarm - Fan Supply 4 - Low Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1233,
   "name": "Al_LowVolt_SupFan_5.Active",
   "description": "AL - Alarm - Fan Supply 5 - Low Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1234,
   "name": "Al_LowVolt_SupFan_6.Active",
   "description": "AL - Alarm - Fan Supply 6 - Low Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1235,
   "name": "Al_LowVolt_SupFan_7.Active",
   "description": "AL - Alarm - Fan Supply 7 - Low Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1236,
   "name": "Al_LowVolt_SupFan_8.Active",
   "description": "AL - Alarm - Fan Supply 8 - Low Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1237,
   "name": "Al_LowVolt_SupFan_9.Active",
   "description": "AL - Alarm - Fan Supply 9 - Low Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1238,
   "name": "Al_MB_AO1.Active",
   "description": "AL - Alarm - Control Circuit - AO1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1239,
   "name": "Al_MB_AO1_AO4_PWM.Active",
   "description": "AL - Alarm - Control Circuit - AO1_AO4_PWM",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1240,
   "name": "Al_MB_AO2.Active",
   "description": "AL - Alarm - Control Circuit - AO2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1241,
   "name": "Al_MB_AO3.Active",
   "description": "AL - Alarm - Control Circuit - AO3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1242,
   "name": "Al_MB_AO4.Active",
   "description": "AL - Alarm - Control Circuit - AO4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1243,
   "name": "Al_MB_Control_Supply.Active",
   "description": "AL - Alarm - Control Circuit - Control_Supply",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1244,
   "name": "Al_MB_Control_Temp.Active",
   "description": "AL - Alarm - Control Circuit - Control_Temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1245,
   "name": "Al_MB_Humidity.Active",
   "description": "AL - Alarm - Control Circuit - Humidity",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1246,
   "name": "Al_MB_Press_Fan_Return.Active",
   "description": "AL - Alarm - Control Circuit - Press_Fan_Return",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1247,
   "name": "Al_MB_Press_Fan_Supply.Active",
   "description": "AL - Alarm - Control Circuit - Press_Fan_Supply",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1248,
   "name": "Al_MB_Press_Filter_Return.Active",
   "description": "AL - Alarm - Control Circuit - Press_Filter_Return",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1249,
   "name": "Al_MB_Press_Filter_Supply.Active",
   "description": "AL - Alarm - Control Circuit - Press_Filter_Supply",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1250,
   "name": "Al_MB_Supply24.Active",
   "description": "AL - Alarm - Control Circuit - Supply24",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1251,
   "name": "Al_MB_Temp_Fan_Return.Active",
   "description": "AL - Alarm - Control Circuit - Temp_Fan_Return",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1252,
   "name": "Al_MB_Temp_Fan_Supply.Active",
   "description": "AL - Alarm - Control Circuit - Temp_Fan_Supply",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1253,
   "name": "Al_MB_Temp_Filter_Return.Active",
   "description": "AL - Alarm - Control Circuit - Temp_Filter_Return",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1254,
   "name": "Al_MB_Temp_Filter_Supply.Active",
   "description": "AL - Alarm - Control Circuit - Temp_Filter_Supply",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1255,
   "name": "Al_MB_Temperature.Active",
   "description": "AL - Alarm - Control Circuit - Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1256,
   "name": "Al_MotorFault_EC_ExhFan10.Active",
   "description": "AL - Alarm - Fan Return 10 EC - Motor Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1257,
   "name": "Al_MotorFault_EC_ExhFan2.Active",
   "description": "AL - Alarm - Fan Return 2 EC - Motor Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1258,
   "name": "Al_MotorFault_EC_ExhFan3.Active",
   "description": "AL - Alarm - Fan Return 3 EC - Motor Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1259,
   "name": "Al_MotorFault_EC_ExhFan4.Active",
   "description": "AL - Alarm - Fan Return 4 EC - Motor Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1260,
   "name": "Al_MotorFault_EC_ExhFan5.Active",
   "description": "AL - Alarm - Fan Return 5 EC - Motor Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1261,
   "name": "Al_MotorFault_EC_ExhFan6.Active",
   "description": "AL - Alarm - Fan Return 6 EC - Motor Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1262,
   "name": "Al_MotorFault_EC_ExhFan7.Active",
   "description": "AL - Alarm - Fan Return 7 EC - Motor Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1263,
   "name": "Al_MotorFault_EC_ExhFan8.Active",
   "description": "AL - Alarm - Fan Return 8 EC - Motor Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1264,
   "name": "Al_MotorFault_EC_ExhFan9.Active",
   "description": "AL - Alarm - Fan Return 9 EC - Motor Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1265,
   "name": "Al_MotorFault_EC_SupFan1.Active",
   "description": "AL - Alarm - Fan Supply 1 EC - Motor Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1266,
   "name": "Al_MotorFault_EC_SupFan10.Active",
   "description": "AL - Alarm - Fan Supply 10 EC - Motor Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1267,
   "name": "Al_MotorFault_EC_SupFan2.Active",
   "description": "AL - Alarm - Fan Supply 2 EC - Motor Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1268,
   "name": "Al_MotorFault_EC_SupFan3.Active",
   "description": "AL - Alarm - Fan Supply 3 EC - Motor Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1269,
   "name": "Al_MotorFault_EC_SupFan4.Active",
   "description": "AL - Alarm - Fan Supply 4 EC - Motor Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1270,
   "name": "Al_MotorFault_EC_SupFan5.Active",
   "description": "AL - Alarm - Fan Supply 5 EC - Motor Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1271,
   "name": "Al_MotorFault_EC_SupFan6.Active",
   "description": "AL - Alarm - Fan Supply 6 EC - Motor Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1272,
   "name": "Al_MotorFault_EC_SupFan7.Active",
   "description": "AL - Alarm - Fan Supply 7 EC - Motor Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1273,
   "name": "Al_MotorFault_EC_SupFan8.Active",
   "description": "AL - Alarm - Fan Supply 8 EC - Motor Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1274,
   "name": "Al_MotorFault_EC_SupFan9.Active",
   "description": "AL - Alarm - Fan Supply 9 EC - Motor Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1275,
   "name": "Al_MotorOverheat_ExhFan_1.Active",
   "description": "AL - Alarm - Fan Return 1 - Motor Over heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1276,
   "name": "Al_MotorOverheat_ExhFan_10.Active",
   "description": "AL - Alarm - Fan Return 10 - Motor Over heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1277,
   "name": "Al_MotorOverheat_ExhFan_2.Active",
   "description": "AL - Alarm - Fan Return 2 - Motor Over heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1278,
   "name": "Al_MotorOverheat_ExhFan_3.Active",
   "description": "AL - Alarm - Fan Return 3 - Motor Over heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1279,
   "name": "Al_MotorOverheat_ExhFan_4.Active",
   "description": "AL - Alarm - Fan Return 4 - Motor Over heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1280,
   "name": "Al_MotorOverheat_ExhFan_5.Active",
   "description": "AL - Alarm - Fan Return 5 - Motor Over heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1281,
   "name": "Al_MotorOverheat_ExhFan_6.Active",
   "description": "AL - Alarm - Fan Return 6 - Motor Over heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1282,
   "name": "Al_MotorOverheat_ExhFan_7.Active",
   "description": "AL - Alarm - Fan Return 7 - Motor Over heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1283,
   "name": "Al_MotorOverheat_ExhFan_8.Active",
   "description": "AL - Alarm - Fan Return 8 - Motor Over heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1284,
   "name": "Al_MotorOverheat_ExhFan_9.Active",
   "description": "AL - Alarm - Fan Return 9 - Motor Over heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1285,
   "name": "Al_MotorOverheat_Rotary.Active",
   "description": "AL - Alarm - Rotary - Motor Overheat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1286,
   "name": "Al_MotorOverheat_SupFan_1.Active",
   "description": "AL - Alarm - Fan Supply 1 - Motor Over heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1287,
   "name": "Al_MotorOverheat_SupFan_10.Active",
   "description": "AL - Alarm - Fan Supply 10 - Motor Over heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1288,
   "name": "Al_MotorOverheat_SupFan_2.Active",
   "description": "AL - Alarm - Fan Supply 2 - Motor Over heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1289,
   "name": "Al_MotorOverheat_SupFan_3.Active",
   "description": "AL - Alarm - Fan Supply 3 - Motor Over heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1290,
   "name": "Al_MotorOverheat_SupFan_4.Active",
   "description": "AL - Alarm - Fan Supply 4 - Motor Over heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1291,
   "name": "Al_MotorOverheat_SupFan_5.Active",
   "description": "AL - Alarm - Fan Supply 5 - Motor Over heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1292,
   "name": "Al_MotorOverheat_SupFan_6.Active",
   "description": "AL - Alarm - Fan Supply 6 - Motor Over heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1293,
   "name": "Al_MotorOverheat_SupFan_7.Active",
   "description": "AL - Alarm - Fan Supply 7 - Motor Over heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1294,
   "name": "Al_MotorOverheat_SupFan_8.Active",
   "description": "AL - Alarm - Fan Supply 8 - Motor Over heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1295,
   "name": "Al_MotorOverheat_SupFan_9.Active",
   "description": "AL - Alarm - Fan Supply 9 - Motor Over heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1296,
   "name": "Al_Offline_cpCOe.Active",
   "description": "AL - Alarm - Module IO - cPCOE - Offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1297,
   "name": "Al_Offline_ExhFan_1.Active",
   "description": "AL - Alarm - Fan Return 1 - Offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1298,
   "name": "Al_Offline_ExhFan_10.Active",
   "description": "AL - Alarm - Fan Return 10 - Offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1299,
   "name": "Al_Offline_ExhFan_2.Active",
   "description": "AL - Alarm - Fan Return 2 - Offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1300,
   "name": "Al_Offline_ExhFan_3.Active",
   "description": "AL - Alarm - Fan Return 3 - Offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1301,
   "name": "Al_Offline_ExhFan_4.Active",
   "description": "AL - Alarm - Fan Return 4 - Offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1302,
   "name": "Al_Offline_ExhFan_5.Active",
   "description": "AL - Alarm - Fan Return 5 - Offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1303,
   "name": "Al_Offline_ExhFan_6.Active",
   "description": "AL - Alarm - Fan Return 6 - Offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1304,
   "name": "Al_Offline_ExhFan_7.Active",
   "description": "AL - Alarm - Fan Return 7 - Offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1305,
   "name": "Al_Offline_ExhFan_8.Active",
   "description": "AL - Alarm - Fan Return 8 - Offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1306,
   "name": "Al_Offline_ExhFan_9.Active",
   "description": "AL - Alarm - Fan Return 9 - Offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1307,
   "name": "Al_Offline_MainBoard.Active",
   "description": "AL - Alarm - Control Circuit - Offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1308,
   "name": "Al_Offline_Rotary.Active",
   "description": "AL - Alarm - Rotary - Offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1309,
   "name": "Al_Offline_SP_ExhHum.Active",
   "description": "AL - Alarm - Probe - Return Humidity - Offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1310,
   "name": "Al_Offline_SP_ExhPress.Active",
   "description": "AL - Alarm - Probe - Return Air Pressure - Offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1311,
   "name": "Al_Offline_SP_SupplyHum.Active",
   "description": "AL - Alarm - Probe - Supply humidity - Offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1312,
   "name": "Al_Offline_SP_SupplyPress.Active",
   "description": "AL - Alarm - Probe - Supply Air Pressure - Offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1313,
   "name": "Al_Offline_SupFan_1.Active",
   "description": "AL - Alarm - Fan Supply 1 - Offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1314,
   "name": "Al_Offline_SupFan_10.Active",
   "description": "AL - Alarm - Fan Supply 10 - Offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1315,
   "name": "Al_Offline_SupFan_2.Active",
   "description": "AL - Alarm - Fan Supply 2 - Offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1316,
   "name": "Al_Offline_SupFan_3.Active",
   "description": "AL - Alarm - Fan Supply 3 - Offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1317,
   "name": "Al_Offline_SupFan_4.Active",
   "description": "AL - Alarm - Fan Supply 4 - Offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1318,
   "name": "Al_Offline_SupFan_5.Active",
   "description": "AL - Alarm - Fan Supply 5 - Offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1319,
   "name": "Al_Offline_SupFan_6.Active",
   "description": "AL - Alarm - Fan Supply 6 - Offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1320,
   "name": "Al_Offline_SupFan_7.Active",
   "description": "AL - Alarm - Fan Supply 7 - Offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1321,
   "name": "Al_Offline_SupFan_8.Active",
   "description": "AL - Alarm - Fan Supply 8 - Offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1322,
   "name": "Al_Offline_SupFan_9.Active",
   "description": "AL - Alarm - Fan Supply 9 - Offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1323,
   "name": "Al_Offline_THTN_1.Active",
   "description": "AL - Alarm - HMI Basic - Offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1324,
   "name": "Al_Option_ExhFan_1.Active",
   "description": "AL - Alarm - Fan Return 1 - Option",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1325,
   "name": "Al_Option_ExhFan_10.Active",
   "description": "AL - Alarm - Fan Return 10 - Option",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1326,
   "name": "Al_Option_ExhFan_2.Active",
   "description": "AL - Alarm - Fan Return 2 - Option",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1327,
   "name": "Al_Option_ExhFan_3.Active",
   "description": "AL - Alarm - Fan Return 3 - Option",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1328,
   "name": "Al_Option_ExhFan_4.Active",
   "description": "AL - Alarm - Fan Return 4 - Option",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1329,
   "name": "Al_Option_ExhFan_5.Active",
   "description": "AL - Alarm - Fan Return 5 - Option",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1330,
   "name": "Al_Option_ExhFan_6.Active",
   "description": "AL - Alarm - Fan Return 6 - Option",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1331,
   "name": "Al_Option_ExhFan_7.Active",
   "description": "AL - Alarm - Fan Return 7 - Option",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1332,
   "name": "Al_Option_ExhFan_8.Active",
   "description": "AL - Alarm - Fan Return 8 - Option",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1333,
   "name": "Al_Option_ExhFan_9.Active",
   "description": "AL - Alarm - Fan Return 9 - Option",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1334,
   "name": "Al_Option_Rotary.Active",
   "description": "AL - Alarm - Rotary - Option",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1335,
   "name": "Al_Option_SupFan_1.Active",
   "description": "AL - Alarm - Fan Supply 1 - Option",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1336,
   "name": "Al_Option_SupFan_10.Active",
   "description": "AL - Alarm - Fan Supply 10 - Option",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1337,
   "name": "Al_Option_SupFan_2.Active",
   "description": "AL - Alarm - Fan Supply 2 - Option",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1338,
   "name": "Al_Option_SupFan_3.Active",
   "description": "AL - Alarm - Fan Supply 3 - Option",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1339,
   "name": "Al_Option_SupFan_4.Active",
   "description": "AL - Alarm - Fan Supply 4 - Option",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1340,
   "name": "Al_Option_SupFan_5.Active",
   "description": "AL - Alarm - Fan Supply 5 - Option",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1341,
   "name": "Al_Option_SupFan_6.Active",
   "description": "AL - Alarm - Fan Supply 6 - Option",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1342,
   "name": "Al_Option_SupFan_7.Active",
   "description": "AL - Alarm - Fan Supply 7 - Option",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1343,
   "name": "Al_Option_SupFan_8.Active",
   "description": "AL - Alarm - Fan Supply 8 - Option",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1344,
   "name": "Al_Option_SupFan_9.Active",
   "description": "AL - Alarm - Fan Supply 9 - Option",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1345,
   "name": "Al_Overcurrent_ExhFan_1.Active",
   "description": "AL - Alarm - Fan Return 1 - Over Current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1346,
   "name": "Al_Overcurrent_ExhFan_10.Active",
   "description": "AL - Alarm - Fan Return 10 - Over Current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1347,
   "name": "Al_Overcurrent_ExhFan_2.Active",
   "description": "AL - Alarm - Fan Return 2 - Over Current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1348,
   "name": "Al_Overcurrent_ExhFan_3.Active",
   "description": "AL - Alarm - Fan Return 3 - Over Current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1349,
   "name": "Al_Overcurrent_ExhFan_4.Active",
   "description": "AL - Alarm - Fan Return 4 - Over Current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1350,
   "name": "Al_Overcurrent_ExhFan_5.Active",
   "description": "AL - Alarm - Fan Return 5 - Over current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1351,
   "name": "Al_Overcurrent_ExhFan_6.Active",
   "description": "AL - Alarm - Fan Return 6 - Over Current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1352,
   "name": "Al_Overcurrent_ExhFan_7.Active",
   "description": "AL - Alarm - Fan Return 7 - Over Current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1353,
   "name": "Al_Overcurrent_ExhFan_8.Active",
   "description": "AL - Alarm - Fan Return 8 - Over Current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1354,
   "name": "Al_Overcurrent_ExhFan_9.Active",
   "description": "AL - Alarm - Fan Return 9 - Over Current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1355,
   "name": "Al_Overcurrent_Rotary.Active",
   "description": "AL - Alarm - Rotary - OverCurrent",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1356,
   "name": "Al_Overcurrent_SupFan_1.Active",
   "description": "AL - Alarm - Fan Supply 1 - Over current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1357,
   "name": "Al_Overcurrent_SupFan_10.Active",
   "description": "AL - Alarm - Fan Supply 10 - Over Current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1358,
   "name": "Al_Overcurrent_SupFan_2.Active",
   "description": "AL - Alarm - Fan Supply 2 - Over Current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1359,
   "name": "Al_Overcurrent_SupFan_3.Active",
   "description": "AL - Alarm - Fan Supply 3 - Over Current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1360,
   "name": "Al_Overcurrent_SupFan_4.Active",
   "description": "AL - Alarm - Fan Supply 4 - Over Current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1361,
   "name": "Al_Overcurrent_SupFan_5.Active",
   "description": "AL - Alarm - Fan Supply 5 - Over current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1362,
   "name": "Al_Overcurrent_SupFan_6.Active",
   "description": "AL - Alarm - Fan Supply 6 - Over Current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1363,
   "name": "Al_Overcurrent_SupFan_7.Active",
   "description": "AL - Alarm - Fan Supply 7 - Over Current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1364,
   "name": "Al_Overcurrent_SupFan_8.Active",
   "description": "AL - Alarm - Fan Supply 8 - Over Current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1365,
   "name": "Al_Overcurrent_SupFan_9.Active",
   "description": "AL - Alarm - Fan Supply 9 - Over Current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1366,
   "name": "Al_OverVolt_ExhFan_1.Active",
   "description": "AL - Alarm - Fan Return 1 - Over Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1367,
   "name": "Al_OverVolt_ExhFan_10.Active",
   "description": "AL - Alarm - Fan Return 10 - Over Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1368,
   "name": "Al_OverVolt_ExhFan_2.Active",
   "description": "AL - Alarm - Fan Return 2 - Over Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1369,
   "name": "Al_OverVolt_ExhFan_3.Active",
   "description": "AL - Alarm - Fan Return 3 - Over Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1370,
   "name": "Al_OverVolt_ExhFan_4.Active",
   "description": "AL - Alarm - Fan Return 4 - Over Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1371,
   "name": "Al_OverVolt_ExhFan_5.Active",
   "description": "AL - Alarm - Fan Return 5 - Over voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1372,
   "name": "Al_OverVolt_ExhFan_6.Active",
   "description": "AL - Alarm - Fan Return 6 - Over Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1373,
   "name": "Al_OverVolt_ExhFan_7.Active",
   "description": "AL - Alarm - Fan Return 7 - Over Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1374,
   "name": "Al_OverVolt_ExhFan_8.Active",
   "description": "AL - Alarm - Fan Return 8 - Over Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1375,
   "name": "Al_OverVolt_ExhFan_9.Active",
   "description": "AL - Alarm - Fan Return 9 - Over Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1376,
   "name": "Al_OverVolt_Rotary.Active",
   "description": "AL - Alarm - Rotary - OverVoltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1377,
   "name": "Al_OverVolt_SupFan_1.Active",
   "description": "AL - Alarm - Fan Supply 1 - Over voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1378,
   "name": "Al_OverVolt_SupFan_10.Active",
   "description": "AL - Alarm - Fan Supply 10 - Over Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1379,
   "name": "Al_OverVolt_SupFan_2.Active",
   "description": "AL - Alarm - Fan Supply 2 - Over Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1380,
   "name": "Al_OverVolt_SupFan_3.Active",
   "description": "AL - Alarm - Fan Supply 3 - Over Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1381,
   "name": "Al_OverVolt_SupFan_4.Active",
   "description": "AL - Alarm - Fan Supply 4 - Over Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1382,
   "name": "Al_OverVolt_SupFan_5.Active",
   "description": "AL - Alarm - Fan Supply 5 - Over voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1383,
   "name": "Al_OverVolt_SupFan_6.Active",
   "description": "AL - Alarm - Fan Supply 6 - Over Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1384,
   "name": "Al_OverVolt_SupFan_7.Active",
   "description": "AL - Alarm - Fan Supply 7 - Over Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1385,
   "name": "Al_OverVolt_SupFan_8.Active",
   "description": "AL - Alarm - Fan Supply 8 - Over Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1386,
   "name": "Al_OverVolt_SupFan_9.Active",
   "description": "AL - Alarm - Fan Supply 9 - Over Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1387,
   "name": "AL_Overvoltage_EC_ExhFan1.Active",
   "description": "AL - Alarm - Fan Return 1 EC - Over voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1388,
   "name": "AL_Overvoltage_EC_ExhFan10.Active",
   "description": "AL - Alarm - Fan Return 10 EC - Over voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1389,
   "name": "AL_Overvoltage_EC_ExhFan2.Active",
   "description": "AL - Alarm - Fan Return 2 EC - Over voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1390,
   "name": "AL_Overvoltage_EC_ExhFan3.Active",
   "description": "AL - Alarm - Fan Return 3 EC - Over voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1391,
   "name": "AL_Overvoltage_EC_ExhFan4.Active",
   "description": "AL - Alarm - Fan Return 4 EC - Over voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1392,
   "name": "AL_Overvoltage_EC_ExhFan5.Active",
   "description": "AL - Alarm - Fan Return 5 EC - Over voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1393,
   "name": "AL_Overvoltage_EC_ExhFan6.Active",
   "description": "AL - Alarm - Fan Return 6 EC - Over voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1394,
   "name": "AL_Overvoltage_EC_ExhFan7.Active",
   "description": "AL - Alarm - Fan Return 7 EC - Over voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1395,
   "name": "AL_Overvoltage_EC_ExhFan8.Active",
   "description": "AL - Alarm - Fan Return 8 EC - Over voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1396,
   "name": "AL_Overvoltage_EC_ExhFan9.Active",
   "description": "AL - Alarm - Fan Return 9 EC - Over voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1397,
   "name": "AL_Overvoltage_EC_SupFan1.Active",
   "description": "AL - Alarm - Fan Supply 1 EC - Over voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1398,
   "name": "AL_Overvoltage_EC_SupFan10.Active",
   "description": "AL - Alarm - Fan Supply 10 EC - Over voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1399,
   "name": "AL_Overvoltage_EC_SupFan2.Active",
   "description": "AL - Alarm - Fan Supply 2 EC - Over voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1400,
   "name": "AL_Overvoltage_EC_SupFan3.Active",
   "description": "AL - Alarm - Fan Supply 3 EC - Over voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1401,
   "name": "AL_Overvoltage_EC_SupFan4.Active",
   "description": "AL - Alarm - Fan Supply 4 EC - Over voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1402,
   "name": "AL_Overvoltage_EC_SupFan5.Active",
   "description": "AL - Alarm - Fan Supply 5 EC - Over voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1403,
   "name": "AL_Overvoltage_EC_SupFan6.Active",
   "description": "AL - Alarm - Fan Supply 6 EC - Over voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1404,
   "name": "AL_Overvoltage_EC_SupFan7.Active",
   "description": "AL - Alarm - Fan Supply 7 EC - Over voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1405,
   "name": "AL_Overvoltage_EC_SupFan8.Active",
   "description": "AL - Alarm - Fan Supply 8 EC - Over voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1406,
   "name": "AL_Overvoltage_EC_SupFan9.Active",
   "description": "AL - Alarm - Fan Supply 9 EC - Over voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1407,
   "name": "Al_Ovld_ExhFan_1.Active",
   "description": "AL - Alarm - Fan Return 1 - Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1408,
   "name": "Al_Ovld_ExhFan_10.Active",
   "description": "AL - Alarm - Fan Return 10 - Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1409,
   "name": "Al_Ovld_ExhFan_2.Active",
   "description": "AL - Alarm - Fan Return 2 - Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1410,
   "name": "Al_Ovld_ExhFan_3.Active",
   "description": "AL - Alarm - Fan Return 3 - Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1411,
   "name": "Al_Ovld_ExhFan_4.Active",
   "description": "AL - Alarm - Fan Return 4 - Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1412,
   "name": "Al_Ovld_ExhFan_5.Active",
   "description": "AL - Alarm - Fan Return 5 - Over load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1413,
   "name": "Al_Ovld_ExhFan_6.Active",
   "description": "AL - Alarm - Fan Return 6 - Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1414,
   "name": "Al_Ovld_ExhFan_7.Active",
   "description": "AL - Alarm - Fan Return 7 - Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1415,
   "name": "Al_Ovld_ExhFan_8.Active",
   "description": "AL - Alarm - Fan Return 8 - Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1416,
   "name": "Al_Ovld_ExhFan_9.Active",
   "description": "AL - Alarm - Fan Return 9 - Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1417,
   "name": "Al_Ovld_Rotary.Active",
   "description": "AL - Alarm - Rotary - OverLoad",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1418,
   "name": "Al_Ovld_SupFan_1.Active",
   "description": "AL - Alarm - Fan Supply 1 - Over load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1419,
   "name": "Al_Ovld_SupFan_10.Active",
   "description": "AL - Alarm - Fan Supply 10 - Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1420,
   "name": "Al_Ovld_SupFan_2.Active",
   "description": "AL - Alarm - Fan Supply 2 - Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1421,
   "name": "Al_Ovld_SupFan_3.Active",
   "description": "AL - Alarm - Fan Supply 3 - Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1422,
   "name": "Al_Ovld_SupFan_4.Active",
   "description": "AL - Alarm - Fan Supply 4 - Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1423,
   "name": "Al_Ovld_SupFan_5.Active",
   "description": "AL - Alarm - Fan Supply 5 - Over load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1424,
   "name": "Al_Ovld_SupFan_6.Active",
   "description": "AL - Alarm - Fan Supply 6 - Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1425,
   "name": "Al_Ovld_SupFan_7.Active",
   "description": "AL - Alarm - Fan Supply 7 - Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1426,
   "name": "Al_Ovld_SupFan_8.Active",
   "description": "AL - Alarm - Fan Supply 8 - Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1427,
   "name": "Al_Ovld_SupFan_9.Active",
   "description": "AL - Alarm - Fan Supply 9 - Over Load",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1428,
   "name": "Al_ParamErr_ExhFan_1.Active",
   "description": "AL - Alarm - Fan Return 1 - Parameters Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1429,
   "name": "Al_ParamErr_ExhFan_10.Active",
   "description": "AL - Alarm - Fan Return 10 - Parameters Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1430,
   "name": "Al_ParamErr_ExhFan_2.Active",
   "description": "AL - Alarm - Fan Return 2 - Parameters Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1431,
   "name": "Al_ParamErr_ExhFan_3.Active",
   "description": "AL - Alarm - Fan Return 3 - Parameters Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1432,
   "name": "Al_ParamErr_ExhFan_4.Active",
   "description": "AL - Alarm - Fan Return 4 - Parameters Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1433,
   "name": "Al_ParamErr_ExhFan_5.Active",
   "description": "AL - Alarm - Fan Return 5 - Parameter save Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1434,
   "name": "Al_ParamErr_ExhFan_6.Active",
   "description": "AL - Alarm - Fan Return 6 - Parameters Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1435,
   "name": "Al_ParamErr_ExhFan_7.Active",
   "description": "AL - Alarm - Fan Return 7 - Parameters Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1436,
   "name": "Al_ParamErr_ExhFan_8.Active",
   "description": "AL - Alarm - Fan Return 8 - Parameters Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1437,
   "name": "Al_ParamErr_ExhFan_9.Active",
   "description": "AL - Alarm - Fan Return 9 - Parameters Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1438,
   "name": "Al_ParamErr_Rotary.Active",
   "description": "AL - Alarm - Rotary - Parameters Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1439,
   "name": "Al_ParamErr_SupFan_1.Active",
   "description": "AL - Alarm - Fan Supply 1 - Parameter save Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1440,
   "name": "Al_ParamErr_SupFan_10.Active",
   "description": "AL - Alarm - Fan Supply 10 - Parameters Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1441,
   "name": "Al_ParamErr_SupFan_2.Active",
   "description": "AL - Alarm - Fan Supply 2 - Parameters Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1442,
   "name": "Al_ParamErr_SupFan_3.Active",
   "description": "AL - Alarm - Fan Supply 3 - Parameters Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1443,
   "name": "Al_ParamErr_SupFan_4.Active",
   "description": "AL - Alarm - Fan Supply 4 - Parameters Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1444,
   "name": "Al_ParamErr_SupFan_5.Active",
   "description": "AL - Alarm - Fan Supply 5 - Parameter save Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1445,
   "name": "Al_ParamErr_SupFan_6.Active",
   "description": "AL - Alarm - Fan Supply 6 - Parameters Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1446,
   "name": "Al_ParamErr_SupFan_7.Active",
   "description": "AL - Alarm - Fan Supply 7 - Parameters Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1447,
   "name": "Al_ParamErr_SupFan_8.Active",
   "description": "AL - Alarm - Fan Supply 8 - Parameters Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1448,
   "name": "Al_ParamErr_SupFan_9.Active",
   "description": "AL - Alarm - Fan Supply 9 - Parameters Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1449,
   "name": "AL_ParametersCRC_EC_ExhFan1.Active",
   "description": "AL - Alarm - Fan Return 1 EC - Parameters CRC",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1450,
   "name": "AL_ParametersCRC_EC_ExhFan10.Active",
   "description": "AL - Alarm - Fan Return 10 EC - Parameters CRC",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1451,
   "name": "AL_ParametersCRC_EC_ExhFan2.Active",
   "description": "AL - Alarm - Fan Return 2 EC - Parameters CRC",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1452,
   "name": "AL_ParametersCRC_EC_ExhFan3.Active",
   "description": "AL - Alarm - Fan Return 3 EC - Parameters CRC",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1453,
   "name": "AL_ParametersCRC_EC_ExhFan4.Active",
   "description": "AL - Alarm - Fan Return 4 EC - Parameters CRC",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1454,
   "name": "AL_ParametersCRC_EC_ExhFan5.Active",
   "description": "AL - Alarm - Fan Return 5 EC - Parameters CRC",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1455,
   "name": "AL_ParametersCRC_EC_ExhFan6.Active",
   "description": "AL - Alarm - Fan Return 6 EC - Parameters CRC",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1456,
   "name": "AL_ParametersCRC_EC_ExhFan7.Active",
   "description": "AL - Alarm - Fan Return 7 EC - Parameters CRC",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1457,
   "name": "AL_ParametersCRC_EC_ExhFan8.Active",
   "description": "AL - Alarm - Fan Return 8 EC - Parameters CRC",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1458,
   "name": "AL_ParametersCRC_EC_ExhFan9.Active",
   "description": "AL - Alarm - Fan Return 9 EC - Parameters CRC",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1459,
   "name": "AL_ParametersCRC_EC_SupFan1.Active",
   "description": "AL - Alarm - Fan Supply 1 EC - Parameters CRC",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1460,
   "name": "AL_ParametersCRC_EC_SupFan10.Active",
   "description": "AL - Alarm - Fan Supply 10 EC - Parameters CRC",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1461,
   "name": "AL_ParametersCRC_EC_SupFan2.Active",
   "description": "AL - Alarm - Fan Supply 2 EC - Parameters CRC",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1462,
   "name": "AL_ParametersCRC_EC_SupFan3.Active",
   "description": "AL - Alarm - Fan Supply 3 EC - Parameters CRC",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1463,
   "name": "AL_ParametersCRC_EC_SupFan4.Active",
   "description": "AL - Alarm - Fan Supply 4 EC - Parameters CRC",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1464,
   "name": "AL_ParametersCRC_EC_SupFan5.Active",
   "description": "AL - Alarm - Fan Supply 5 EC - Parameters CRC",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1465,
   "name": "AL_ParametersCRC_EC_SupFan6.Active",
   "description": "AL - Alarm - Fan Supply 6 EC - Parameters CRC",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1466,
   "name": "AL_ParametersCRC_EC_SupFan7.Active",
   "description": "AL - Alarm - Fan Supply 7 EC - Parameters CRC",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1467,
   "name": "AL_ParametersCRC_EC_SupFan8.Active",
   "description": "AL - Alarm - Fan Supply 8 EC - Parameters CRC",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1468,
   "name": "AL_ParametersCRC_EC_SupFan9.Active",
   "description": "AL - Alarm - Fan Supply 9 EC - Parameters CRC",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1469,
   "name": "AL_PhaseLoss_EC_ExhFan1.Active",
   "description": "AL - Alarm - Fan Return 1 EC - Phase Loss",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1470,
   "name": "AL_PhaseLoss_EC_ExhFan10.Active",
   "description": "AL - Alarm - Fan Return 10 EC - Phase Loss",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1471,
   "name": "AL_PhaseLoss_EC_ExhFan2.Active",
   "description": "AL - Alarm - Fan Return 2 EC - Phase Loss",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1472,
   "name": "AL_PhaseLoss_EC_ExhFan3.Active",
   "description": "AL - Alarm - Fan Return 3 EC - Phase Loss",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1473,
   "name": "AL_PhaseLoss_EC_ExhFan4.Active",
   "description": "AL - Alarm - Fan Return 4 EC - Phase Loss",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1474,
   "name": "AL_PhaseLoss_EC_ExhFan5.Active",
   "description": "AL - Alarm - Fan Return 5 EC - Phase Loss",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1475,
   "name": "AL_PhaseLoss_EC_ExhFan6.Active",
   "description": "AL - Alarm - Fan Return 6 EC - Phase Loss",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1476,
   "name": "AL_PhaseLoss_EC_ExhFan7.Active",
   "description": "AL - Alarm - Fan Return 7 EC - Phase Loss",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1477,
   "name": "AL_PhaseLoss_EC_ExhFan8.Active",
   "description": "AL - Alarm - Fan Return 8 EC - Phase Loss",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1478,
   "name": "AL_PhaseLoss_EC_ExhFan9.Active",
   "description": "AL - Alarm - Fan Return 9 EC - Phase Loss",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1479,
   "name": "AL_PhaseLoss_EC_SupFan1.Active",
   "description": "AL - Alarm - Fan Supply 1 EC - Phase Loss",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1480,
   "name": "AL_PhaseLoss_EC_SupFan10.Active",
   "description": "AL - Alarm - Fan Supply 10 EC - Phase Loss",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1481,
   "name": "AL_PhaseLoss_EC_SupFan2.Active",
   "description": "AL - Alarm - Fan Supply 2 EC - Phase Loss",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1482,
   "name": "AL_PhaseLoss_EC_SupFan3.Active",
   "description": "AL - Alarm - Fan Supply 3 EC - Phase Loss",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1483,
   "name": "AL_PhaseLoss_EC_SupFan4.Active",
   "description": "AL - Alarm - Fan Supply 4 EC - Phase Loss",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1484,
   "name": "AL_PhaseLoss_EC_SupFan5.Active",
   "description": "AL - Alarm - Fan Supply 5 EC - Phase Loss",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1485,
   "name": "AL_PhaseLoss_EC_SupFan6.Active",
   "description": "AL - Alarm - Fan Supply 6 EC - Phase Loss",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1486,
   "name": "AL_PhaseLoss_EC_SupFan7.Active",
   "description": "AL - Alarm - Fan Supply 7 EC - Phase Loss",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1487,
   "name": "AL_PhaseLoss_EC_SupFan8.Active",
   "description": "AL - Alarm - Fan Supply 8 EC - Phase Loss",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1488,
   "name": "AL_PhaseLoss_EC_SupFan9.Active",
   "description": "AL - Alarm - Fan Supply 9 EC - Phase Loss",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1489,
   "name": "Al_PhLost_ExhFan_1.Active",
   "description": "AL - Alarm - Fan Return 1 - Phase Lost",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1490,
   "name": "Al_PhLost_ExhFan_10.Active",
   "description": "AL - Alarm - Fan Return 10 - Phase Lost",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1491,
   "name": "Al_PhLost_ExhFan_2.Active",
   "description": "AL - Alarm - Fan Return 2 - Phase Lost",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1492,
   "name": "Al_PhLost_ExhFan_3.Active",
   "description": "AL - Alarm - Fan Return 3 - Phase Lost",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1493,
   "name": "Al_PhLost_ExhFan_4.Active",
   "description": "AL - Alarm - Fan Return 4 - Phase Lost",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1494,
   "name": "Al_PhLost_ExhFan_5.Active",
   "description": "AL - Alarm - Fan Return 5 - Phase Lost",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1495,
   "name": "Al_PhLost_ExhFan_6.Active",
   "description": "AL - Alarm - Fan Return 6 - Phase Lost",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1496,
   "name": "Al_PhLost_ExhFan_7.Active",
   "description": "AL - Alarm - Fan Return 7 - Phase Lost",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1497,
   "name": "Al_PhLost_ExhFan_8.Active",
   "description": "AL - Alarm - Fan Return 8 - Phase Lost",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1498,
   "name": "Al_PhLost_ExhFan_9.Active",
   "description": "AL - Alarm - Fan Return 9 - Phase Lost",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1499,
   "name": "Al_PhLost_Rotary.Active",
   "description": "AL - Alarm - Rotary - Phase Lost",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1500,
   "name": "Al_PhLost_SupFan_1.Active",
   "description": "AL - Alarm - Fan Supply 1 - Phase Lost",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1501,
   "name": "Al_PhLost_SupFan_10.Active",
   "description": "AL - Alarm - Fan Supply 10 - Phase Lost",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1502,
   "name": "Al_PhLost_SupFan_2.Active",
   "description": "AL - Alarm - Fan Supply 2 - Phase Lost",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1503,
   "name": "Al_PhLost_SupFan_3.Active",
   "description": "AL - Alarm - Fan Supply 3 - Phase Lost",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1504,
   "name": "Al_PhLost_SupFan_4.Active",
   "description": "AL - Alarm - Fan Supply 4 - Phase Lost",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1505,
   "name": "Al_PhLost_SupFan_5.Active",
   "description": "AL - Alarm - Fan Supply 5 - Phase Lost",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1506,
   "name": "Al_PhLost_SupFan_6.Active",
   "description": "AL - Alarm - Fan Supply 6 - Phase Lost",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1507,
   "name": "Al_PhLost_SupFan_7.Active",
   "description": "AL - Alarm - Fan Supply 7 - Phase Lost",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1508,
   "name": "Al_PhLost_SupFan_8.Active",
   "description": "AL - Alarm - Fan Supply 8 - Phase Lost",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1509,
   "name": "Al_PhLost_SupFan_9.Active",
   "description": "AL - Alarm - Fan Supply 9 - Phase Lost",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1510,
   "name": "Al_PhOpen_ExhFan_1.Active",
   "description": "AL - Alarm - Fan Return 1 - Phase Open",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1511,
   "name": "Al_PhOpen_ExhFan_10.Active",
   "description": "AL - Alarm - Fan Return 10 - Phase Open",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1512,
   "name": "Al_PhOpen_ExhFan_2.Active",
   "description": "AL - Alarm - Fan Return 2 - Phase Open",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1513,
   "name": "Al_PhOpen_ExhFan_3.Active",
   "description": "AL - Alarm - Fan Return 3 - Phase Open",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1514,
   "name": "Al_PhOpen_ExhFan_4.Active",
   "description": "AL - Alarm - Fan Return 4 - Phase Open",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1515,
   "name": "Al_PhOpen_ExhFan_5.Active",
   "description": "AL - Alarm - Fan Return 5 - Phase Open",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1516,
   "name": "Al_PhOpen_ExhFan_6.Active",
   "description": "AL - Alarm - Fan Return 6 - Phase Open",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1517,
   "name": "Al_PhOpen_ExhFan_7.Active",
   "description": "AL - Alarm - Fan Return 7 - Phase Open",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1518,
   "name": "Al_PhOpen_ExhFan_8.Active",
   "description": "AL - Alarm - Fan Return 8 - Phase Open",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1519,
   "name": "Al_PhOpen_ExhFan_9.Active",
   "description": "AL - Alarm - Fan Return 9 - Phase Open",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1520,
   "name": "Al_PhOpen_Rotary.Active",
   "description": "AL - Alarm - Rotary - Phase Open",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1521,
   "name": "Al_PhOpen_SupFan_1.Active",
   "description": "AL - Alarm - Fan Supply 1 - Phase Open",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1522,
   "name": "Al_PhOpen_SupFan_10.Active",
   "description": "AL - Alarm - Fan Supply 10 - Phase Open",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1523,
   "name": "Al_PhOpen_SupFan_2.Active",
   "description": "AL - Alarm - Fan Supply 2 - Phase Open",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1524,
   "name": "Al_PhOpen_SupFan_3.Active",
   "description": "AL - Alarm - Fan Supply 3 - Phase Open",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1525,
   "name": "Al_PhOpen_SupFan_4.Active",
   "description": "AL - Alarm - Fan Supply 4 - Phase Open",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1526,
   "name": "Al_PhOpen_SupFan_5.Active",
   "description": "AL - Alarm - Fan Supply 5 - Phase Open",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1527,
   "name": "Al_PhOpen_SupFan_6.Active",
   "description": "AL - Alarm - Fan Supply 6 - Phase Open",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1528,
   "name": "Al_PhOpen_SupFan_7.Active",
   "description": "AL - Alarm - Fan Supply 7 - Phase Open",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1529,
   "name": "Al_PhOpen_SupFan_8.Active",
   "description": "AL - Alarm - Fan Supply 8 - Phase Open",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1530,
   "name": "Al_PhOpen_SupFan_9.Active",
   "description": "AL - Alarm - Fan Supply 9 - Phase Open",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1531,
   "name": "Al_PreHeatCoilTempPrb.Active",
   "description": "AL - Alarm - Probe - Temperature Water PreHeating Coil",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1532,
   "name": "Al_RDT_Fan.Active",
   "description": "AL - Alarm - Fan Group",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1533,
   "name": "Al_RecSupplyTemp.Active",
   "description": "AL - Alarm - Probe - Supply Recovery Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1534,
   "name": "Al_ReheatCoilWorkHrsWarn.Active",
   "description": "AL - Alarm - ReHeatCoil - Works Hour Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1535,
   "name": "Al_retain.Active",
   "description": "AL - Alarm - Retain",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1536,
   "name": "Al_RetAir_CO2_Lev_Prb.Active",
   "description": "AL - Alarm - Probe - CO2 Return Level Probe",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1537,
   "name": "Al_RetAirFlwSwWarn.Active",
   "description": "AL - Alarm - Probe - Air Flow Return SW Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1538,
   "name": "Al_RetAirP_Prb.Active",
   "description": "AL - Alarm - Probe - Pressure Return Air",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1539,
   "name": "Al_RetFanWorkHrsWarn.Active",
   "description": "AL - Alarm - Fan Return - Works Hour Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1540,
   "name": "Al_RetFilt.Active",
   "description": "AL - Alarm - Filter - Return",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1541,
   "name": "Al_RetTempPrb.Active",
   "description": "AL - Alarm - Probe - Return Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1542,
   "name": "Al_SupplyAirFlwSwWarn.Active",
   "description": "AL - Alarm - Probe - Supply Air Flow SW Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1543,
   "name": "Al_SupplyAirP_Prb.Active",
   "description": "AL - Alarm - Probe - Supply Air Pressure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1544,
   "name": "Al_SupplyFanWorkHrsWarn.Active",
   "description": "AL - Alarm - Fan Supply - Works Hour Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1545,
   "name": "Al_SupplyFilt.Active",
   "description": "AL - Alarm - Filter - Supply",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1546,
   "name": "Al_SupplyTempPrb.Active",
   "description": "AL - Alarm - Probe - Supply Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1547,
   "name": "Al_SwPrototype.Active",
   "description": "AL - Alarm - Software Version - Prototype",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1548,
   "name": "Al_ThTune_ClkBrd.Active",
   "description": "AL - Alarm - HMI Basic - Clock Board",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1549,
   "name": "Al_ThTune_HumPrb.Active",
   "description": "AL - Alarm - HMI Basic - Humidity Probe",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1550,
   "name": "Al_ThTune_TempPrb.Active",
   "description": "AL - Alarm - HMI Basic - Temperature Probe",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1551,
   "name": "Al_TooHot_EC_ExhFan1.Active",
   "description": "AL - Alarm - Fan Return 1 EC - TooHot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1552,
   "name": "Al_TooHot_EC_ExhFan10.Active",
   "description": "AL - Alarm - Fan Return 10 EC - TooHot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1553,
   "name": "Al_TooHot_EC_ExhFan2.Active",
   "description": "AL - Alarm - Fan Return 2 EC - TooHot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1554,
   "name": "Al_TooHot_EC_ExhFan3.Active",
   "description": "AL - Alarm - Fan Return 3 EC - TooHot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1555,
   "name": "Al_TooHot_EC_ExhFan4.Active",
   "description": "AL - Alarm - Fan Return 4 EC - TooHot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1556,
   "name": "Al_TooHot_EC_ExhFan5.Active",
   "description": "AL - Alarm - Fan Return 5 EC - TooHot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1557,
   "name": "Al_TooHot_EC_ExhFan6.Active",
   "description": "AL - Alarm - Fan Return 6 EC - TooHot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1558,
   "name": "Al_TooHot_EC_ExhFan7.Active",
   "description": "AL - Alarm - Fan Return 7 EC - TooHot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1559,
   "name": "Al_TooHot_EC_ExhFan8.Active",
   "description": "AL - Alarm - Fan Return 8 EC - TooHot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1560,
   "name": "Al_TooHot_EC_ExhFan9.Active",
   "description": "AL - Alarm - Fan Return 9 EC - TooHot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1561,
   "name": "Al_TooHot_EC_SupFan1.Active",
   "description": "AL - Alarm - Fan Supply 1 EC - TooHot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1562,
   "name": "Al_TooHot_EC_SupFan10.Active",
   "description": "AL - Alarm - Fan Supply 10 EC - TooHot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1563,
   "name": "Al_TooHot_EC_SupFan2.Active",
   "description": "AL - Alarm - Fan Supply 2 EC - TooHot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1564,
   "name": "Al_TooHot_EC_SupFan3.Active",
   "description": "AL - Alarm - Fan Supply 3 EC - TooHot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1565,
   "name": "Al_TooHot_EC_SupFan4.Active",
   "description": "AL - Alarm - Fan Supply 4 EC - TooHot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1566,
   "name": "Al_TooHot_EC_SupFan5.Active",
   "description": "AL - Alarm - Fan Supply 5 EC - TooHot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1567,
   "name": "Al_TooHot_EC_SupFan6.Active",
   "description": "AL - Alarm - Fan Supply 6 EC - TooHot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1568,
   "name": "Al_TooHot_EC_SupFan7.Active",
   "description": "AL - Alarm - Fan Supply 7 EC - TooHot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1569,
   "name": "Al_TooHot_EC_SupFan8.Active",
   "description": "AL - Alarm - Fan Supply 8 EC - TooHot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1570,
   "name": "Al_TooHot_EC_SupFan9.Active",
   "description": "AL - Alarm - Fan Supply 9 EC - TooHot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1571,
   "name": "Al_Undervoltage_EC_ExhFan1.Active",
   "description": "AL - Alarm - Fan Return 1 EC - Undervoltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1572,
   "name": "Al_Undervoltage_EC_ExhFan10.Active",
   "description": "AL - Alarm - Fan Return 10 EC - Undervoltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1573,
   "name": "Al_Undervoltage_EC_ExhFan2.Active",
   "description": "AL - Alarm - Fan Return 2 EC - Undervoltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1574,
   "name": "Al_Undervoltage_EC_ExhFan3.Active",
   "description": "AL - Alarm - Fan Return 3 EC - Undervoltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1575,
   "name": "Al_Undervoltage_EC_ExhFan4.Active",
   "description": "AL - Alarm - Fan Return 4 EC - Undervoltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1576,
   "name": "Al_Undervoltage_EC_ExhFan5.Active",
   "description": "AL - Alarm - Fan Return 5 EC - Undervoltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1577,
   "name": "Al_Undervoltage_EC_ExhFan6.Active",
   "description": "AL - Alarm - Fan Return 6 EC - Undervoltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1578,
   "name": "Al_Undervoltage_EC_ExhFan7.Active",
   "description": "AL - Alarm - Fan Return 7 EC - Undervoltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1579,
   "name": "Al_Undervoltage_EC_ExhFan8.Active",
   "description": "AL - Alarm - Fan Return 8 EC - Undervoltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1580,
   "name": "Al_Undervoltage_EC_ExhFan9.Active",
   "description": "AL - Alarm - Fan Return 9 EC - Undervoltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1581,
   "name": "Al_Undervoltage_EC_SupFan1.Active",
   "description": "AL - Alarm - Fan Supply 1 EC - Undervoltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1582,
   "name": "Al_Undervoltage_EC_SupFan10.Active",
   "description": "AL - Alarm - Fan Supply 10 EC - Undervoltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1583,
   "name": "Al_Undervoltage_EC_SupFan2.Active",
   "description": "AL - Alarm - Fan Supply 2 EC - Undervoltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1584,
   "name": "Al_Undervoltage_EC_SupFan3.Active",
   "description": "AL - Alarm - Fan Supply 3 EC - Undervoltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1585,
   "name": "Al_Undervoltage_EC_SupFan4.Active",
   "description": "AL - Alarm - Fan Supply 4 EC - Undervoltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1586,
   "name": "Al_Undervoltage_EC_SupFan5.Active",
   "description": "AL - Alarm - Fan Supply 5 EC - Undervoltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1587,
   "name": "Al_Undervoltage_EC_SupFan6.Active",
   "description": "AL - Alarm - Fan Supply 6 EC - Undervoltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1588,
   "name": "Al_Undervoltage_EC_SupFan7.Active",
   "description": "AL - Alarm - Fan Supply 7 EC - Undervoltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1589,
   "name": "Al_Undervoltage_EC_SupFan8.Active",
   "description": "AL - Alarm - Fan Supply 8 EC - Undervoltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1590,
   "name": "Al_Undervoltage_EC_SupFan9.Active",
   "description": "AL - Alarm - Fan Supply 9 EC - Undervoltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1591,
   "name": "CfgErrAlrm.Active",
   "description": "AL - Alarm - Device - Wrong configuration",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1592,
   "name": "Al_MotorFault_EC_ExhFan1.Active",
   "description": "AL - Alarm - Fan Return 1 EC - Motor Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1593,
   "name": "OfflineAlrm.Active",
   "description": "AL - Alarm - Device - Offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1594,
   "name": "Al_Offline_IO_PCB.Active",
   "description": "AL - Alarm - Module IO - EC-PCB - Offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1595,
   "name": "Al_DXRev.Active",
   "description": "AL - Alarm - Reverse unit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1596,
   "name": "Al_WarningFilterHigh.Active",
   "description": "AL - Alarm - Filter - High pressure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1597,
   "name": "Al_RRG_WorkConfirm.Active",
   "description": "AL - Alarm - Recovery - Rotary - Work confirm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1598,
   "name": "Al_ClkBrd_THTN_1.Active",
   "description": "AL - Alarm - HMI Basic - Clock Board",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1599,
   "name": "Al_ClkBrd_THTN_1.Trigger",
   "description": "AL - Alarm - HMI Basic - Clock Board",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1600,
   "name": "Al_DXRev.Trigger",
   "description": "AL - Alarm - Reverse unit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1601,
   "name": "Al_HumPrb_THTN_1.Active",
   "description": "AL - Alarm - HMI Basic - Humidity sensor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1602,
   "name": "Al_HumPrb_THTN_1.Trigger",
   "description": "AL - Alarm - HMI Basic - Humidity sensor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1603,
   "name": "Al_Offline_IO_PCB.Trigger",
   "description": "AL - Alarm - Module IO - EC-PCB - Offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1604,
   "name": "Al_RRG_WorkConfirm.Trigger",
   "description": "AL - Alarm - Recovery - Rotary - Work confirm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1605,
   "name": "Al_TempPrb_THTN_1.Active",
   "description": "AL - Alarm - HMI Basic - Temperature sensor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1606,
   "name": "Al_TempPrb_THTN_1.Trigger",
   "description": "AL - Alarm - HMI Basic - Temperature sensor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1607,
   "name": "Al_WarningFilterHigh.Trigger",
   "description": "AL - Alarm - Filter - Pressure High",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1608,
   "name": "CfgErrAlrm_CPCOE_1.Active",
   "description": "AL - Alarm - Module IO - cPCOE - Configuration",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1609,
   "name": "CfgErrAlrm_CPCOE_1.Trigger",
   "description": "AL - Alarm - Module IO - cPCOE - Configuration",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1610,
   "name": "OfflineAlrm_CPCOE_1.Active",
   "description": "AL - Alarm - Module IO - cPCOE - Offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1611,
   "name": "OfflineAlrm_CPCOE_1.Trigger",
   "description": "AL - Alarm - Module IO - cPCOE - Offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 537,
   "name": "DayIn",
   "description": "CLK - Time - Setting - Day (1 - 31)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1612,
   "name": "EnDate",
   "description": "CLK - Time - Setting - Change Enable",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "PIV",
   "instance": 538,
   "name": "GeneralMng.Zone_TZ",
   "description": "CLK - Time - Setting - Zone",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 539,
   "name": "HourIn",
   "description": "CLK - Time - Setting - Hour",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 540,
   "name": "MinuteIn",
   "description": "CLK - Time - Setting - Minute",
   "units": "min.",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 541,
   "name": "MonthIn",
   "description": "CLK - Time - Setting - Month (1 - 12)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 542,
   "name": "SecondIn",
   "description": "CLK - Time - Setting - Second",
   "units": "sec.",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 543,
   "name": "YearIn",
   "description": "CLK - Time - Setting - Year (0 - 99)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 544,
   "name": "Day",
   "description": "CLK - Time - Day (1 - 31)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 545,
   "name": "DayOfWeek",
   "description": "CLK - Time - Setting - Day of Week",
   "units": "",
   "access": "R",
   "states": "1=MON; 2=TUE; 3=WED; 4=THU; 5=FRI; 6=SAT; 7=SUN"
  },
  {
   "type": "PIV",
   "instance": 546,
   "name": "Hour",
   "description": "CLK - Time - Hour",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 547,
   "name": "Minute",
   "description": "CLK - Time - Minute",
   "units": "min.",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 548,
   "name": "Month",
   "description": "CLK - Time - Month (1 - 12)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 549,
   "name": "Second",
   "description": "CLK - Time - Second",
   "units": "sec.",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 550,
   "name": "Year",
   "description": "CLK - Time - Year (0 - 99)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 240,
   "name": "AlrmExhAirP_Msk",
   "description": "PAR - Fan - Return - Warning Threshold Air Pressure",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 241,
   "name": "AlrmSupplyAirP_Msk",
   "description": "PAR - Fan - Supply - Warning Threshold Air Pressure",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 242,
   "name": "AFreezeExtMaxTemp",
   "description": "PAR - Heating - Antifreeze - External Temperature - Maximum",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 243,
   "name": "AFreezeExtMinTemp",
   "description": "PAR - Heating - Antifreeze - External Temperature - Minimum",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 244,
   "name": "AfreezeHeatMax",
   "description": "PAR - Heating - Antifreeze - Valve Open - Maximum (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 551,
   "name": "AFreezeHeatMaxT",
   "description": "PAR - Heating - Antifreeze - Time - Maximum",
   "units": "sec.",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 245,
   "name": "AfreezeHeatMin",
   "description": "PAR - Heating - Antifreeze - Valve Open - Minimum (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 552,
   "name": "AFreezeHeatMinT",
   "description": "PAR - Heating - Antifreeze - Time - Minimum",
   "units": "sec.",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 246,
   "name": "AlrmExhAirP",
   "description": "PAR - Fan - Return - Warning Threshold Pressure",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 247,
   "name": "AlrmSupplyAirP",
   "description": "PAR - Fan - Supply - Warning Threshold Pressure",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1613,
   "name": "Cool_1.Logic",
   "description": "PAR - Cooling - Main Cooler - Logic",
   "units": "",
   "access": "W",
   "states": "0=NC; 1=NO"
  },
  {
   "type": "PIV",
   "instance": 553,
   "name": "Cool_1.Man",
   "description": "PAR - Cooling - Main Cooler - Manual Digital",
   "units": "",
   "access": "W",
   "states": "0=AUTO; 1=OFF; 2=ON"
  },
  {
   "type": "BV",
   "instance": 1614,
   "name": "Cool_2.Logic",
   "description": "PAR - Cooling - Main Cooler DX - Logic",
   "units": "",
   "access": "W",
   "states": "0=NC; 1=NO"
  },
  {
   "type": "PIV",
   "instance": 554,
   "name": "Cool_2.Man",
   "description": "PAR - Cooling - Main Cooler DX - Manual Digital",
   "units": "",
   "access": "W",
   "states": "0=AUTO; 1=OFF; 2=ON"
  },
  {
   "type": "PIV",
   "instance": 555,
   "name": "CoolDX_ResTyp",
   "description": "PAR - Cooling - Main Cooler DX - Operating Block",
   "units": "",
   "access": "W",
   "states": "0=NONE; 1=ECO; 2=ECO + OPTIMAL"
  },
  {
   "type": "AV",
   "instance": 248,
   "name": "CoolExtTempThrsh",
   "description": "PAR - Regulation - ChangeOver - External Temperature - Cool Threshold",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 556,
   "name": "CoolMinOffT",
   "description": "PAR - Cooling - Main Cooler DX - Time - Minimum OFF",
   "units": "sec.",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 557,
   "name": "CoolMinOnOnSameT",
   "description": "PAR - Cooling - Main Cooler DX - Time - Between starts",
   "units": "sec.",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 558,
   "name": "CoolMinOnT",
   "description": "PAR - Cooling - Main Cooler DX - Time - Minimum ON",
   "units": "sec.",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 559,
   "name": "CoolVlv.Man",
   "description": "PAR - Cooling - Main Cooler - Manual Analog (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 249,
   "name": "DeltaDew_PID.Kp",
   "description": "PAR - Regulation PID - Humidity - Dewpoint - Proportional gain",
   "units": "Kp",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 560,
   "name": "DeltaDew_PID.Ti",
   "description": "PAR - Regulation PID - Humidity - Dewpoint - Integral time",
   "units": "Ti - sec.",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 250,
   "name": "DeltaDewTemp",
   "description": "PAR - Regulation PID - Humidity - Dewpoint - Delta (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 251,
   "name": "DevCfg_PID_Seq_CO2[0].Kp",
   "description": "PAR - Regulation PID - CO2 Mixing - Proportional gain",
   "units": "Kp",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 561,
   "name": "DevCfg_PID_Seq_CO2[0].Ti",
   "description": "PAR - Regulation PID - CO2 Mixing - Integral time",
   "units": "Ti - sec.",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 252,
   "name": "DevCfg_PID_Seq_CO2[1].Kp",
   "description": "PAR - Regulation PID - CO2 Fan Compensation - Proportional gain",
   "units": "Kp",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 562,
   "name": "DevCfg_PID_Seq_CO2[1].Ti",
   "description": "PAR - Regulation PID - CO2 Fan Compensation - Integral time",
   "units": "Ti - sec.",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 253,
   "name": "DevCfg_PID_Seq_Cool[2].Kp",
   "description": "PAR - Regulation PID - Recovery - Cooling - Proportional gain",
   "units": "Kp",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 563,
   "name": "DevCfg_PID_Seq_Cool[2].Ti",
   "description": "PAR - Regulation PID - Recovery - Cooling - Integral time",
   "units": "Ti - sec.",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 254,
   "name": "DevCfg_PID_Seq_Cool[4].Kp",
   "description": "PAR - Regulation PID - Main Cooler - Proportional gain",
   "units": "Kp",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 564,
   "name": "DevCfg_PID_Seq_Cool[4].Ti",
   "description": "PAR - Regulation PID - Main Cooler - Integral time",
   "units": "Ti - sec.",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 255,
   "name": "DevCfg_PID_Seq_Cool[5].Kp",
   "description": "PAR - Regulation PID - Mixing - Cooling - Proportional gain",
   "units": "Kp",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 565,
   "name": "DevCfg_PID_Seq_Cool[5].Ti",
   "description": "PAR - Regulation PID - Mixing - Cooling - Integral time",
   "units": "Ti - sec.",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 256,
   "name": "DevCfg_PID_Seq_Heat[2].Kp",
   "description": "PAR - Regulation PID - Recovery - Heating - Proportional gain",
   "units": "Kp",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 566,
   "name": "DevCfg_PID_Seq_Heat[2].Ti",
   "description": "PAR - Regulation PID - Recovery - Heating - Integral time",
   "units": "Ti - sec.",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 257,
   "name": "DevCfg_PID_Seq_Heat[4].Kp",
   "description": "PAR - Regulation PID - Main Heater - Proportional gain",
   "units": "Kp",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 567,
   "name": "DevCfg_PID_Seq_Heat[4].Ti",
   "description": "PAR - Regulation PID - Main Heater - Integral time",
   "units": "Ti - sec.",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 258,
   "name": "DevCfg_PID_Seq_Heat[5].Kp",
   "description": "PAR - Regulation PID - Mixing - Heating - Proportional gain",
   "units": "Kp",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 568,
   "name": "DevCfg_PID_Seq_Heat[5].Ti",
   "description": "PAR - Regulation PID - Mixing - Heating - Integral time",
   "units": "Ti - sec.",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 259,
   "name": "DevCfg_PID_Seq_Heat[6].Kp",
   "description": "PAR - Regulation PID - ReHeating - Proportional gain",
   "units": "Kp",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 569,
   "name": "DevCfg_PID_Seq_Heat[6].Ti",
   "description": "PAR - Regulation PID - ReHeating - Integral time",
   "units": "Ti - sec.",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 570,
   "name": "DOff_ExhFan",
   "description": "PAR - Fan - Return - Time - OFF Delay",
   "units": "sec.",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 571,
   "name": "DOff_SupplyFan",
   "description": "PAR - Fan - Supply - Time - OFF Delay",
   "units": "sec.",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 572,
   "name": "DT_ChangeHum",
   "description": "PAR - Humidity - Time - Change Delay",
   "units": "sec.",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 573,
   "name": "DT_Dmp",
   "description": "PAR - Fan - Supply - Time - OFF Damper",
   "units": "sec.",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 574,
   "name": "DT_ExhFan",
   "description": "PAR - Fan - Return - Time - ON Delay",
   "units": "sec.",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 575,
   "name": "DT_SupplyFan",
   "description": "PAR - Fan - Supply - Time - ON Delay",
   "units": "sec.",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1615,
   "name": "En_CoolRec",
   "description": "PAR - Recovery - Cooling - Enable",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "BV",
   "instance": 1616,
   "name": "En_FreeCoolHeat",
   "description": "PAR - System - Free Cool/Heat - Enable",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "BV",
   "instance": 1617,
   "name": "En_Rev_MixDamper",
   "description": "PAR - Mixing damper - Reverse signal",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "BV",
   "instance": 1618,
   "name": "En_Rev_Recovery",
   "description": "PAR - Recovery - Reverse signal",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "AV",
   "instance": 260,
   "name": "ExhAirFlowSet_Msk",
   "description": "PAR - Fan - Return - Flow - Maximum (For airflow < 32767)",
   "units": "m3/h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 261,
   "name": "ExhAirPSet_Msk",
   "description": "PAR - Fan - Return - Pressure - Maximum",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 262,
   "name": "FastCoolThrsh",
   "description": "PAR - Recovery - Cooling Limit (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1619,
   "name": "FastHeatEn",
   "description": "PAR - Recovery - Fast Heating - Enable",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "BV",
   "instance": 1620,
   "name": "FastHeatStop",
   "description": "PAR - Recovery - Stop Fast Heat - Enable",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "PIV",
   "instance": 576,
   "name": "FastHeatT",
   "description": "PAR - Recovery - Startup Time",
   "units": "sec.",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 263,
   "name": "FastHeatThrsh",
   "description": "PAR - Recovery - Heating Limit (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1621,
   "name": "FastHeatTrig",
   "description": "PAR - Recovery - Start Fast Heat - Enable",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "AV",
   "instance": 264,
   "name": "FilterF7_Max",
   "description": "PAR - Filter - Maximum pressure F7",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 265,
   "name": "FilterF9_Max",
   "description": "PAR - Filter - Maximum pressure F9",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 266,
   "name": "FilterPG4_Max",
   "description": "PAR - Filter - Maximum pressure PG4",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 577,
   "name": "FilterRet_Type",
   "description": "PAR - Filter - Return type",
   "units": "",
   "access": "W",
   "states": "0=None; 1=PG4/G4; 2=M5/F7; 3=F9"
  },
  {
   "type": "IV",
   "instance": 578,
   "name": "FilterSup_Type",
   "description": "PAR - Filter - Supply type",
   "units": "",
   "access": "W",
   "states": "0=None; 1=PG4/G4; 2=M5/F7; 3=F9"
  },
  {
   "type": "AV",
   "instance": 267,
   "name": "FireExhSpeed",
   "description": "PAR - Fan - Fire Setting - Return Speed (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 268,
   "name": "FireSupplySpeed",
   "description": "PAR - Fan - Fire Setting - Supply Speed (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 269,
   "name": "FireThrsh",
   "description": "PAR - Fan - Fire Setting - Threshold",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1622,
   "name": "HC_Cool_1.Res",
   "description": "PAR - Cooling - Main Cooler - Reset",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "BV",
   "instance": 1623,
   "name": "HC_Cool_2.Res",
   "description": "PAR - Cooling - Main Cooler DX - Reset",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "BV",
   "instance": 1624,
   "name": "HC_ExhFan_1.Res",
   "description": "PAR - Fan - Return 1 - Reset",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "BV",
   "instance": 1625,
   "name": "HC_ExhFan_2.Res",
   "description": "PAR - Fan - Return 2 - Reset",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "BV",
   "instance": 1626,
   "name": "HC_Heat_1.Res",
   "description": "PAR - Heating - Main Heater - Reset",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "BV",
   "instance": 1627,
   "name": "HC_Heat_2.Res",
   "description": "PAR - Heating - Main Device 2 - Reset",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "BV",
   "instance": 1628,
   "name": "HC_Hum.Res",
   "description": "PAR - Humidity - Reset",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "BV",
   "instance": 1629,
   "name": "HC_PreHeat.Res",
   "description": "PAR - Heating - PreHeating - Reset",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "BV",
   "instance": 1630,
   "name": "HC_RecoveryPump.Res",
   "description": "PAR - Recovery - Reset",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "BV",
   "instance": 1631,
   "name": "HC_ReHeat.Res",
   "description": "PAR - Heating - ReHeating - Reset",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "BV",
   "instance": 1632,
   "name": "HC_SupplyFan_1.Res",
   "description": "PAR - Fan - Supply 1 - Reset",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "BV",
   "instance": 1633,
   "name": "HC_SupplyFan_2.Res",
   "description": "PAR - Fan - Supply 2 - Reset",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "AV",
   "instance": 270,
   "name": "HE_Pwr[0]",
   "description": "PAR - Heating - Main Heater - Maximum Power Modulating (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 271,
   "name": "HE_Pwr[1]",
   "description": "PAR - Heating - Main Heater - Maximum Power 1 Stage (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 272,
   "name": "HE_Pwr[2]",
   "description": "PAR - Heating - Main Heater - Maximum Power 2 Stage (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1634,
   "name": "Heat_1.Logic",
   "description": "PAR - Heating - Main Heater - Logic",
   "units": "",
   "access": "W",
   "states": "0=NC; 1=NO"
  },
  {
   "type": "PIV",
   "instance": 579,
   "name": "Heat_2.Man",
   "description": "PAR - Heating - Main Device 2 - Manual Digital",
   "units": "",
   "access": "W",
   "states": "0=AUTO; 1=OFF; 2=ON"
  },
  {
   "type": "AV",
   "instance": 273,
   "name": "HeatExtTempThrsh",
   "description": "PAR - Regulation - ChangeOver - External Temperature - Heat Threshold",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 580,
   "name": "HeatMinOffT",
   "description": "PAR - Heating - Main Heater DX - Time - Minimum OFF",
   "units": "sec.",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 581,
   "name": "HeatMinOnOnSameT",
   "description": "PAR - Heating - Main Heater DX - Time - Between starts",
   "units": "sec.",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 582,
   "name": "HeatMinOnT",
   "description": "PAR - Heating - Main Heater DX - Time - Minimum ON",
   "units": "sec.",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 583,
   "name": "HeatRecovery.Man",
   "description": "PAR - Recovery - Manual Analog (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 584,
   "name": "HeatVlv.Man",
   "description": "PAR - Heating - Main Heater - Manual Analog (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1635,
   "name": "Hum.Logic",
   "description": "PAR - Humidity - Logic",
   "units": "",
   "access": "W",
   "states": "0=NC; 1=NO"
  },
  {
   "type": "PIV",
   "instance": 585,
   "name": "Hum.Man",
   "description": "PAR - Humidity - Manual Digital",
   "units": "",
   "access": "W",
   "states": "0=AUTO; 1=OFF; 2=ON"
  },
  {
   "type": "AV",
   "instance": 274,
   "name": "Hum_PID.DeadBand",
   "description": "PAR - Regulation PID - Humidity - DeadBand",
   "units": "g/m3",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 275,
   "name": "Hum_PID.Kp",
   "description": "PAR - Regulation PID - Humidity - Proportional gain",
   "units": "Kp",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 586,
   "name": "Hum_PID.Ti",
   "description": "PAR - Regulation PID - Humidity - Integral time",
   "units": "Ti - sec.",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 276,
   "name": "HW_Set",
   "description": "PAR - Heating - Main Water - SetPoint",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 587,
   "name": "IdleT_ExhFan",
   "description": "PAR - Fan - Return - Idle Time",
   "units": "sec.",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 588,
   "name": "IdleT_SupplyFan",
   "description": "PAR - Fan - Supply - Idle Time",
   "units": "sec.",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 277,
   "name": "K_FactorExh",
   "description": "PAR - Fan - Return - K-Factor",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 589,
   "name": "K_FactorExhCode",
   "description": "PAR - Fan - Return - Fan Code",
   "units": "",
   "access": "W",
   "states": "0=CUSTOM; 1=VS-225; 2=VS-250; 3=VS-315; 4=VS-355; 5=VS-400; 6=VS-450; 7=VS-500; 8=VS-560; 9=VS-630"
  },
  {
   "type": "AV",
   "instance": 278,
   "name": "K_FactorSupply",
   "description": "PAR - Fan - Supply - K-Factor",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 590,
   "name": "K_FactorSupplyCode",
   "description": "PAR - Fan - Supply - Fan Code",
   "units": "",
   "access": "W",
   "states": "0=CUSTOM; 1=VS-225; 2=VS-250; 3=VS-315; 4=VS-355; 5=VS-400; 6=VS-450; 7=VS-500; 8=VS-560; 9=VS-630"
  },
  {
   "type": "AV",
   "instance": 279,
   "name": "LowSupplyTempThrsh",
   "description": "PAR - Heating - Supply Limit - Threshold",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 280,
   "name": "MainCoolMin",
   "description": "PAR - Cooling - Main Cooler - Minimum Power (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 281,
   "name": "MainCW_MinPID",
   "description": "PAR - Cooling - Main Cooler Water - Minimum Valve Signal (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 282,
   "name": "MainHeatMin",
   "description": "PAR - Heating - Main Heater - Minimum Power (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 283,
   "name": "MainHW_MinPID",
   "description": "PAR - Heating - Main Water - Minimum Valve Singal (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 284,
   "name": "ManExhFanIdle",
   "description": "PAR - Fan - Return - Idle Power (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 285,
   "name": "ManSupplyFanIdle",
   "description": "PAR - Fan - Supply - Idle Power (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 286,
   "name": "MinHeatRec",
   "description": "PAR - Recovery - Heating - Minimum Power (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 591,
   "name": "ModulHum.Man",
   "description": "PAR - Humidity - Manual Analog (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 592,
   "name": "ModulMixDamp.Man",
   "description": "PAR - Mix Damper - Manual Analog (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 287,
   "name": "ModulMixDampMaxVal",
   "description": "PAR - Mix Damper - Limits - Maximum Openning (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 288,
   "name": "ModulMixDampMinVal",
   "description": "PAR - Mix Damper - Limits - Minimum Openning (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 593,
   "name": "ModulPreHeat.Man",
   "description": "PAR - Heating - PreHeating - Manual Analog (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 594,
   "name": "NightKickHour",
   "description": "PAR - System - Night Kick Time - Hour",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 595,
   "name": "NightKickMinute",
   "description": "PAR - System - Night Kick Time - Minute",
   "units": "min.",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 289,
   "name": "PID_Exh.Kp",
   "description": "PAR - Regulation PID - Fan Return - Proportional gain",
   "units": "Kp",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 596,
   "name": "PID_Exh.Td",
   "description": "PAR - Regulation PID - Fan Return - Derivative time",
   "units": "Td - sec.",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 597,
   "name": "PID_Exh.Ti",
   "description": "PAR - Regulation PID - Fan Return - Integral time",
   "units": "Ti - sec.",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 290,
   "name": "PID_FrostProt.Kp",
   "description": "PAR - Regulation PID - Recovery - Frost - Proportional gain",
   "units": "Kp",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 291,
   "name": "PID_FrostProt.SetP",
   "description": "PAR - Recovery - Frost Protection - SetPoint",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 598,
   "name": "PID_FrostProt.Ti",
   "description": "PAR - Regulation PID - Recovery - Frost - Integral time",
   "units": "Ti - sec.",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 292,
   "name": "PID_HeatHW.Kp",
   "description": "PAR - Regulation PID - Main Water - Proportional gain",
   "units": "Kp",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 599,
   "name": "PID_HeatHW.Ti",
   "description": "PAR - Regulation PID - Main Water - Integral time",
   "units": "Ti - sec.",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 293,
   "name": "PID_PreHeatCoil.Kp",
   "description": "PAR - Regulation PID - PreHeating - Proportional gain",
   "units": "Kp",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 600,
   "name": "PID_PreHeatCoil.Ti",
   "description": "PAR - Regulation PID - PreHeating - Integral time",
   "units": "Ti - sec.",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 294,
   "name": "PID_PreHeatHW.Kp",
   "description": "PAR - Regulation PID - PreHeater Water - Proportional gain",
   "units": "Kp",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 601,
   "name": "PID_PreHeatHW.Ti",
   "description": "PAR - Regulation PID - PreHeater Water - Integral time",
   "units": "Ti - sec.",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 295,
   "name": "PID_Supply.Kp",
   "description": "PAR - Regulation PID - Fan Supply - Proportional gain",
   "units": "Kp",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 602,
   "name": "PID_Supply.Td",
   "description": "PAR - Regulation PID - Fan Supply - Derivative time",
   "units": "Td - sec.",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 603,
   "name": "PID_Supply.Ti",
   "description": "PAR - Regulation PID - Fan Supply - Integral time",
   "units": "Ti - sec.",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1636,
   "name": "PreHeaterPump.Logic",
   "description": "PAR - Heating - PreHeating - Logic",
   "units": "",
   "access": "W",
   "states": "0=NC; 1=NO"
  },
  {
   "type": "PIV",
   "instance": 604,
   "name": "PreHeaterPump.Man",
   "description": "PAR - Heating - PreHeating - Manual Digital",
   "units": "",
   "access": "W",
   "states": "0=AUTO; 1=OFF; 2=ON"
  },
  {
   "type": "AV",
   "instance": 296,
   "name": "PreHeatHE_Pwr[0]",
   "description": "PAR - Heating - PreHeating - Maximum Power Modulating (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 297,
   "name": "PreHeatHE_Pwr[1]",
   "description": "PAR - Heating - PreHeating - Maximum Power 1 Stage (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 298,
   "name": "PreHeatMin",
   "description": "PAR - Heating - PreHeating - Minimum Power (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 605,
   "name": "PreHeatMinOffT",
   "description": "PAR - Heating - PreHeating DX - Time - Minimum OFF",
   "units": "sec.",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 606,
   "name": "PreheatMinOnOnSameT",
   "description": "PAR - Heating - PreHeating DX - Time - Between starts",
   "units": "sec.",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 607,
   "name": "PreHeatMinOnT",
   "description": "PAR - Heating - PreHeating DX - Time - Minimum ON",
   "units": "sec.",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 608,
   "name": "PreHeatRotConf.DevNoPerCirc",
   "description": "PAR - Heating - PreHeating - Type",
   "units": "",
   "access": "W",
   "states": "1=MODULATING; 2=MOD. + 1 STAGE"
  },
  {
   "type": "AV",
   "instance": 299,
   "name": "PreHeatSet",
   "description": "PAR - Heating - PreHeater Water - SetPoint",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 300,
   "name": "PreHW_MinPID",
   "description": "PAR - Heating - PreHeater Water - Minimum Valve Signal (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 301,
   "name": "Rec_MinPID",
   "description": "PAR - Recovery - Heating - Minimum Recovery (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1637,
   "name": "RecoveryPump.Logic",
   "description": "PAR - Recovery - Logic",
   "units": "",
   "access": "W",
   "states": "0=NC; 1=NO"
  },
  {
   "type": "PIV",
   "instance": 609,
   "name": "RecoveryPump.Man",
   "description": "PAR - Recovery - Manual Digital",
   "units": "",
   "access": "W",
   "states": "0=AUTO; 1=OFF; 2=ON"
  },
  {
   "type": "BV",
   "instance": 1638,
   "name": "ReHeat.Logic",
   "description": "PAR - Heating - ReHeating - Logic",
   "units": "",
   "access": "W",
   "states": "0=NC; 1=NO"
  },
  {
   "type": "PIV",
   "instance": 610,
   "name": "ReHeat.Man",
   "description": "PAR - Heating - ReHeating - Manual Digital",
   "units": "",
   "access": "W",
   "states": "0=AUTO; 1=OFF; 2=ON"
  },
  {
   "type": "AV",
   "instance": 302,
   "name": "ReHeatHE_Pwr[0]",
   "description": "PAR - Heating - ReHeating - Maximum Power Modulating (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 303,
   "name": "ReHeatHE_Pwr[1]",
   "description": "PAR - Heating - ReHeating - Maximum Power 1 Stage (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 304,
   "name": "ReHeatMin",
   "description": "PAR - Heating - ReHeating - Minimum Power (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 611,
   "name": "ReHeatMinOffT",
   "description": "PAR - Heating - ReHeater DX - Time - Minimum OFF",
   "units": "sec.",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 612,
   "name": "ReHeatMinOnOnSameT",
   "description": "PAR - Heating - ReHeater DX - Time - Between starts",
   "units": "sec.",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 613,
   "name": "ReHeatMinOnT",
   "description": "PAR - Heating - ReHeater DX - Time - Minimum ON",
   "units": "sec.",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 614,
   "name": "ReHeatRotConf.CompMinPwr",
   "description": "PAR - Heating - ReHeating - Minimum Power (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 615,
   "name": "ReHeatRotConf.DevNoPerCirc",
   "description": "PAR - Heating - ReHeating - Type",
   "units": "",
   "access": "W",
   "states": "1=MODULATING; 2=MOD. + 1 STAGE"
  },
  {
   "type": "PIV",
   "instance": 616,
   "name": "ReHeatVlv.Man",
   "description": "PAR - Heating - ReHeating - Manual Analog (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 305,
   "name": "ReHW_MinPID",
   "description": "PAR - Heating - ReHeating - Minimum Valve Signal (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 306,
   "name": "Ret_NrPole",
   "description": "PAR - Fan - Return - Number of pole",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1639,
   "name": "RevOut_1.Logic",
   "description": "PAR - Heating - Reverse Device 1 - Logic",
   "units": "",
   "access": "W",
   "states": "0=NC; 1=NO"
  },
  {
   "type": "PIV",
   "instance": 617,
   "name": "RevOut_1.Man",
   "description": "PAR - Heating - Reverse Device 1 - Manual Digital",
   "units": "",
   "access": "W",
   "states": "0=AUTO; 1=OFF; 2=ON"
  },
  {
   "type": "BV",
   "instance": 1640,
   "name": "RevOut_2.Logic",
   "description": "PAR - Heating - Reverse Device 2 - Logic",
   "units": "",
   "access": "W",
   "states": "0=NC; 1=NO"
  },
  {
   "type": "PIV",
   "instance": 618,
   "name": "RevOut_2.Man",
   "description": "PAR - Heating - Reverse Device 2 - Manual Digital",
   "units": "",
   "access": "W",
   "states": "0=AUTO; 1=OFF; 2=ON"
  },
  {
   "type": "PIV",
   "instance": 619,
   "name": "RevOutVlv.Man",
   "description": "PAR - Heating - Reverse Device 1 - Manual Analog (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 307,
   "name": "RoomReg_SetP_Offs_Kp",
   "description": "PAR - Regulation PID - Room Compnsation - Proportional gain",
   "units": "Kp",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 620,
   "name": "RoomReg_SetP_Offs_Ti",
   "description": "PAR - Regulation PID - Room Compnsation - Integral time",
   "units": "sec.",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 621,
   "name": "RotConf.CompMinPwr",
   "description": "PAR - Heating - Main Heater - Minimum Power (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 622,
   "name": "RotConf.DevNoPerCirc",
   "description": "PAR - Heating - Main Heater - Type",
   "units": "",
   "access": "W",
   "states": "1=MODULATING; 2=MOD. + 1 STAGE; 3=MOD. + 2 STAGES"
  },
  {
   "type": "AV",
   "instance": 308,
   "name": "RRG_NrPole",
   "description": "PAR - Recovery - Rotary - Numver of pole",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 309,
   "name": "SetMaxLimit",
   "description": "PAR - Regulation - Limits - Return / Room - Maximum",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 310,
   "name": "SetMinLimit",
   "description": "PAR - Regulation - Limits - Return / Room - Minimum",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 623,
   "name": "StandbyT",
   "description": "PAR - System - StandBy - Time",
   "units": "sec.",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 311,
   "name": "StartHumPerc",
   "description": "PAR - Humidity - Digital - Start (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 312,
   "name": "StopHumPerc",
   "description": "PAR - Humidity - Digital - Stop (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 313,
   "name": "Sup_NrPole",
   "description": "PAR - Fan - Supply - Number of pole",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 314,
   "name": "SupplyAirFlowSet_Msk",
   "description": "PAR - Fan - Supply - Flow - Maximum (For airflow < 32767)",
   "units": "m3/h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 315,
   "name": "SupplyAirPSet_Msk",
   "description": "PAR - Fan - Supply - Pressure - Maximum",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 316,
   "name": "SupplyDewPoint",
   "description": "PAR - Humidity - Supply Dewpoint",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 317,
   "name": "SupplyFanMax",
   "description": "PAR - CO2 - Fan Compensation - Max Air-Flow Quality (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 318,
   "name": "SupplyMaxSet",
   "description": "PAR - Regulation - Limits - Temperature Supply - Maximum",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 319,
   "name": "SupplyMinSet",
   "description": "PAR - Regulation - Limits - Temperature Supply - Minimum",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 624,
   "name": "SupplyTemp_CoolHeatDT",
   "description": "PAR - Regulation - ChangeOver - External Temperature - Time Delay",
   "units": "sec.",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 320,
   "name": "ThrshOffCool_1",
   "description": "PAR - Cooling - Main Cooler DX - Stop Step 1 (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 321,
   "name": "ThrshOffCool_2",
   "description": "PAR - Cooling - Main Cooler DX - Stop Step 2 (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 322,
   "name": "ThrshOffHeat_1",
   "description": "PAR - Heating - Main Heater DX - Stop Step 1 (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 323,
   "name": "ThrshOffHeat_2",
   "description": "PAR - Heating - Main Heater DX - Stop Step 2 (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 324,
   "name": "ThrshOnCool_1",
   "description": "PAR - Cooling - Main Cooler DX - Start Step 1 (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 325,
   "name": "ThrshOnCool_2",
   "description": "PAR - Cooling - Main Cooler DX - Start Step 2 (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 326,
   "name": "ThrshOnHeat_1",
   "description": "PAR - Heating - Main Heater DX - Start Step 1 (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 327,
   "name": "ThrshOnHeat_2",
   "description": "PAR - Heating - Main Heater DX - Start Step 2 (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 328,
   "name": "W_HeatFreezeSet",
   "description": "PAR - Heating - Main Water - Frreeze SetPoint",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 329,
   "name": "W_PreHeatFreezeSet",
   "description": "PAR - Heating - PreHeater Water - Freeze SetPoint",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 625,
   "name": "WakeUpT",
   "description": "PAR - System - Wake Up - Time",
   "units": "sec.",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 330,
   "name": "WarnThrshExhFlw_Msk",
   "description": "PAR - Fan - Return - Warning Threshold Air Flow",
   "units": "m3/h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 331,
   "name": "WarnThrshSupplyFlw_Msk",
   "description": "PAR - Fan - Supply - Warning Threshold Air Flow",
   "units": "m3/h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 332,
   "name": "AbsHum",
   "description": "PAR - Humidity - ABS Humidity",
   "units": "g/m3",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 333,
   "name": "AbsHumSet",
   "description": "PAR - Humidity - ABS SetPoint",
   "units": "g/m3",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 334,
   "name": "AfterPreHeatReq",
   "description": "PAR - Regulation PID - PreHeating - Output (0 - 100 %)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 335,
   "name": "AirQualFan",
   "description": "PAR - Regulation PID - CO2 Fan Compensation - Output (0 - 100 %)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 336,
   "name": "AirQualReq_1",
   "description": "PAR - Regulation PID - CO2 Mixing - Output (0 - 100 %)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 337,
   "name": "Cooling_PID_Seq[2]",
   "description": "PAR - Regulation PID - Recovery - Cooling - Output (0 - 100 %)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 338,
   "name": "Cooling_PID_Seq[3]",
   "description": "PAR - Regulation PID - Reverse - Cooling - Output (0 - 100 %)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 339,
   "name": "Cooling_PID_Seq[4]",
   "description": "PAR - Regulation PID - Main Cooler - Output (0 - 100 %)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 340,
   "name": "Cooling_PID_Seq[5]",
   "description": "PAR - Regulation PID - Mixing - Cooling - Output (0 - 100 %)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 341,
   "name": "FrostProtReq",
   "description": "PAR - Regulation PID - Recovery - Frost - Output (0 - 100 %)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 342,
   "name": "Heating_PID_Seq[2]",
   "description": "PAR - Regulation PID - Recovery - Heating - Output (0 - 100 %)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 343,
   "name": "Heating_PID_Seq[3]",
   "description": "PAR - Regulation PID - Reverse - Heating - Output (0 - 100 %)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 344,
   "name": "Heating_PID_Seq[4]",
   "description": "PAR - Regulation PID - Main Heater - Output (0 - 100 %)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 345,
   "name": "Heating_PID_Seq[5]",
   "description": "PAR - Regulation PID - Mixing - Heating - Output (0 - 100 %)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 346,
   "name": "Heating_PID_Seq[6]",
   "description": "PAR - Regulation PID - ReHeating - Output (0 - 100 %)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 347,
   "name": "Heating_PID_Seq[7]",
   "description": "PAR - Regulation PID - Fan Heating - Output (0 - 100 %)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 348,
   "name": "HumDehumReq",
   "description": "PAR - Regulation PID - Humidity - Output (0 - 100 %)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 349,
   "name": "HW_AfreezeReq",
   "description": "PAR - Regulation PID - Main Water - Output (0 - 100 %)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 350,
   "name": "PID_DewCompens",
   "description": "PAR - Regulation PID - Humidity - Dewpoint - Output (0 - 100 %)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 351,
   "name": "PID_RegCompens",
   "description": "PAR - Regulation PID - Room Compnsation - Output (0 - 100 %)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 352,
   "name": "PreW_AfreezeReq",
   "description": "PAR - Regulation PID - PreHeater Water - Output (0 - 100 %)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 353,
   "name": "MainHeatMax",
   "description": "PAR - Heating - Main Heater - Maximum Power (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 354,
   "name": "RevHeat_Sig_Min",
   "description": "PAR - Heating - Reverse Device 1 - Heating - Minimum signal (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 355,
   "name": "RevHeat_Sig_Max",
   "description": "PAR - Heating - Reverse Device 1 - Heating - Maximum signal (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 356,
   "name": "RevCool_Sig_Min",
   "description": "PAR - Heating - Reverse Device 1 - Cooling - Minimum signal (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 357,
   "name": "RevCool_Sig_Max",
   "description": "PAR - Heating - Reverse Device 1 - Cooling - Maximum signal (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 358,
   "name": "RevTemp_En",
   "description": "PAR - Heating - Reverse Device 1 - Permistion from external temperature",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 359,
   "name": "ReHeatMax",
   "description": "PAR - Heating - ReHeating - Maximum Power (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 360,
   "name": "PreHeatMax",
   "description": "PAR - Heating - PreHeating - Maximum Power (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 626,
   "name": "LowTempAlrmDT_Run",
   "description": "PAR - Heating - Supply Limit - Threshold delay",
   "units": "sec.",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1641,
   "name": "LowSupplyTemp_Off",
   "description": "PAR - Heating - Supply Limit - Threshold unit STOP",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "BV",
   "instance": 1642,
   "name": "PreHeat_Always",
   "description": "PAR - Heating - Main Heater HW - Pre-Heat always start",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "AV",
   "instance": 361,
   "name": "MainStartupValue",
   "description": "PAR - Heating - Main Heater HW - Pre-Heat always start - Minimum signal (0 -",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 627,
   "name": "HE_Alarm_Delay",
   "description": "PAR - Heating - Main Heater HE - Alarm delay",
   "units": "sec.",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 362,
   "name": "Pump_ExtTemp",
   "description": "PAR - Heating - Main Heater HW - Active pump when external temp lower",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 363,
   "name": "Valve_ExtTemp",
   "description": "PAR - Heating - Main Heater HW - Active vavlve when external temp lower",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 364,
   "name": "MainHW_MinPID_Text",
   "description": "PAR - Heating - Main Heater HW - Minimum signal for winter valve (0 - 100",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 628,
   "name": "FanFlowAlarm_Delay",
   "description": "PAR - Fan - Supply - Warning Threshold Pressure delay",
   "units": "sec.",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 629,
   "name": "DoubleFanRotT",
   "description": "PAR - Fan - Redundant - Time rotation",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1643,
   "name": "DoubleFanRot_Manual",
   "description": "PAR - Fan - Redundant - Manual rotation",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "PIV",
   "instance": 630,
   "name": "DoubleDamp.Man",
   "description": "PAR - Fan - Redundant - Manual Digital",
   "units": "",
   "access": "W",
   "states": "0=AUTO; 1=OFF; 2=ON"
  },
  {
   "type": "BV",
   "instance": 1644,
   "name": "FanTempReg",
   "description": "PAR - Fan - Temperature regulation - Enable",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "AV",
   "instance": 365,
   "name": "FanTempReg_Sig",
   "description": "PAR - Fan - Temperature regulation - Output (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 366,
   "name": "DevCfg_PID_Seq_Heat[7].Kp",
   "description": "PAR - Fan - Temperature regulation - Proportional gain",
   "units": "Kp",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 631,
   "name": "DevCfg_PID_Seq_Heat[7].Ti",
   "description": "PAR - Fan - Temperature regulation - Integral time",
   "units": "Ti - sec.",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 367,
   "name": "FanTempReg_Max",
   "description": "PAR - Fan - Temperature regulation - Maximum fan signal correction (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1645,
   "name": "RRG_0_10V",
   "description": "PAR - Recovery - Rotery - Enable 0-10V on Y3 for RRG",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "BV",
   "instance": 1646,
   "name": "En_RRG_Alarm",
   "description": "PAR - Recovery - Rotery - Alarm enable",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "AV",
   "instance": 368,
   "name": "RRG_MinValueFor_Al",
   "description": "PAR - Recovery - Rotery - Minium signal for active power (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 369,
   "name": "RRG_MinPower_Al",
   "description": "PAR - Recovery - Rotery - Minimum power for alarm",
   "units": "W",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 632,
   "name": "RRG_Alarm_Delay",
   "description": "PAR - Recovery - Rotery - Dlarm delay",
   "units": "sec.",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1647,
   "name": "Mix_Mode_ECO",
   "description": "PAR - Mixing - Manual mode ECO - Enable",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "AV",
   "instance": 370,
   "name": "Mix_Val_ECO",
   "description": "PAR - Mixing - Manual mode ECO - Signal (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1648,
   "name": "Mix_Mode_OPTIMAL",
   "description": "PAR - Mixing - Manual mode Optimal - Enable",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "AV",
   "instance": 371,
   "name": "Mix_Val_OPTIMAL",
   "description": "PAR - Mixing - Manual mode Optimal - Signal (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1649,
   "name": "Mix_Mode_COMFORT",
   "description": "PAR - Mixing - Manual mode Comfort - Enable",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "AV",
   "instance": 372,
   "name": "Mix_Val_COMFORT",
   "description": "PAR - Mixing - Manual mode Comfort - Signal (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 373,
   "name": "AFreezeHeatOut",
   "description": "PAR - Heater - Antifreeze - Output (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 633,
   "name": "AFreezeHeatOutT",
   "description": "PAR - Heater - Antifreeze - Output T (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 634,
   "name": "__SYSVA_BEEP_ON",
   "description": "SYS - Hardware - Activate Buzzer for a while (Virtual HMI)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 635,
   "name": "__SYSVA_CURSOR_COLUMN",
   "description": "SYS - Hardware - Display cursor current X coordinate (Virtual HMI)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 636,
   "name": "__SYSVA_CURSOR_ROW",
   "description": "SYS - Hardware - Display cursor current Y coordinate (Virtual HMI)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 637,
   "name": "__SYSVA_CURSOR_VAR",
   "description": "SYS - Hardware - Display cursor for scrolling lists (Virtual HMI)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 638,
   "name": "__SYSVA_KEY_COUNTER",
   "description": "SYS - Hardware - Key pressed time (Virtual HMI)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 639,
   "name": "__SYSVA_KEY_PRESSED",
   "description": "SYS - Hardware - Key pressed flag (Virtual HMI)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 640,
   "name": "__SYSVA_MANUAL_BUZZER_OFF",
   "description": "SYS - Hardware - Deactivates the alarm buzzer (Virtual HMI)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 641,
   "name": "__SYSVA_MANUAL_BUZZER_ON",
   "description": "SYS - Hardware - Activate Buzzer when controlled manually (Virtual HMI)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 642,
   "name": "__SYSVA_TMP_VALUE",
   "description": "SYS - Hardware - Temp value for field editing (Virtual HMI)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1650,
   "name": "AfterPreHeatCoilTemp.Enabled",
   "description": "SYS - IO Setting - Enable Inputs - Temperature - After PreHeat",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "PIV",
   "instance": 643,
   "name": "AfterPreHeatCoilTemp.Man",
   "description": "SYS - IO Setting - Manual - Temperature - After PreHeat",
   "units": "°C",
   "access": "W",
   "states": "0=AUTO; OR 1 - 100%"
  },
  {
   "type": "AV",
   "instance": 374,
   "name": "AfterPreHeatCoilTemp.Offset",
   "description": "SYS - IO Setting - Offset - Temperature - After PreHeat",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 644,
   "name": "AppCode_Board",
   "description": "SYS - Application Code - Board - _ _ - _ . _ . _ .",
   "units": "",
   "access": "W",
   "states": "0=uPC3 XS; 1=uPC3 XS; 2=uPC3 Small; 3=uPC3 XS; 4=uPC3 XS; 5=uPC3 XS; 6=uPC3 XS"
  },
  {
   "type": "PIV",
   "instance": 645,
   "name": "AppCode_Cool",
   "description": "SYS - Application Code - Cooling - _ _ - _ . X . _ .",
   "units": "",
   "access": "W",
   "states": "0=None; 1=Chilled water; 2=DX"
  },
  {
   "type": "PIV",
   "instance": 646,
   "name": "AppCode_Eco",
   "description": "SYS - Application Code - ECO - _ _ - _ . _ . _ .",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "PIV",
   "instance": 647,
   "name": "AppCode_Heat",
   "description": "SYS - Application Code - Heating - _ _ - X . _ . _ .",
   "units": "",
   "access": "W",
   "states": "0=None; 1=Hot water; 2=DX; 3=Electric heater; 4=Steam"
  },
  {
   "type": "PIV",
   "instance": 648,
   "name": "AppCode_Hum",
   "description": "SYS - Application Code - Humidity - _ _ - _ . _ . _ .",
   "units": "",
   "access": "W",
   "states": "0=None; 1=Evaporative; 2=Steam"
  },
  {
   "type": "PIV",
   "instance": 649,
   "name": "AppCode_PreHeat",
   "description": "SYS - Application Code - PreHeating - _ _ - _ . _ . _ .",
   "units": "",
   "access": "W",
   "states": "0=None; 1=Hot water; 2=DX; 3=Electric heater"
  },
  {
   "type": "PIV",
   "instance": 650,
   "name": "AppCode_Rec",
   "description": "SYS - Application Code - Recirculation - XX - _ . _ . _ . _",
   "units": "",
   "access": "W",
   "states": "0=AS:Supply; 1=AD: S+E; 2=AR: S/E & Rotary; 3=AP: S/E + Cross; 4=AG: S/E + Glycol"
  },
  {
   "type": "PIV",
   "instance": 651,
   "name": "AppCode_ReHeat",
   "description": "SYS - Application Code - Recirculation Heating - _ _ - _ . _ . _",
   "units": "",
   "access": "W",
   "states": "0=None; 1=Hot water; 2=DX; 3=Electric heater"
  },
  {
   "type": "PIV",
   "instance": 652,
   "name": "AppCode_Rev",
   "description": "SYS - Application Code - Rev - _ _ - _ . _ . X .",
   "units": "",
   "access": "W",
   "states": "0=None; 1=Hydronic; 2=DX"
  },
  {
   "type": "BV",
   "instance": 1651,
   "name": "AppCool_CW",
   "description": "SYS - Application Code - Cooling coil",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "BV",
   "instance": 1652,
   "name": "AppCool_DX",
   "description": "SYS - Application Code - Direct Expansion",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "BV",
   "instance": 1653,
   "name": "AppEco",
   "description": "SYS - Application Code - Mixing damper",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "BV",
   "instance": 1654,
   "name": "AppHeat_DX",
   "description": "SYS - Application Code - Heat - Direct Expansion",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "BV",
   "instance": 1655,
   "name": "AppHeat_HE",
   "description": "SYS - Application Code - Electric Heating",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "BV",
   "instance": 1656,
   "name": "AppHeat_HW",
   "description": "SYS - Application Code - Heating Coil",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "BV",
   "instance": 1657,
   "name": "AppHeat_Steam",
   "description": "SYS - Application Code - Heating Steam",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "BV",
   "instance": 1658,
   "name": "AppHum_Evap",
   "description": "SYS - Application Code - Humidity - Evap",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "BV",
   "instance": 1659,
   "name": "AppHum_Steam",
   "description": "SYS - Application Code - Humidity - Steam",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "PIV",
   "instance": 653,
   "name": "AppHumReg",
   "description": "SYS - Unit Configuration - Humidity Regulation",
   "units": "",
   "access": "W",
   "states": "0=NONE; 1=SUPPLY; 2=RETURN; 3=ROOM"
  },
  {
   "type": "BV",
   "instance": 1660,
   "name": "AppPreHeat_DX",
   "description": "SYS - Application Code - PreHeat_DX",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "BV",
   "instance": 1661,
   "name": "AppPreHeat_HE",
   "description": "SYS - Application Code - PreHeat_HE",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "BV",
   "instance": 1662,
   "name": "AppPreHeat_HW",
   "description": "SYS - Application Code - PreHeat_HW",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "BV",
   "instance": 1663,
   "name": "AppRec_EnExh",
   "description": "SYS - Application Code - Return",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "BV",
   "instance": 1664,
   "name": "AppRec_Glycol",
   "description": "SYS - Application Code - Rec_Glycol",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "BV",
   "instance": 1665,
   "name": "AppRec_Plate",
   "description": "SYS - Application Code - Rec_Plate",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "BV",
   "instance": 1666,
   "name": "AppRec_Rotary",
   "description": "SYS - Application Code - Recovery - Rotary",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "BV",
   "instance": 1667,
   "name": "AppRec_SupplyOnly",
   "description": "SYS - Application Code - Rec_SupplyOnly",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "BV",
   "instance": 1668,
   "name": "AppReg_Ret",
   "description": "SYS - Application Code - Reg_Ret",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "BV",
   "instance": 1669,
   "name": "AppReg_Room",
   "description": "SYS - Application Code - Reg_Room",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "BV",
   "instance": 1670,
   "name": "AppReg_Supply",
   "description": "SYS - Application Code - Reg_Supply",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "BV",
   "instance": 1671,
   "name": "AppReHeat_DX",
   "description": "SYS - Application Code - ReHeat_DX",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "BV",
   "instance": 1672,
   "name": "AppReHeat_HE",
   "description": "SYS - Application Code - ReHeat_HE",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "BV",
   "instance": 1673,
   "name": "AppReHeat_HW",
   "description": "SYS - Application Code - ReHeat_HW",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "BV",
   "instance": 1674,
   "name": "AppRev_DX",
   "description": "SYS - Application Code - Rev_DX",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "BV",
   "instance": 1675,
   "name": "AppRev_W",
   "description": "SYS - Application Code - Rev_W",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "BV",
   "instance": 1676,
   "name": "AppRevCoolDX",
   "description": "SYS - Application Code - RevCoolDX",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "BV",
   "instance": 1677,
   "name": "AppRevCoolW",
   "description": "SYS - Application Code - RevCoolW",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "BV",
   "instance": 1678,
   "name": "AppRevHeatDX",
   "description": "SYS - Application Code - RevHeatDX",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "BV",
   "instance": 1679,
   "name": "AppRevHeatW",
   "description": "SYS - Application Code - RevHeatW",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "PIV",
   "instance": 654,
   "name": "AppTempReg",
   "description": "SYS - Unit Configuration - Temperature Regulation",
   "units": "",
   "access": "W",
   "states": "0=SUPPLY; 1=RETURN; 2=ROOM"
  },
  {
   "type": "BV",
   "instance": 1680,
   "name": "BacNetSel",
   "description": "SYS - Unit Configuration - BacNet Port",
   "units": "",
   "access": "W",
   "states": "0=ETHERNET; 1=PLAN"
  },
  {
   "type": "PIV",
   "instance": 655,
   "name": "BMS_Addr",
   "description": "SYS - Unit Configuration - BMS port - Address (1 - 32)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1681,
   "name": "CO2_Simulation_En",
   "description": "SYS - IO Setting - CO2 Simulate - Enabled",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "IV",
   "instance": 656,
   "name": "CO2_Simulation_Var",
   "description": "SYS - IO Setting - CO2 Simulate - Value",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1682,
   "name": "CoolAlrm.Logic",
   "description": "SYS - IO Setting - Digital Input - Logic - Alarm - Cool",
   "units": "",
   "access": "W",
   "states": "0=NC; 1=NO"
  },
  {
   "type": "PIV",
   "instance": 657,
   "name": "CoolAlrm.Man",
   "description": "SYS - IO Setting - Digital Input - Manual - Alarm - Cool",
   "units": "",
   "access": "W",
   "states": "0=AUTO; 1=OFF; 2=ON"
  },
  {
   "type": "PIV",
   "instance": 658,
   "name": "DriveTyp",
   "description": "SYS - Unit Configuration - Import / Export - Memory Type",
   "units": "",
   "access": "W",
   "states": "0=FLASH MEMORY; 1=USB"
  },
  {
   "type": "BV",
   "instance": 1684,
   "name": "En_Buzz",
   "description": "SYS - Unit Configuration - Enable Buzzer",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "BV",
   "instance": 1685,
   "name": "En_HumTHTN_1",
   "description": "SYS - Unit Configuration - HMI Basic - Humidity Probe",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "BV",
   "instance": 1686,
   "name": "En_RetAir_CO2",
   "description": "SYS - IO Setting - Enable Modbus - CO2",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "BV",
   "instance": 1687,
   "name": "En_RetAirP",
   "description": "SYS - IO Setting - Enable Modbus - Pressure - Return",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "BV",
   "instance": 1688,
   "name": "En_RetHum",
   "description": "SYS - IO Setting - Enable Modbus - Humidity - Return",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "BV",
   "instance": 1689,
   "name": "En_SupplyAirP",
   "description": "SYS - IO Setting - Enable Modbus - Pressure - Supply",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "BV",
   "instance": 1690,
   "name": "En_SupplyHum",
   "description": "SYS - IO Setting - Enable Modbus - Humidity - Supply",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "BV",
   "instance": 1691,
   "name": "ExhAirDamp.Logic",
   "description": "SYS - IO Setting - Digital Output - Logic - Damper - Supply",
   "units": "",
   "access": "W",
   "states": "0=NC; 1=NO"
  },
  {
   "type": "PIV",
   "instance": 659,
   "name": "ExhFanRegTyp",
   "description": "SYS - Unit Configuration - Regulation Return",
   "units": "",
   "access": "W",
   "states": "0=NONE; 1=VAV; 2=CAV"
  },
  {
   "type": "PIV",
   "instance": 660,
   "name": "ExhMulti",
   "description": "SYS - Unit Configuration - Config Return",
   "units": "",
   "access": "W",
   "states": "0=1 FAN; 1=REDUNDANT; 2=2 FANS; 3=3 FANS; 4=4 FANS; 5=5 FANS; 6=6 FANS; 7=7 FANS; 8=8 FANS; 9=9 FANS; 10=10 FANS"
  },
  {
   "type": "PIV",
   "instance": 661,
   "name": "ExhTemp.Man",
   "description": "SYS - IO Setting - Manual - Temperature Exhaust",
   "units": "°C",
   "access": "W",
   "states": "0=AUTO; OR 1 - 100%"
  },
  {
   "type": "AV",
   "instance": 375,
   "name": "ExhTemp.Offset",
   "description": "SYS - IO Setting - Offset - Temperature Exhaust",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1692,
   "name": "ExtTemp.Enabled",
   "description": "SYS - IO Setting - Enable Inputs - Temperature - External",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "PIV",
   "instance": 662,
   "name": "ExtTemp.Man",
   "description": "SYS - IO Setting - Manual - Temperature - External",
   "units": "°C",
   "access": "W",
   "states": "0=AUTO; OR 1 - 100%"
  },
  {
   "type": "AV",
   "instance": 376,
   "name": "ExtTemp.Offset",
   "description": "SYS - IO Setting - Offset - Temperature - External",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 663,
   "name": "FB_Baud_msk",
   "description": "SYS - Unit Configuration - FieldBus Port - Baudrate",
   "units": "",
   "access": "W",
   "states": "0=4800; 1=9600; 2=19200; 3=38400"
  },
  {
   "type": "BV",
   "instance": 1693,
   "name": "FireAlrm.Logic",
   "description": "SYS - IO Setting - Digital Input - Logic - Alarm Fire",
   "units": "",
   "access": "W",
   "states": "0=NC; 1=NO"
  },
  {
   "type": "PIV",
   "instance": 664,
   "name": "FireAlrm.Man",
   "description": "SYS - IO Setting - Digital Input - Manual - Alarm Fire",
   "units": "",
   "access": "W",
   "states": "0=AUTO; 1=OFF; 2=ON"
  },
  {
   "type": "BV",
   "instance": 1694,
   "name": "Heat_2.Logic",
   "description": "SYS - IO Setting - Digital Output - Logic - Heating 2",
   "units": "",
   "access": "W",
   "states": "0=NC; 1=NO"
  },
  {
   "type": "BV",
   "instance": 1696,
   "name": "HumAlrm.Logic",
   "description": "SYS - IO Setting - Digital Input - Logic - Alarm - Humidifier",
   "units": "",
   "access": "W",
   "states": "0=NC; 1=NO"
  },
  {
   "type": "PIV",
   "instance": 665,
   "name": "HumAlrm.Man",
   "description": "SYS - IO Setting - Digital Input - Manual - Alarm - Humidifier",
   "units": "",
   "access": "W",
   "states": "0=AUTO; 1=OFF; 2=ON"
  },
  {
   "type": "BV",
   "instance": 1697,
   "name": "ID2_Alrm.Logic",
   "description": "SYS - IO Setting - Digital Input - Logic - Alarm - Heat",
   "units": "",
   "access": "W",
   "states": "0=NC; 1=NO"
  },
  {
   "type": "PIV",
   "instance": 666,
   "name": "ID2_Alrm.Man",
   "description": "SYS - IO Setting - Digital Input - Manual - Alarm - Heat",
   "units": "",
   "access": "W",
   "states": "0=AUTO; 1=OFF; 2=ON"
  },
  {
   "type": "IV",
   "instance": 667,
   "name": "ImpExpFileName",
   "description": "SYS - Unit Configuration - Import / Export - File Name (0 - 99)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 668,
   "name": "LangChange",
   "description": "SYS - Unit Configuration - Language",
   "units": "",
   "access": "W",
   "states": "0=EN; 1=PL"
  },
  {
   "type": "AV",
   "instance": 377,
   "name": "MinFanPwrRet",
   "description": "SYS - Unit Configuration - Minimum Speed - Return (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 378,
   "name": "MinFanPwrSup",
   "description": "SYS - Unit Configuration - Minimum Speed - Supply (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 669,
   "name": "OffTotMinutes",
   "description": "SYS - Hardware - Time last blackout",
   "units": "min.",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 670,
   "name": "OnOffStatus",
   "description": "SYS - Hardware - Machine Status",
   "units": "msec.",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 671,
   "name": "PrgCycleMs",
   "description": "SYS - Hardware - Cycle",
   "units": "msec.",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1699,
   "name": "RecSupplyTemp.Enabled",
   "description": "SYS - IO Setting - Enable Inputs - Temperature - Supply Recovery",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "PIV",
   "instance": 672,
   "name": "RecSupplyTemp.Man",
   "description": "SYS - IO Setting - Manual - Temperature - Supply Recovery",
   "units": "°C",
   "access": "W",
   "states": "0=AUTO; OR 1 - 100%"
  },
  {
   "type": "AV",
   "instance": 379,
   "name": "RecSupplyTemp.Offset",
   "description": "SYS - IO Setting - Offset - Temperature - Supply Recovery",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1701,
   "name": "RemoteOn.Logic",
   "description": "SYS - IO Setting - Digital Input - Logic - Remote ON",
   "units": "",
   "access": "W",
   "states": "0=NC; 1=NO"
  },
  {
   "type": "PIV",
   "instance": 673,
   "name": "RemoteOn.Man",
   "description": "SYS - IO Setting - Digital Input - Manual - Remote ON",
   "units": "",
   "access": "W",
   "states": "0=AUTO; 1=OFF; 2=ON"
  },
  {
   "type": "BV",
   "instance": 1702,
   "name": "RetFilter.Logic",
   "description": "SYS - IO Setting - Digital Input - Logic - Filter - Return",
   "units": "",
   "access": "W",
   "states": "0=NC; 1=NO"
  },
  {
   "type": "PIV",
   "instance": 674,
   "name": "RetFilter.Man",
   "description": "SYS - IO Setting - Digital Input - Manual - Filter - Return",
   "units": "",
   "access": "W",
   "states": "0=AUTO; 1=OFF; 2=ON"
  },
  {
   "type": "BV",
   "instance": 1703,
   "name": "RetTemp.Enabled",
   "description": "SYS - IO Setting - Enable Inputs - Temperature - Return",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "PIV",
   "instance": 675,
   "name": "RetTemp.Man",
   "description": "SYS - IO Setting - Manual - Temperature - Return",
   "units": "°C",
   "access": "W",
   "states": "0=AUTO; OR 1 - 100%"
  },
  {
   "type": "AV",
   "instance": 380,
   "name": "RetTemp.Offset",
   "description": "SYS - IO Setting - Offset - Temperature - Return",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1704,
   "name": "SrsAlrm.Logic",
   "description": "SYS - IO Setting - Digital Output - Logic - Global Alarm",
   "units": "",
   "access": "W",
   "states": "0=NC; 1=NO"
  },
  {
   "type": "PIV",
   "instance": 676,
   "name": "SupplyFanRegTyp",
   "description": "SYS - Unit Configuration - Regulation Supply",
   "units": "",
   "access": "W",
   "states": "0=NONE; 1=VAV; 2=CAV"
  },
  {
   "type": "BV",
   "instance": 1705,
   "name": "SupplyFilter.Logic",
   "description": "SYS - IO Setting - Digital Input - Logic - Filter - Supply",
   "units": "",
   "access": "W",
   "states": "0=NC; 1=NO"
  },
  {
   "type": "PIV",
   "instance": 677,
   "name": "SupplyFilter.Man",
   "description": "SYS - IO Setting - Digital Input - Manual - Filter - Supply",
   "units": "",
   "access": "W",
   "states": "0=AUTO; 1=OFF; 2=ON"
  },
  {
   "type": "PIV",
   "instance": 678,
   "name": "SupplyMulti",
   "description": "SYS - Unit Configuration - Config Supply",
   "units": "",
   "access": "W",
   "states": "0=1 FAN; 1=REDUNDANT; 2=2 FANS; 3=3 FANS; 4=4 FANS; 5=5 FANS; 6=6 FANS; 7=7 FANS; 8=8 FANS; 9=9 FANS; 10=10 FANS"
  },
  {
   "type": "PIV",
   "instance": 679,
   "name": "SupplyTemp.Man",
   "description": "SYS - IO Setting - Manual - Temperature - Supply",
   "units": "°C",
   "access": "W",
   "states": "0=AUTO; OR 1 - 100%"
  },
  {
   "type": "AV",
   "instance": 381,
   "name": "SupplyTemp.Offset",
   "description": "SYS - IO Setting - Offset - Temperature - Supply",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 680,
   "name": "Typ_SP_CO2",
   "description": "SYS - IO Setting - Modbus Probe Type - CO2",
   "units": "",
   "access": "W",
   "states": "0=TYPE 1; 1=TYPE 2"
  },
  {
   "type": "PIV",
   "instance": 681,
   "name": "Typ_SP_Hum",
   "description": "SYS - IO Setting - Modbus Probe Type - Humidity",
   "units": "",
   "access": "W",
   "states": "0=TYPE 1; 1=TYPE 2"
  },
  {
   "type": "PIV",
   "instance": 682,
   "name": "Typ_SP_Pressure",
   "description": "SYS - IO Setting - Modbus Probe Type - Pressure",
   "units": "",
   "access": "W",
   "states": "0=TYPE 1; 1=TYPE 2"
  },
  {
   "type": "PIV",
   "instance": 683,
   "name": "TypVFD",
   "description": "SYS - Unit Configuration - Supply Fan VFD Type",
   "units": "",
   "access": "W",
   "states": "0=iC5; 1=iG5; 2=ABB; 3=EC; 4=DFI; 5=M100; 6=None"
  },
  {
   "type": "PIV",
   "instance": 684,
   "name": "TypVFD_2",
   "description": "SYS - Unit Configuration - Return Fan VFD Type",
   "units": "",
   "access": "W",
   "states": "0=iC5; 1=iG5; 2=ABB; 3=EC; 4=DFI; 5=M100; 6=None"
  },
  {
   "type": "PIV",
   "instance": 685,
   "name": "TypVFD_Rotor",
   "description": "SYS - Unit Configuration - Rotor Fan VFD Type",
   "units": "",
   "access": "W",
   "states": "0=iC5; 1=iG5; 2=ABB; 3=EC; 4=DFI; 5=M100; 6=None"
  },
  {
   "type": "BV",
   "instance": 1706,
   "name": "UnitConfigured",
   "description": "SYS - Unit Configuration - Enabled",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "IV",
   "instance": 686,
   "name": "Uom_Msk",
   "description": "SYS - Unit Configuration - Unit of Measure",
   "units": "",
   "access": "W",
   "states": "1=INTERNATIONAL; 2=USA"
  },
  {
   "type": "BV",
   "instance": 1707,
   "name": "W_HeatCoilTemp.Enabled",
   "description": "SYS - IO Setting - Enable Inputs - Temperature - Water Heat",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "PIV",
   "instance": 687,
   "name": "W_HeatCoilTemp.Man",
   "description": "SYS - IO Setting - Manual - Temperature - Water Heat",
   "units": "°C",
   "access": "W",
   "states": "0=AUTO; OR 1 - 100%"
  },
  {
   "type": "AV",
   "instance": 382,
   "name": "W_HeatCoilTemp.Offset",
   "description": "SYS - IO Setting - Offset - Temperature - Water Heat",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1708,
   "name": "W_PreHeatCoilTemp.Enabled",
   "description": "SYS - IO Setting - Enable Inputs - Temperature - Water PreHeat",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "PIV",
   "instance": 688,
   "name": "W_PreHeatCoilTemp.Man",
   "description": "SYS - IO Setting - Manual - Temperature - Water PreHeat",
   "units": "°C",
   "access": "W",
   "states": "0=AUTO; OR 1 - 100%"
  },
  {
   "type": "AV",
   "instance": 383,
   "name": "W_PreHeatCoilTemp.Offset",
   "description": "SYS - IO Setting - Offset - Temperature - Water PreHeat",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1709,
   "name": "WinSum.Enabled",
   "description": "SYS - IO Setting - Enable Inputs - Summer / Winter",
   "units": "",
   "access": "W",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "BV",
   "instance": 1710,
   "name": "WinSum.Logic",
   "description": "SYS - IO Setting - Digital Input - Logic - Winter / Summer",
   "units": "",
   "access": "W",
   "states": "0=NC; 1=NO"
  },
  {
   "type": "PIV",
   "instance": 689,
   "name": "WinSum.Man",
   "description": "SYS - IO Setting - Digital Input - Manual - Winter / Summer",
   "units": "",
   "access": "W",
   "states": "0=AUTO; 1=OFF; 2=ON"
  },
  {
   "type": "PIV",
   "instance": 690,
   "name": "CurrVer.D",
   "description": "SYS - System - Application Version - _ . _ . _ _ _ _ D",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1711,
   "name": "CurrVer.IsBeta",
   "description": "SYS - System - Application Version - _ . _ . _ _ _ B _",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 691,
   "name": "CurrVer.X",
   "description": "SYS - System - Application Version - X . _ . _ _ _ _ _",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 692,
   "name": "CurrVer.Y",
   "description": "SYS - System - Application Version - _ . Y . _ _ _ _ _",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 693,
   "name": "CurrVer.Z",
   "description": "SYS - System - Application Version - _ . _ . Z Z Z _ _",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1712,
   "name": "ExhTemp.Enabled",
   "description": "SYS - IO Setting - Enable Inputs - Temperature Exhaust",
   "units": "",
   "access": "R",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "BV",
   "instance": 1713,
   "name": "Manual_PreHeat",
   "description": "SYS - PreHeater - Manual mode active",
   "units": "",
   "access": "R",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "BV",
   "instance": 1714,
   "name": "Manual_Recovery",
   "description": "SYS - Recovery - Manual mode active",
   "units": "",
   "access": "R",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "BV",
   "instance": 1715,
   "name": "Manual_Heat",
   "description": "SYS - Heater - Manual mode active",
   "units": "",
   "access": "R",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "BV",
   "instance": 1716,
   "name": "Manual_Cool",
   "description": "SYS - Cooler - Manual mode active",
   "units": "",
   "access": "R",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "BV",
   "instance": 1717,
   "name": "Manual_ReHeat",
   "description": "SYS - ReHeater - Manual mode active",
   "units": "",
   "access": "R",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "BV",
   "instance": 1718,
   "name": "Manual_Reverse",
   "description": "SYS - Reverse unit - Manual mode active",
   "units": "",
   "access": "R",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "BV",
   "instance": 1719,
   "name": "Manual_Mix",
   "description": "SYS - Mixing damper - Manual mode active",
   "units": "",
   "access": "R",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "BV",
   "instance": 1720,
   "name": "Manual_Humidity",
   "description": "SYS - Humidifier - Manual mode active",
   "units": "",
   "access": "R",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "BV",
   "instance": 1721,
   "name": "Manual_RedDamp",
   "description": "SYS - Redundant Damper - Manual mode active",
   "units": "",
   "access": "R",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "BV",
   "instance": 1722,
   "name": "Manual_Active",
   "description": "SYS - Manual mode active",
   "units": "",
   "access": "R",
   "states": "0=NO; 1=YES"
  },
  {
   "type": "AV",
   "instance": 694,
   "name": "Reverse_Val_AO",
   "description": "IO - Analog Output - Reverse unit (0 - 100 %)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 698,
   "name": "UnitSetP.AirFlwSetP.StandBy",
   "description": "SP - Setpoint - Air Flow - Supply - 4 - Standby (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 697,
   "name": "UnitSetP.AirQualitySetP.StandBy",
   "description": "SP - Setpoint - Air Quality - 3 - Standby",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 696,
   "name": "UnitSetP.HumSetP.StandBy",
   "description": "SP - Setpoint - Humidity - 4 - Standby (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 699,
   "name": "UnitSetP.RetAirFlwSetP.StandBy",
   "description": "SP - Setpoint - Air Flow - Return - 4 - Standby (0 - 100 %)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 695,
   "name": "UnitSetP.RoomTempSetP.StandBy",
   "description": "SP - Setpoint - Temperature - Room - 4 - Standby",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 700,
   "name": "Heat_1.Man",
   "description": "PAR - Heating - Main Device 1 - Manual Digital",
   "units": "",
   "access": "W",
   "states": "0=AUTO; 1=OFF; 2=ON"
  },
  {
   "type": "AV",
   "instance": 712,
   "name": "SupplyAirFlow_2",
   "description": "IO - Probe - Air Flow - Supply (For airflow > 32767)",
   "units": "m3/h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 713,
   "name": "ExhAirFlow_2",
   "description": "IO - Probe - Air Flow - Return (For airflow > 32767)",
   "units": "m3/h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 714,
   "name": "ExhAirFlowSet_Msk_2",
   "description": "PAR - Fan - Return - Flow - Maximum (For airflow > 32767)",
   "units": "m3/h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 715,
   "name": "SupplyAirFlowSet_Msk_2",
   "description": "PAR - Fan - Supply - Flow - Maximum (For airflow > 32767)",
   "units": "m3/h",
   "access": "W",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/flaktgroup/vq-stream-upc3",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
