{
 "manufacturer": "Fulton",
 "manufacturer_slug": "fulton",
 "model": "Siemens LMV36 with BACnet Interface",
 "model_slug": "lmv36-bacnet",
 "aliases": [
  "LMV36",
  "Siemens LMV36",
  "LMV3",
  "Fulton LMV36"
 ],
 "equipment_type": "Boiler burner control",
 "applies_to": "Fulton boilers with a Siemens LMV36 burner control on a BACnet interface.",
 "summary": "Fulton lists 21 objects for a boiler with a Siemens LMV36 burner control on a BACnet interface. Analog Inputs 1-18 report output, flame signal and the state of the controller, safety loop, gas pressure switches, alarm, ignition, fan and fuel valves (as 0/1 integers), plus remote mode and fuel. Analog Values 19-21 let the BMS take remote control and set an output.",
 "bacnet_transport": [],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "All monitoring objects are Analog Inputs with integer values; 0 = On and 1 = Off for the switch states.",
  "The sheet does not say which gateway or transport is used."
 ],
 "integration": {
  "summary": "Write Modbus Mode = Remote (AV 19), then Operating Mode in Remote (AV 20: Auto, Remote On, Remote Off) and the Predefined Output (AV 21). Read current output, flame signal, the alarm input and the switch states.",
  "minimum_points": [
   {
    "ref": "AV 20",
    "name": "Operating Mode in Remote",
    "why": "0 = Auto, 1 = Remote On, 2 = Remote Off"
   },
   {
    "ref": "AV 19",
    "name": "Modbus Mode",
    "why": "Set 1 = Remote so network commands take effect"
   },
   {
    "ref": "AV 21",
    "name": "Predefined Output Modulation (Modulation Rate)",
    "why": "Output in remote, 200-1000"
   },
   {
    "ref": "AI 3",
    "name": "Controller On/Off",
    "why": "Controller on/off; 0 = On, 1 = Off"
   },
   {
    "ref": "AI 1",
    "name": "Current Output",
    "why": "Current burner output, %"
   },
   {
    "ref": "AI 2",
    "name": "Flame Signal",
    "why": "Flame signal, %"
   },
   {
    "ref": "AI 9",
    "name": "Alarm",
    "why": "Alarm; 0 = On, 1 = Off"
   }
  ],
  "enable": "AV 19 Modbus Mode = 1 (Remote) hands control to the network; AV 20 Operating Mode in Remote selects 0 = Auto, 1 = Remote On or 2 = Remote Off, and AV 21 Predefined Output Modulation sets the output (200-1000).",
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "Object IDs 1-21 are fixed.",
   "The sheet gives no device instance, MAC address or baud rate."
  ],
  "gotchas": [
   "Switch and output states are Analog Inputs with 0 = On, 1 = Off (inverted from the usual binary convention).",
   "AI 15-17 are read-only copies of the writable AV 19-21."
  ]
 },
 "source": {
  "title": "Network Addressing - LMV36 with A BACnet Interface",
  "doc_number": null,
  "revision_date": null,
  "url": "https://fulton.com/app/uploads/2021/02/BACnet_PointsList_LMV36.pdf"
 },
 "points": [
  {
   "type": "AI",
   "instance": 1,
   "name": "Current Output",
   "description": "Range 0 - 100%",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "Flame Signal",
   "description": "Range 0 - 100%",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "Controller On/Off",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=On, 1=Off"
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "Pressure Valve Prove",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=On, 1=Off"
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "Safety Loop",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=On, 1=Off"
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "DW Min",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=On, 1=Off"
  },
  {
   "type": "AI",
   "instance": 7,
   "name": "DW Max",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=On, 1=Off"
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "Air Pressure Switch",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=On, 1=Off"
  },
  {
   "type": "AI",
   "instance": 9,
   "name": "Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=On, 1=Off"
  },
  {
   "type": "AI",
   "instance": 10,
   "name": "Ignition",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=On, 1=Off"
  },
  {
   "type": "AI",
   "instance": 11,
   "name": "Fan",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=On, 1=Off"
  },
  {
   "type": "AI",
   "instance": 12,
   "name": "Fuel V1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=On, 1=Off"
  },
  {
   "type": "AI",
   "instance": 13,
   "name": "Fuel V2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=On, 1=Off"
  },
  {
   "type": "AI",
   "instance": 14,
   "name": "Fuel V3",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=On, 1=Off"
  },
  {
   "type": "AI",
   "instance": 15,
   "name": "Modbus Mode",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Local, 1=Remote"
  },
  {
   "type": "AI",
   "instance": 16,
   "name": "Operating Mode in Remote",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Auto, 1=Remote On, 2=Remote Off"
  },
  {
   "type": "AI",
   "instance": 17,
   "name": "Predefined Output Modulation (Modulation Rate)",
   "description": "Range 200 - 1000",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 18,
   "name": "Current Fuel Mode",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Gas, 1=Oil"
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "Modbus Mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Local, 1=Remote"
  },
  {
   "type": "AV",
   "instance": 20,
   "name": "Operating Mode in Remote",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Auto, 1=Remote On, 2=Remote Off"
  },
  {
   "type": "AV",
   "instance": 21,
   "name": "Predefined Output Modulation (Modulation Rate)",
   "description": "Range 200 - 1000",
   "units": "",
   "access": "W",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/fulton/lmv36-bacnet",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
