{
 "manufacturer": "Fulton",
 "manufacturer_slug": "fulton",
 "model": "Siemens LMV5 Steam Boiler with BACnet Interface",
 "model_slug": "lmv5-steam-bacnet",
 "aliases": [
  "LMV5",
  "Siemens LMV5",
  "LMV52",
  "Fulton LMV5"
 ],
 "equipment_type": "Steam boiler burner control",
 "applies_to": "Fulton steam boilers whose Siemens LMV5 burner management is given a BACnet interface (standard configurations).",
 "summary": "Fulton lists 26 Analog Value objects (integer values) for a steam boiler with a Siemens LMV5 burner control on a BACnet interface. Objects 1-19 are read-only: fuel, output, setpoint, actual pressure, flame signal, units, error code and modes. Objects 20-26 are the writable copies of the mode, output and setpoint values.",
 "bacnet_transport": [],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "All objects are Analog Values with integer values; on/off and mode values are codes.",
  "Objects 10 and 11 are printed with the names \"35\" and \"37\" and no range; object 11 has no read/write mark (listed here as read-only).",
  "The sheet does not say which gateway or transport is used."
 ],
 "integration": {
  "summary": "Write Modbus Mode = Remote (AV 21), then use Operating Mode in Remote (AV 22: Auto, Remote On, Remote Off) and the setpoint or output objects. Read current output, actual pressure, flame signal and the error code. AV 1-19 are read-only copies; the writable versions are AV 20-26.",
  "minimum_points": [
   {
    "ref": "AV 22",
    "name": "Operating Mode in Remote",
    "why": "0 = Auto, 1 = Remote On, 2 = Remote Off"
   },
   {
    "ref": "AV 21",
    "name": "Modbus Mode",
    "why": "Set 1 = Remote so network commands take effect"
   },
   {
    "ref": "AV 25",
    "name": "Setpoint W1",
    "why": "Steam pressure setpoint W1, psi"
   },
   {
    "ref": "AV 23",
    "name": "Predefined Output Modulation (Modulation Rate)",
    "why": "Output in remote, 200-1000"
   },
   {
    "ref": "AV 2",
    "name": "Current Output",
    "why": "Current burner output, %"
   },
   {
    "ref": "AV 4",
    "name": "Actual Value / Current Temperature",
    "why": "Actual steam pressure, psi"
   },
   {
    "ref": "AV 5",
    "name": "Flame Signal",
    "why": "Flame signal, %"
   },
   {
    "ref": "AV 9",
    "name": "Current Error: Error Code",
    "why": "Active LMV error code"
   }
  ],
  "enable": "AV 21 Modbus Mode = 1 (Remote) hands control to the network; AV 22 Operating Mode in Remote then selects 0 = Auto, 1 = Remote On or 2 = Remote Off. AV 23 Predefined Output Modulation sets the output (200-1000) and AV 24-26 are the writable setpoints W3, W1 and W2.",
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "Object IDs 1-26 are fixed.",
   "The sheet gives no device instance, MAC address or baud rate."
  ],
  "gotchas": [
   "Every object is an Analog Value carrying integers, including on/off and mode codes.",
   "AV 1-19 are read-only; write to AV 20-26 instead.",
   "Pressure units on the setpoints follow AV 8 Unit of Pressure (0 = bar, 1 = psi); the sheet labels them psi."
  ]
 },
 "source": {
  "title": "Network Addressing For Standard Configurations - LMV5 Steam with A BACnet Interface",
  "doc_number": null,
  "revision_date": null,
  "url": "https://fulton.com/app/uploads/2021/03/BACnet_PointsList_LMV5-1.pdf"
 },
 "points": [
  {
   "type": "AV",
   "instance": 1,
   "name": "Current Fuel Type",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Gas, 1=Oil"
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "Current Output",
   "description": "Range 0 - 100%",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "Current Setpoint",
   "description": "Range 0 - 200",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "Actual Value / Current Temperature",
   "description": "Range 0 - 200",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "Flame Signal",
   "description": "Range 0 - 100%",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "Volume Unit of oil",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=L, 1=gal"
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "Unit of Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=C, 1=F"
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "Unit of Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=barr, 1=psi"
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "Current Error: Error Code",
   "description": "Active LMV error code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "35",
   "description": "Name printed as a bare number; meaning not given",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "37",
   "description": "Name printed as a bare number; meaning not given",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "Selection of Manual or Automatic Operation",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Auto, 1=Burner On, 2=Burner Off"
  },
  {
   "type": "AV",
   "instance": 13,
   "name": "Operating Mode",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=ExtLR X5-03, 1=IntLR, 2=IntLR Bus, 3=IntLR x62, 4=ExtLR x62, 5=ExtLR Bus"
  },
  {
   "type": "AV",
   "instance": 14,
   "name": "Modbus Mode",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Local, 1=Remote"
  },
  {
   "type": "AV",
   "instance": 15,
   "name": "Operating Mode in Remote",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Auto, 1=Remote On, 2=Remote Off"
  },
  {
   "type": "AV",
   "instance": 16,
   "name": "Predefined Output Modulation (Modulation Rate)",
   "description": "Range 200 - 1000",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 17,
   "name": "External Setpoint W3",
   "description": "Range 0 - 200",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18,
   "name": "Setpoint W1",
   "description": "Range 0 - 200",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "Setpoint W2",
   "description": "Range 0 - 200",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 20,
   "name": "Operating Mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=ExtLR X5-03, 1=IntLR, 2=IntLR Bus, 3=IntLR x62, 4=ExtLR x62, 5=ExtLR Bus"
  },
  {
   "type": "AV",
   "instance": 21,
   "name": "Modbus Mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Local, 1=Remote"
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "Operating Mode in Remote",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Auto, 1=Remote On, 2=Remote Off"
  },
  {
   "type": "AV",
   "instance": 23,
   "name": "Predefined Output Modulation (Modulation Rate)",
   "description": "Range 200 - 1000",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 24,
   "name": "External Setpoint W3",
   "description": "Range 0 - 200",
   "units": "psi",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 25,
   "name": "Setpoint W1",
   "description": "Range 0 - 200",
   "units": "psi",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 26,
   "name": "Setpoint W2",
   "description": "Range 0 - 200",
   "units": "psi",
   "access": "W",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/fulton/lmv5-steam-bacnet",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
