{
 "manufacturer": "Fulton",
 "manufacturer_slug": "fulton",
 "model": "Steam ModSync SE v6.6.1.0 (ProtoNode)",
 "model_slug": "modsync-se-steam",
 "aliases": [
  "ModSync SE",
  "ModSync",
  "Fulton ModSync steam",
  "ProtoNode"
 ],
 "equipment_type": "Steam boiler plant sequencer",
 "applies_to": "Fulton ModSync SE steam boiler sequencer (version 6.6.1.0) managing up to 8 steam boilers, read through a Sierra Monitor ProtoNode.",
 "summary": "The steam version of the ModSync SE sequences up to eight steam boilers, and a Sierra Monitor ProtoNode publishes its data as 104 objects (IDs 1-108). Plant objects cover lead boiler, header pressure, building mode, remote enable, setpoint source and value and the alarm code; each boiler then has a 12-object block of local/remote, enable, demand, run, alarm, status, lead/lag position, outlet pressure, firing rate, cycles and run hours.",
 "bacnet_transport": [
  "BACnet IP",
  "BACnet MS/TP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "Fulton's file name marks this as the steam version of the manual; the manual itself shows pressures in psi and does not repeat the word steam.",
  "Object IDs 1-108 are fixed and do not depend on boiler addresses; IDs 2, 4, 5 and 8 are not used on the steam version.",
  "Per-boiler blocks: boiler 1 = 13-24, boiler 2 = 25-36 ... boiler 8 = 97-108.",
  "The manual's alarm chart (pages 11-14) decodes the ModSync Alarm Code.",
  "Pressure ranges depend on the sensor selected at the ModSync.",
  "Hydronic sister product: fulton/modsync-se-hydronic."
 ],
 "integration": {
  "summary": "Enable the plant with Remote Enable/Disable, set ModSync Setpoint Mode to BMS and write the steam pressure setpoint to BMS Setpoint Input. Read back the active ModSync setpoint, header pressure, each boiler's run and alarm status and the ModSync alarm code.",
  "minimum_points": [
   {
    "ref": "BV 7",
    "name": "Remote Enable/Disable",
    "why": "Plant enable (1 = enable)"
   },
   {
    "ref": "AV 9",
    "name": "BMS Setpoint Input (Note 2)",
    "why": "Steam pressure setpoint from the BMS, psi"
   },
   {
    "ref": "AV 10",
    "name": "ModSync Setpoint Mode",
    "why": "Must be 2 = BMS to use the BMS setpoint"
   },
   {
    "ref": "BI 16",
    "name": "Boiler 1 Run Status",
    "why": "Boiler 1 running (repeat per boiler)"
   },
   {
    "ref": "AI 11",
    "name": "ModSync Setpoint",
    "why": "Active plant setpoint, psi"
   },
   {
    "ref": "AV 3",
    "name": "Supply Header Pressure",
    "why": "Supply header steam pressure, psi"
   },
   {
    "ref": "AI 22",
    "name": "Boiler 1 Firing Rate",
    "why": "Boiler 1 firing rate, % (repeat per boiler)"
   },
   {
    "ref": "BI 17",
    "name": "Boiler 1 Alarm Status",
    "why": "Boiler 1 alarm (repeat per boiler)"
   },
   {
    "ref": "AI 12",
    "name": "ModSync Alarm Code",
    "why": "Plant alarm code from Fulton's alarm chart"
   }
  ],
  "enable": "BV 7 Remote Enable/Disable enables the plant from the BMS. For a BMS setpoint, set AV 10 ModSync Setpoint Mode = 2 (BMS) and write AV 9 BMS Setpoint Input; AV 9 only works if that option is enabled at the ModSync.",
  "heartbeat": null,
  "remote_sensors": "AV 3 Supply Header Pressure is a read/write analog value (0-200 psi, range depends on the sensor). The manual does not say when the BMS must write it.",
  "setup": [
   "The ProtoNode offers BACnet MS/TP on its RS-485 terminals (+, -, G) and BACnet IP on its Ethernet port; the port you connect to picks the protocol.",
   "Object IDs 1-108 are fixed; boiler 1 data is 13-24, each further boiler adds 12 (boiler 8 = 97-108).",
   "The manual gives no device instance, MAC address or baud rate."
  ],
  "gotchas": [
   "Points marked Note 2 stay inactive unless the option is enabled at the ModSync.",
   "Current Fuel applies only to Fulton Vantage boilers.",
   "Status, Lead Lag Position and alarm codes are analog inputs carrying a code; see the states."
  ]
 },
 "source": {
  "title": "ModSync SE BACnet Interface Manual, Version 6.6.1.0",
  "doc_number": null,
  "revision_date": null,
  "url": "https://fulton.com/app/uploads/2021/07/ModSync-SE-Steam-v6610-BACnet-260611.pdf"
 },
 "points": [
  {
   "type": "AI",
   "instance": 1,
   "name": "Lead Boiler Position",
   "description": "Range 0 to 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "Supply Header Pressure",
   "description": "Range 0 to 200; range depends on sensor",
   "units": "psi",
   "access": "W",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 6,
   "name": "Building Mode",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Unoccupied, 1=Occupied"
  },
  {
   "type": "BV",
   "instance": 7,
   "name": "Remote Enable/Disable",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Disable, 1=Enable"
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "BMS Setpoint Input (Note 2)",
   "description": "Range 0 to 200; range depends on sensor",
   "units": "psi",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "ModSync Setpoint Mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=ModSync, 1=Remote SP, 2=BMS, 3=Manual"
  },
  {
   "type": "AI",
   "instance": 11,
   "name": "ModSync Setpoint",
   "description": "Range 0 to 200; range depends on sensor",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 12,
   "name": "ModSync Alarm Code",
   "description": "Plant alarm code; see the alarm chart in the manual",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 13,
   "name": "Boiler 1 Local/Remote Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Local, 1=Remote"
  },
  {
   "type": "BI",
   "instance": 14,
   "name": "Boiler 1 ModSync Enable/Disable",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Disable, 1=Enable"
  },
  {
   "type": "BI",
   "instance": 15,
   "name": "Boiler 1 Heat Demand",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BI",
   "instance": 16,
   "name": "Boiler 1 Run Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BI",
   "instance": 17,
   "name": "Boiler 1 Alarm Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BI",
   "instance": 18,
   "name": "Boiler 1 Current Fuel (Note 3)",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Gas, 1=Oil"
  },
  {
   "type": "AI",
   "instance": 19,
   "name": "Boiler 1 Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Disabled By ModSync, 1=Temp Override, 2=Remote Disable, 3=Outside Temp Cutoff, 4=Standby, 5=Purging, 6=Gas Valve Energized, 7=Modulating, 8=Air Switch Alarm, 10=Heat Demand, 11=Low Gas Pressure, 13=Safety Loop Alarm, 14=LMV Error, 15=Disabled By BMS, 16=Modbus Com Error, 17=Post Purge, 18=Boiler Alarm, 19=Limit String Open BACnet Object ID"
  },
  {
   "type": "AI",
   "instance": 20,
   "name": "Boiler 1 Lead Lag Position",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Manual, 1=Disabled, 2=Lead, 3=Lag 1, 4=Lag 2, 5=Lag 3, 6=Lag 4, 7=Lag 5, 8=Lag 6, 9=Lag 7"
  },
  {
   "type": "AI",
   "instance": 21,
   "name": "Boiler 1 Outlet Pressure",
   "description": "Range 0 to 200; range depends on sensor",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 22,
   "name": "Boiler 1 Firing Rate",
   "description": "Range 0 to 100",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 23,
   "name": "Boiler 1 ModSync Cycles",
   "description": "Range 0 to 999999999",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 24,
   "name": "Boiler 1 ModSync Run Hours",
   "description": "Range 0 to 999999999",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 25,
   "name": "Boiler 2 Local/Remote Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Local, 1=Remote"
  },
  {
   "type": "BI",
   "instance": 26,
   "name": "Boiler 2 ModSync Enable/Disable",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Disable, 1=Enable"
  },
  {
   "type": "BI",
   "instance": 27,
   "name": "Boiler 2 Heat Demand",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BI",
   "instance": 28,
   "name": "Boiler 2 Run Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BI",
   "instance": 29,
   "name": "Boiler 2 Alarm Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BI",
   "instance": 30,
   "name": "Boiler 2 Current Fuel (Note 3)",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Gas, 1=Oil"
  },
  {
   "type": "AI",
   "instance": 31,
   "name": "Boiler 2 Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Disabled By ModSync, 1=Temp Override, 2=Remote Disable, 3=Outside Temp Cutoff, 4=Standby, 5=Purging, 6=Gas Valve Energized, 7=Modulating, 8=Air Switch Alarm, 10=Heat Demand, 11=Low Gas Pressure, 13=Safety Loop Alarm, 14=LMV Error, 15=Disabled By BMS, 16=Modbus Com Error, 17=Post Purge, 18=Boiler Alarm, 19=Limit String Open"
  },
  {
   "type": "AI",
   "instance": 32,
   "name": "Boiler 2 Lead Lag Position",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Manual, 1=Disabled, 2=Lead, 3=Lag 1, 4=Lag 2, 5=Lag 3, 6=Lag 4, 7=Lag 5, 8=Lag 6, 9=Lag 7"
  },
  {
   "type": "AI",
   "instance": 33,
   "name": "Boiler 2 Outlet Pressure",
   "description": "Range 0 to 200; range depends on sensor",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 34,
   "name": "Boiler 2 Firing Rate",
   "description": "Range 0 to 100",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 35,
   "name": "Boiler 2 ModSync Cycles",
   "description": "Range 0 to 999999999",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 36,
   "name": "Boiler 2 ModSync Run Hours",
   "description": "Range 0 to 999999999",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 37,
   "name": "Boiler 3 Local/Remote Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Local, 1=Remote"
  },
  {
   "type": "BI",
   "instance": 38,
   "name": "Boiler 3 ModSync Enable/Disable",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Disable, 1=Enable"
  },
  {
   "type": "BI",
   "instance": 39,
   "name": "Boiler 3 Heat Demand",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BI",
   "instance": 40,
   "name": "Boiler 3 Run Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BI",
   "instance": 41,
   "name": "Boiler 3 Alarm Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BI",
   "instance": 42,
   "name": "Boiler 3 Current Fuel (Note 3)",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Gas, 1=Oil"
  },
  {
   "type": "AI",
   "instance": 43,
   "name": "Boiler 3 Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Disabled By ModSync, 1=Temp Override, 2=Remote Disable, 3=Outside Temp Cutoff, 4=Standby, 5=Purging, 6=Gas Valve Energized, 7=Modulating, 8=Air Switch Alarm, 10=Heat Demand, 11=Low Gas Pressure, 13=Safety Loop Alarm, 14=LMV Error, 15=Disabled By BMS, 16=Modbus Com Error, 17=Post Purge, 18=Boiler Alarm, 19=Limit String Open"
  },
  {
   "type": "AI",
   "instance": 44,
   "name": "Boiler 3 Lead Lag Position",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Manual, 1=Disabled, 2=Lead, 3=Lag 1, 4=Lag 2, 5=Lag 3, 6=Lag 4, 7=Lag 5, 8=Lag 6, 9=Lag 7"
  },
  {
   "type": "AI",
   "instance": 45,
   "name": "Boiler 3 Outlet Pressure",
   "description": "Range 0 to 200; range depends on sensor",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 46,
   "name": "Boiler 3 Firing Rate",
   "description": "Range 0 to 100",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 47,
   "name": "Boiler 3 ModSync Cycles",
   "description": "Range 0 to 999999999",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 48,
   "name": "Boiler 3 ModSync Run Hours",
   "description": "Range 0 to 999999999",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 49,
   "name": "Boiler 4 Local/Remote Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Local, 1=Remote"
  },
  {
   "type": "BI",
   "instance": 50,
   "name": "Boiler 4 ModSync Enable/Disable",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Disable, 1=Enable"
  },
  {
   "type": "BI",
   "instance": 51,
   "name": "Boiler 4 Heat Demand",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BI",
   "instance": 52,
   "name": "Boiler 4 Run Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BI",
   "instance": 53,
   "name": "Boiler 4 Alarm Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BI",
   "instance": 54,
   "name": "Boiler 4 Current Fuel (Note 3)",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Gas, 1=Oil"
  },
  {
   "type": "AI",
   "instance": 55,
   "name": "Boiler 4 Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Disabled By ModSync, 1=Temp Override, 2=Remote Disable, 3=Outside Temp Cutoff, 4=Standby, 5=Purging, 6=Gas Valve Energized, 7=Modulating, 8=Air Switch Alarm, 10=Heat Demand, 11=Low Gas Pressure, 13=Safety Loop Alarm, 14=LMV Error, 15=Disabled By BMS, 16=Modbus Com Error, 17=Post Purge, 18=Boiler Alarm, 19=Limit String Open"
  },
  {
   "type": "AI",
   "instance": 56,
   "name": "Boiler 4 Lead Lag Position",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Manual, 1=Disabled, 2=Lead, 3=Lag 1, 4=Lag 2, 5=Lag 3, 6=Lag 4, 7=Lag 5, 8=Lag 6, 9=Lag 7"
  },
  {
   "type": "AI",
   "instance": 57,
   "name": "Boiler 4 Outlet Pressure",
   "description": "Range 0 to 200; range depends on sensor",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 58,
   "name": "Boiler 4 Firing Rate",
   "description": "Range 0 to 100",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 59,
   "name": "Boiler 4 ModSync Cycles",
   "description": "Range 0 to 999999999",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 60,
   "name": "Boiler 4 ModSync Run Hours",
   "description": "Range 0 to 999999999",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 61,
   "name": "Boiler 5 Local/Remote Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Local, 1=Remote"
  },
  {
   "type": "BI",
   "instance": 62,
   "name": "Boiler 5 ModSync Enable/Disable",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Disable, 1=Enable"
  },
  {
   "type": "BI",
   "instance": 63,
   "name": "Boiler 5 Heat Demand",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BI",
   "instance": 64,
   "name": "Boiler 5 Run Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BI",
   "instance": 65,
   "name": "Boiler 5 Alarm Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BI",
   "instance": 66,
   "name": "Boiler 5 Current Fuel (Note 3)",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Gas, 1=Oil"
  },
  {
   "type": "AI",
   "instance": 67,
   "name": "Boiler 5 Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Disabled By ModSync, 1=Temp Override, 2=Remote Disable, 3=Outside Temp Cutoff, 4=Standby, 5=Purging, 6=Gas Valve Energized, 7=Modulating, 8=Air Switch Alarm, 10=Heat Demand, 11=Low Gas Pressure, 13=Safety Loop Alarm, 14=LMV Error, 15=Disabled By BMS, 16=Modbus Com Error, 17=Post Purge, 18=Boiler Alarm, 19=Limit String Open"
  },
  {
   "type": "AI",
   "instance": 68,
   "name": "Boiler 5 Lead Lag Position",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Manual, 1=Disabled, 2=Lead, 3=Lag 1, 4=Lag 2, 5=Lag 3, 6=Lag 4, 7=Lag 5, 8=Lag 6, 9=Lag 7"
  },
  {
   "type": "AI",
   "instance": 69,
   "name": "Boiler 5 Outlet Pressure",
   "description": "Range 0 to 200; range depends on sensor",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 70,
   "name": "Boiler 5 Firing Rate",
   "description": "Range 0 to 100",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 71,
   "name": "Boiler 5 ModSync Cycles",
   "description": "Range 0 to 999999999",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 72,
   "name": "Boiler 5 ModSync Run Hours",
   "description": "Range 0 to 999999999",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 73,
   "name": "Boiler 6 Local/Remote Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Local, 1=Remote"
  },
  {
   "type": "BI",
   "instance": 74,
   "name": "Boiler 6 ModSync Enable/Disable",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Disable, 1=Enable"
  },
  {
   "type": "BI",
   "instance": 75,
   "name": "Boiler 6 Heat Demand",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BI",
   "instance": 76,
   "name": "Boiler 6 Run Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BI",
   "instance": 77,
   "name": "Boiler 6 Alarm Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BI",
   "instance": 78,
   "name": "Boiler 6 Current Fuel (Note 3)",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Gas, 1=Oil"
  },
  {
   "type": "AI",
   "instance": 79,
   "name": "Boiler 6 Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Disabled By ModSync, 1=Temp Override, 2=Remote Disable, 3=Outside Temp Cutoff, 4=Standby, 5=Purging, 6=Gas Valve Energized, 7=Modulating, 8=Air Switch Alarm, 10=Heat Demand, 11=Low Gas Pressure, 13=Safety Loop Alarm, 14=LMV Error, 15=Disabled By BMS, 16=Modbus Com Error, 17=Post Purge, 18=Boiler Alarm, 19=Limit String Open"
  },
  {
   "type": "AI",
   "instance": 80,
   "name": "Boiler 6 Lead Lag Position",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Manual, 1=Disabled, 2=Lead, 3=Lag 1, 4=Lag 2, 5=Lag 3, 6=Lag 4, 7=Lag 5, 8=Lag 6, 9=Lag 7"
  },
  {
   "type": "AI",
   "instance": 81,
   "name": "Boiler 6 Outlet Pressure",
   "description": "Range 0 to 200; range depends on sensor",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 82,
   "name": "Boiler 6 Firing Rate",
   "description": "Range 0 to 100",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 83,
   "name": "Boiler 6 ModSync Cycles",
   "description": "Range 0 to 999999999",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 84,
   "name": "Boiler 6 ModSync Run Hours",
   "description": "Range 0 to 999999999",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 85,
   "name": "Boiler 7 Local/Remote Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Local, 1=Remote"
  },
  {
   "type": "BI",
   "instance": 86,
   "name": "Boiler 7 ModSync Enable/Disable",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Disable, 1=Enable"
  },
  {
   "type": "BI",
   "instance": 87,
   "name": "Boiler 7 Heat Demand",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BI",
   "instance": 88,
   "name": "Boiler 7 Run Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BI",
   "instance": 89,
   "name": "Boiler 7 Alarm Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BI",
   "instance": 90,
   "name": "Boiler 7 Current Fuel (Note 3)",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Gas, 1=Oil"
  },
  {
   "type": "AI",
   "instance": 91,
   "name": "Boiler 7 Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Disabled By ModSync, 1=Temp Override, 2=Remote Disable, 3=Outside Temp Cutoff, 4=Standby, 5=Purging, 6=Gas Valve Energized, 7=Modulating, 8=Air Switch Alarm, 10=Heat Demand, 11=Low Gas Pressure, 13=Safety Loop Alarm, 14=LMV Error, 15=Disabled By BMS, 16=Modbus Com Error, 17=Post Purge, 18=Boiler Alarm, 19=Limit String Open"
  },
  {
   "type": "AI",
   "instance": 92,
   "name": "Boiler 7 Lead Lag Position",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Manual, 1=Disabled, 2=Lead, 3=Lag 1, 4=Lag 2, 5=Lag 3, 6=Lag 4, 7=Lag 5, 8=Lag 6, 9=Lag 7"
  },
  {
   "type": "AI",
   "instance": 93,
   "name": "Boiler 7 Outlet Pressure",
   "description": "Range 0 to 200; range depends on sensor",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 94,
   "name": "Boiler 7 Firing Rate",
   "description": "Range 0 to 100",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 95,
   "name": "Boiler 7 ModSync Cycles",
   "description": "Range 0 to 999999999",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 96,
   "name": "Boiler 7 ModSync Run Hours",
   "description": "Range 0 to 999999999",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 97,
   "name": "Boiler 8 Local/Remote Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Local, 1=Remote"
  },
  {
   "type": "BI",
   "instance": 98,
   "name": "Boiler 8 ModSync Enable/Disable",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Disable, 1=Enable"
  },
  {
   "type": "BI",
   "instance": 99,
   "name": "Boiler 8 Heat Demand",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BI",
   "instance": 100,
   "name": "Boiler 8 Run Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BI",
   "instance": 101,
   "name": "Boiler 8 Alarm Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BI",
   "instance": 102,
   "name": "Boiler 8 Current Fuel (Note 2)",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Gas, 1=Oil"
  },
  {
   "type": "AI",
   "instance": 103,
   "name": "Boiler 8 Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Disabled By ModSync, 1=Temp Override, 2=Remote Disable, 3=Outside Temp Cutoff, 4=Standby, 5=Purging, 6=Gas Valve Energized, 7=Modulating, 8=Air Switch Alarm, 10=Heat Demand, 11=Low Gas Pressure, 13=Safety Loop Alarm, 14=LMV Error, 15=Disabled By BMS, 16=Modbus Com Error, 17=Post Purge, 18=Boiler Alarm, 19=Limit String Open"
  },
  {
   "type": "AI",
   "instance": 104,
   "name": "Boiler 8 Lead Lag Position",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Manual, 1=Disabled, 2=Lead, 3=Lag 1, 4=Lag 2, 5=Lag 3, 6=Lag 4, 7=Lag 5, 8=Lag 6, 9=Lag 7"
  },
  {
   "type": "AI",
   "instance": 105,
   "name": "Boiler 8 Outlet Pressure",
   "description": "Range 0 to 200; range depends on sensor",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 106,
   "name": "Boiler 8 Firing Rate",
   "description": "Range 0 to 100",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 107,
   "name": "Boiler 8 ModSync Cycles",
   "description": "Range 0 to 999999999",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 108,
   "name": "Boiler 8 ModSync Run Hours",
   "description": "Range 0 to 999999999",
   "units": "",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/fulton/modsync-se-steam",
 "note": "Re-typed from the manufacturer's public documentation (see source). Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. Re-typed by hand from public documents; may contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
