{
 "manufacturer": "Functional Devices",
 "manufacturer_slug": "functional-devices",
 "model": "PSH600-UPS-BC / PSH550-UPS-BC UPS power supply",
 "model_slug": "psh600-ups-bc",
 "aliases": [
  "PSH600-UPS-BC",
  "PSH550-UPS-BC",
  "PSH600-UPS",
  "PSH550-UPS"
 ],
 "equipment_type": "Other equipment (UPS power supply)",
 "applies_to": "Functional Devices PSH600-UPS-BC and PSH550-UPS-BC 24 V UPS power supplies with BACnet MS/TP.",
 "summary": "A UPS power supply with a read-only BACnet MS/TP interface: two binary inputs report whether it is running on line or battery and whether a battery is connected, and four analog inputs give load, VA, battery capacity and time remaining.",
 "bacnet_transport": [
  "BACnet MS/TP"
 ],
 "firmware": "Firmware 2.04, application 1.5 (PSH600) / 1.09 (PSH550)",
 "default_device_instance": 277000,
 "access_inferred": false,
 "notes": [
  "Object names are user-writable and the PICS prints no factory default name, so each object is listed by its printed ID (BI1, AI1...). Names are limited to 4 characters.",
  "The PSH550-UPS-BC PICS (v1.9, 8 Nov 2016) prints the same six objects; only the AI2 range differs (0-550 VA vs 0-600 VA).",
  "AI meanings come from each object's Device_Type text (UPS Percent Load, VA Load, UPS Batt Capacity, Time Remaining)."
 ],
 "source": {
  "title": "PSH600-UPS-BC PICS v1.5",
  "doc_number": null,
  "revision_date": "2017-07-07",
  "url": "https://www.functionaldevices.com/sfsites/c/cms/delivery/media/MCUSNFT77CGBGENORBIKEAKTJJKI"
 },
 "integration": {
  "summary": "Read-only device: poll BI1 for on-battery, BI2 for battery present, and AI3/AI4 for remaining capacity and run time.",
  "minimum_points": [
   {
    "ref": "BI 1",
    "name": "BI1",
    "why": "On battery when 1 (UPS)"
   },
   {
    "ref": "BI 2",
    "name": "BI2",
    "why": "Battery connected"
   },
   {
    "ref": "AI 3",
    "name": "AI3",
    "why": "Battery capacity, %"
   },
   {
    "ref": "AI 4",
    "name": "AI4",
    "why": "Battery time remaining, min"
   },
   {
    "ref": "AI 1",
    "name": "AI1",
    "why": "Load, %"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "The PICS prints the device object ID default as DE277000 (vendor ID 277); it is writable.",
   "MS/TP master; baud rates are listed in the PICS. Max_Master defaults to 127."
  ],
  "gotchas": []
 },
 "points": [
  {
   "type": "BI",
   "instance": 1,
   "name": "BI1",
   "description": "Power source: line or UPS battery",
   "units": "",
   "access": "R",
   "states": "0=Line, 1=UPS"
  },
  {
   "type": "BI",
   "instance": 2,
   "name": "BI2",
   "description": "Battery connected",
   "units": "",
   "access": "R",
   "states": "0=Not Connected, 1=Connected"
  },
  {
   "type": "AI",
   "instance": 1,
   "name": "AI1",
   "description": "UPS percent load",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "AI2",
   "description": "VA load (0-600 VA; 0-550 on PSH550)",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "AI3",
   "description": "UPS battery capacity",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "AI4",
   "description": "Battery time remaining",
   "units": "min",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/functional-devices/psh600-ups-bc",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
