{
 "manufacturer": "Functional Devices",
 "manufacturer_slug": "functional-devices",
 "model": "RIBMNW24B-44-BC 4-input / 4-relay module",
 "model_slug": "ribmnw24b-44-bc",
 "aliases": [
  "RIBMNW24B-44-BC",
  "RIBMW24B-44BC",
  "RIBMNW24B-44"
 ],
 "equipment_type": "Other equipment (BACnet relay / I/O module)",
 "applies_to": "Functional Devices RIBMNW24B-44-BC BACnet MS/TP module with four binary inputs and four relays.",
 "summary": "A BACnet MS/TP I/O module with four binary inputs and four relay outputs. Each relay has a priority array, minimum on/off times and a writable relinquish default.",
 "bacnet_transport": [
  "BACnet MS/TP"
 ],
 "firmware": "Firmware 2.04, application 1.09",
 "default_device_instance": 277000,
 "access_inferred": false,
 "notes": [
  "Object names are user-writable and the PICS prints no factory default name, so each object is listed by its printed ID (BI1, BO1...). Names are limited to 4 characters.",
  "Binary input text defaults to OFF/ON (up to 4 characters, writable); polarity can be reversed.",
  "The PICS header prints the model as \"RIBMW24B-44-BC\" and Model_Name as \"RIBMW24B-44BC\"."
 ],
 "source": {
  "title": "RIBMNW24B-44-BC PICS v1.09",
  "doc_number": null,
  "revision_date": "2016-06-24",
  "url": "https://www.functionaldevices.com/sfsites/c/cms/delivery/media/MCZDKKPSSA6VF6NJCMKY5U7KKKC4"
 },
 "integration": {
  "summary": "Command BO1-BO4 and read BI1-BI4; there is no on-board logic.",
  "minimum_points": [
   {
    "ref": "BO 1",
    "name": "BO1",
    "why": "Relay 1 command"
   },
   {
    "ref": "BO 2",
    "name": "BO2",
    "why": "Relay 2 command"
   },
   {
    "ref": "BO 3",
    "name": "BO3",
    "why": "Relay 3 command"
   },
   {
    "ref": "BO 4",
    "name": "BO4",
    "why": "Relay 4 command"
   },
   {
    "ref": "BI 1",
    "name": "BI1",
    "why": "Input 1 status"
   },
   {
    "ref": "BI 2",
    "name": "BI2",
    "why": "Input 2 status"
   },
   {
    "ref": "BI 3",
    "name": "BI3",
    "why": "Input 3 status"
   },
   {
    "ref": "BI 4",
    "name": "BI4",
    "why": "Input 4 status"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "The PICS prints the device object ID default as DEV277000 (vendor ID 277); it is writable.",
   "MS/TP master; baud rates are listed in the PICS. Max_Master defaults to 127."
  ],
  "gotchas": []
 },
 "points": [
  {
   "type": "BI",
   "instance": 1,
   "name": "BI1",
   "description": "Binary input 1",
   "units": "",
   "access": "R",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BI",
   "instance": 2,
   "name": "BI2",
   "description": "Binary input 2",
   "units": "",
   "access": "R",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BI",
   "instance": 3,
   "name": "BI3",
   "description": "Binary input 3",
   "units": "",
   "access": "R",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BI",
   "instance": 4,
   "name": "BI4",
   "description": "Binary input 4",
   "units": "",
   "access": "R",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BO",
   "instance": 1,
   "name": "BO1",
   "description": "Relay output 1",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 2,
   "name": "BO2",
   "description": "Relay output 2",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 3,
   "name": "BO3",
   "description": "Relay output 3",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 4,
   "name": "BO4",
   "description": "Relay output 4",
   "units": "",
   "access": "C",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/functional-devices/ribmnw24b-44-bc",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
