{
 "manufacturer": "Functional Devices",
 "manufacturer_slug": "functional-devices",
 "model": "RIBMNWD12-BC 12-input module with pulse counters",
 "model_slug": "ribmnwd12-bc",
 "aliases": [
  "RIBMNWD12-BC",
  "RIBMNWD12-BCDI",
  "RIBMNWD12"
 ],
 "equipment_type": "Other equipment (BACnet input module)",
 "applies_to": "Functional Devices RIBMNWD12-BC 12-point binary input module with two pulse accumulators; RIBMNWD12-BCDI is the 12-input version without accumulators.",
 "summary": "A BACnet MS/TP input module with twelve binary inputs and two Accumulator objects for pulse counting. The RIBMNWD12-BCDI version prints the same twelve BIs but no ACC objects.",
 "bacnet_transport": [
  "BACnet MS/TP"
 ],
 "firmware": "Firmware 2.04, application 2.15",
 "default_device_instance": 277000,
 "access_inferred": false,
 "notes": [
  "Object names are user-writable and the PICS prints no factory default name, so each object is listed by its printed ID (BI1, ACC1...). Names are limited to 4 characters.",
  "Binary input text defaults to OFF/ON and is writable; polarity can be reversed.",
  "ACC1-ACC2 have a Max_Pres_Value of 65535; Scale, Prescale and Units are writable.",
  "RIBMNWD12-BCDI (PICS v2.15, same date, media MCQIAIDEZHPNDEDFKXCSELY733CM) has BI1-BI12 only."
 ],
 "source": {
  "title": "RIBMNWD12-BC PICS v2.15",
  "doc_number": null,
  "revision_date": "2016-06-24",
  "url": "https://www.functionaldevices.com/sfsites/c/cms/delivery/media/MCN523AYYAJRFPJKAX2WADISOQ4Q"
 },
 "integration": {
  "summary": "Read the twelve BIs; on the -BC version also read ACC1/ACC2 and set Scale/Prescale/Units to match the pulse meter.",
  "minimum_points": [
   {
    "ref": "BI 1",
    "name": "BI1",
    "why": "Input 1 status"
   },
   {
    "ref": "BI 2",
    "name": "BI2",
    "why": "Input 2 status"
   },
   {
    "ref": "ACC 1",
    "name": "ACC1",
    "why": "Pulse count 1 (-BC only)"
   },
   {
    "ref": "ACC 2",
    "name": "ACC2",
    "why": "Pulse count 2 (-BC only)"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "The PICS prints the device object ID default as DEV277000 (vendor ID 277); it is writable.",
   "MS/TP master; baud rates are listed in the PICS. Max_Master defaults to 127."
  ],
  "gotchas": [
   "Accumulator Max_Pres_Value is 65535."
  ]
 },
 "points": [
  {
   "type": "BI",
   "instance": 1,
   "name": "BI1",
   "description": "Binary input 1",
   "units": "",
   "access": "R",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BI",
   "instance": 2,
   "name": "BI2",
   "description": "Binary input 2",
   "units": "",
   "access": "R",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BI",
   "instance": 3,
   "name": "BI3",
   "description": "Binary input 3",
   "units": "",
   "access": "R",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BI",
   "instance": 4,
   "name": "BI4",
   "description": "Binary input 4",
   "units": "",
   "access": "R",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BI",
   "instance": 5,
   "name": "BI5",
   "description": "Binary input 5",
   "units": "",
   "access": "R",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BI",
   "instance": 6,
   "name": "BI6",
   "description": "Binary input 6",
   "units": "",
   "access": "R",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BI",
   "instance": 7,
   "name": "BI7",
   "description": "Binary input 7",
   "units": "",
   "access": "R",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BI",
   "instance": 8,
   "name": "BI8",
   "description": "Binary input 8",
   "units": "",
   "access": "R",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BI",
   "instance": 9,
   "name": "BI9",
   "description": "Binary input 9",
   "units": "",
   "access": "R",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BI",
   "instance": 10,
   "name": "BI10",
   "description": "Binary input 10",
   "units": "",
   "access": "R",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BI",
   "instance": 11,
   "name": "BI11",
   "description": "Binary input 11",
   "units": "",
   "access": "R",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BI",
   "instance": 12,
   "name": "BI12",
   "description": "Binary input 12",
   "units": "",
   "access": "R",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "ACC",
   "instance": 1,
   "name": "ACC1",
   "description": "Pulse counter 1 (0-65535, scale/prescale writable)",
   "units": "any BACnet unit (writable)",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 2,
   "name": "ACC2",
   "description": "Pulse counter 2 (0-65535, scale/prescale writable)",
   "units": "any BACnet unit (writable)",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/functional-devices/ribmnwd12-bc",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
