{
 "manufacturer": "Heatcraft",
 "manufacturer_slug": "heatcraft",
 "model": "Smart Controller Protocol Converter (BACnet) for Beacon II / Smart Controller refrigeration",
 "model_slug": "smart-controller-protocol-converter",
 "aliases": [
  "H-IM-BAC",
  "25008801",
  "Heatcraft Smart Controller BACnet",
  "Beacon II Smart Controller BACnet",
  "Bohn Smart Controller BACnet",
  "Larkin Smart Controller BACnet",
  "Climate Control Smart Controller BACnet",
  "Chandler Smart Controller BACnet"
 ],
 "equipment_type": "Walk-in cooler / freezer refrigeration controller (protocol converter)",
 "applies_to": "Heatcraft Beacon II / Smart Controller refrigeration systems (Bohn, Larkin, Climate Control and Chandler brands) with the Smart Controller Protocol Converter, up to 4 systems of evaporators.",
 "summary": "The Smart Controller Protocol Converter puts a Heatcraft Smart Controller (Beacon II refrigeration) on BACnet. It exposes per-system status (box temperature, mode, alarms, compressor cycles and runtime, defrost times, setpoints) and per-evaporator status (defrost, error code, EXV position, suction temperature and pressure, superheat), plus writable setpoint objects in the 1000s and mode-parameter bits in the 14000s.",
 "bacnet_transport": [],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "Object names here are the bulletin's reference names (e.g. s_1_box_t); the display names are in the descriptions.",
  "The bulletin's object type column is inconsistent: Sys 1 and Sys 2 alarm, op-mode and mode-parameter bits are printed as AV while the Sys 3 and Sys 4 ones are BV, and some Sys 3 Unit 3 analog statuses are printed as BV. As a result about 20 type + instance pairs appear twice (for example AV 1 = smrt_cntrlr_ver, com_er and bacnet_wr_pri). Everything is listed as printed; confirm with a device discovery.",
  "Status objects are read-only; the matching '_sp' setpoint objects (AV 1381-1634, BV 143xx) are the writable ones.",
  "Error code status values combine Beacon II / QRC codes E1-E7 (sensor faults, low superheat, compressor shut-down); defrost start times use a time code. Both tables are in the bulletin.",
  "The bulletin does not say whether the converter uses BACnet IP or MS/TP."
 ],
 "source": {
  "title": "Heatcraft Smart Controller Protocol Converter BACnet Registers",
  "doc_number": "Bulletin H-IM-BAC, Part Number 25008801",
  "revision_date": "October 2017",
  "url": "https://www.lennox.com/dA/48785427-c8f7-4b36-8c3e-8ba6dd5116ca/fileAsset/H-IM-BAC.pdf"
 },
 "integration": {
  "summary": "Read each system's box temperature, operating mode and alarm bits, and the per-evaporator error codes. Setpoints are changed through the '_sp' objects (for example the box temperature, alarm limits and defrost times); the status objects only read back. Several mode and alarm objects share printed instances, so confirm them with a device scan.",
  "minimum_points": [
   {
    "ref": "AV 1371",
    "name": "s_1_bx_t_sp",
    "why": "System 1 box temperature setpoint"
   },
   {
    "ref": "AV 6",
    "name": "s_1_box_t",
    "why": "System 1 box temperature"
   },
   {
    "ref": "AV 48",
    "name": "s_1_u_1_er_cd",
    "why": "System 1 unit 1 error code (E1-E7 combinations)"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [],
  "gotchas": [
   "Because of the type/instance clashes in the bulletin, verify object types with a device scan before mapping.",
   "Defrost start time values are coded, not clock times; use the bulletin's conversion table.",
   "System 1 mode (s_1_md) and the alarm bits (s_1_alm_bit_0-3) are printed on AV 2-6, which the bulletin also gives to other objects (pswd, s_1_al_dur_tm, s_2_md); confirm their real instances on the device before mapping them."
  ]
 },
 "points": [
  {
   "type": "AV",
   "instance": 1,
   "name": "smrt_cntrlr_ver",
   "description": "Smart Controller version",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "s_1_al_dur_tm",
   "description": "Sys 1 Alarm Duration Time Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "s_1_box_t",
   "description": "Sys 1 Box Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "s_1_cmp_cyc",
   "description": "Sys 1 Comp Cycles Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "s_1_cmp_rtm_lb",
   "description": "Sys 1 Comp Rntm LB Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "s_1_cmp_rtm_ub",
   "description": "Sys 1 Comp Rntm UB Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "s_1_df_fs_tm",
   "description": "Sys 1 Defrost Fail Safe Time Setpoint Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13,
   "name": "s_1_def_stm_1",
   "description": "Sys 1 Defrost Start Time 1 Setpoint Status (7) - time code, see bulletin table",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15,
   "name": "s_1_def_stm_10",
   "description": "Sys 1 Defrost Start Time 10 Setpoint Status (7) - time code, see bulletin table",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 17,
   "name": "s_1_def_stm_11",
   "description": "Sys 1 Defrost Start Time 11 Setpoint Status (7) - time code, see bulletin table",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "s_1_def_stm_12",
   "description": "Sys 1 Defrost Start Time 12 Setpoint Status (7) - time code, see bulletin table",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 21,
   "name": "s_1_def_stm_2",
   "description": "Sys 1 Defrost Start Time 2 Setpoint Status (7) - time code, see bulletin table",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 23,
   "name": "s_1_def_stm_3",
   "description": "Sys 1 Defrost Start Time 3 Setpoint Status (7) - time code, see bulletin table",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 25,
   "name": "s_1_def_stm_4",
   "description": "Sys 1 Defrost Start Time 4 Setpoint Status (7) - time code, see bulletin table",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 27,
   "name": "s_1_def_stm_5",
   "description": "Sys 1 Defrost Start Time 5 Setpoint Status (7) - time code, see bulletin table",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29,
   "name": "s_1_def_stm_6",
   "description": "Sys 1 Defrost Start Time 6 Setpoint Status (7) - time code, see bulletin table",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31,
   "name": "s_1_def_stm_7",
   "description": "Sys 1 Defrost Start Time 7 Setpoint Status (7) - time code, see bulletin table",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 33,
   "name": "s_1_def_stm_8",
   "description": "Sys 1 Defrost Start Time 8 Setpoint Status (7) - time code, see bulletin table",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 35,
   "name": "s_1_def_stm_9",
   "description": "Sys 1 Defrost Start Time 9 Setpoint Status (7) - time code, see bulletin table",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 37,
   "name": "s_1_hi_bx_t",
   "description": "Sys 1 High Box Temp Alarm Setpoint Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 39,
   "name": "s_1_lo_bx_t",
   "description": "Sys 1 Low Box Temp Alarm Setpoint Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40,
   "name": "s_1_otdr_t_st",
   "description": "Sys 1 Outdoor Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 42,
   "name": "s_1_ref_typ",
   "description": "Sys 1 Refrigerant Type Status (4)",
   "units": "",
   "access": "R",
   "states": "0=R22, 1=R404A, 2=R 507, 3=R407A, 4=R407C, 5=R407F, 6=R448A, 7=R449A"
  },
  {
   "type": "AV",
   "instance": 43,
   "name": "s_1_ttl_evs",
   "description": "Sys 1 Total Evaps Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 44,
   "name": "s_1_u_1_def_etm",
   "description": "Sys 1 Unit 1 Defrost Elapsed Time Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 46,
   "name": "s_1_u_1_def_trm_t",
   "description": "Sys 1 Unit 1 Defrost Termination Temp Setpoint Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 47,
   "name": "s_1_u_1_def_trm_t_st",
   "description": "Sys 1 Unit 1 Defrost Termination Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 48,
   "name": "s_1_u_1_er_cd",
   "description": "Sys 1 Unit 1 Error Code Status (6) - code table in bulletin",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 49,
   "name": "s_1_u_1_ev_ctl_v",
   "description": "Sys 1 Unit 1 Evap Control Voltage Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 50,
   "name": "s_1_u_1_ev_exv_pos",
   "description": "Sys 1 Unit 1 Evap EXV Position Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 51,
   "name": "s_1_u_1_ev_exv_st_sz",
   "description": "Sys 1 Unit 1 Evap EXV Step Size Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 52,
   "name": "s_1_u_1_ev_sn_t",
   "description": "Sys 1 Unit 1 Evap Suct Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 53,
   "name": "s_1_u_1_ev_sn_prs",
   "description": "Sys 1 Unit 1 Evap Suction Pressure Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 55,
   "name": "s_1_u_1_ev_spht",
   "description": "Sys 1 Unit 1 Evap Superheat Setpoint Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 56,
   "name": "s_1_u_1_ev_spht_st",
   "description": "Sys 1 Unit 1 Evap Superheat Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 57,
   "name": "s_1_u_1_sat_ev_sn_t",
   "description": "Sys 1 Unit 1 Sat Evap Suction Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 58,
   "name": "s_1_u_2_def_etm",
   "description": "Sys 1 Unit 2 Defrost Elapsed Time Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 60,
   "name": "s_1_u_2_def_trm_t",
   "description": "Sys 1 Unit 2 Defrost Termination Temp Setpoint Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 61,
   "name": "s_1_u_2_def_trm_t_st",
   "description": "Sys 1 Unit 2 Defrost Termination Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 62,
   "name": "s_1_u_2_er_cd",
   "description": "Sys 1 Unit 2 Error Code Status(6) - code table in bulletin",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 63,
   "name": "s_1_u_2_ev_ctl_v",
   "description": "Sys 1 Unit 2 Evap Control Voltage Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 64,
   "name": "s_1_u_2_ev_exv_pos",
   "description": "Sys 1 Unit 2 Evap EXV Position Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 65,
   "name": "s_1_u_2_ev_exv_st_sz",
   "description": "Sys 1 Unit 2 Evap EXV Step Size Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 66,
   "name": "s_1_u_2_ev_sn_prs",
   "description": "Sys 1 Unit 2 Evap Suction Pressure Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 67,
   "name": "s_1_u_2_ev_sn_t",
   "description": "Sys 1 Unit 2 Evap Suction Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 69,
   "name": "s_1_u_2_ev_spht",
   "description": "Sys 1 Unit 2 Evap Superheat Setpoint Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 70,
   "name": "s_1_u_2_ev_spht_st",
   "description": "Sys 1 Unit 2 Evap Superheat Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 71,
   "name": "s_1_u_2_sat_ev_sn_t",
   "description": "Sys 1 Unit 2 Sat Evap Suction Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 72,
   "name": "s_1_u_3_def_etm",
   "description": "Sys 1 Unit 3 Defrost Elapsed Time Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 74,
   "name": "s_1_u_3_def_trm_t",
   "description": "Sys 1 Unit 3 Defrost Termination Temp Setpoint Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 75,
   "name": "s_1_u_3_def_trm_t_st",
   "description": "Sys 1 Unit 3 Defrost Termination Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 76,
   "name": "s_1_u_3_er_cd",
   "description": "Sys 1 Unit 3 Error Code Status (6) - code table in bulletin",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 77,
   "name": "s_1_u_3_ev_ctl_v",
   "description": "Sys 1 Unit 3 Evap Control Voltage Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 78,
   "name": "s_1_u_3_ev_exv_pos",
   "description": "Sys 1 Unit 3 Evap EXV Position Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 79,
   "name": "s_1_u_3_ev_exv_st_sz",
   "description": "Sys 1 Unit 3 Evap EXV Step Size Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 80,
   "name": "s_1_u_3_ev_sn_prs",
   "description": "Sys 1 Unit 3 Evap Suction Pressure Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 81,
   "name": "s_1_u_3_ev_sn_t",
   "description": "Sys 1 Unit 3 Evap Suction Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 83,
   "name": "s_1_u_3_ev_spht",
   "description": "Sys 1 Unit 3 Evap Superheat Setpoint Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 84,
   "name": "s_1_u_3_ev_spht_st",
   "description": "Sys 1 Unit 3 Evap Superheat Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 85,
   "name": "s_1_u_3_sat_ev_sn_t",
   "description": "Sys 1 Unit 3 Sat Evap Suction Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 86,
   "name": "s_1_u_4_def_etm",
   "description": "Sys 1 Unit 4 Defrost Elapsed Time Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 88,
   "name": "s_1_u_4_def_trm_t",
   "description": "Sys 1 Unit 4 Defrost Termination Temp Setpoint Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 89,
   "name": "s_1_u_4_def_trm_t_st",
   "description": "Sys 1 Unit 4 Defrost Termination Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 90,
   "name": "s_1_u_4_er_cd",
   "description": "Sys 1 Unit 4 Error Code Status (6) - code table in bulletin",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 91,
   "name": "s_1_u_4_ev_ctl_v",
   "description": "Sys 1 Unit 4 Evap Control Voltage Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 92,
   "name": "s_1_u_4_ev_exv_pos",
   "description": "Sys 1 Unit 4 Evap EXV Position Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 93,
   "name": "s_1_u_4_ev_exv_st_sz",
   "description": "Sys 1 Unit 4 Evap EXV Step Size Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 94,
   "name": "s_1_u_4_ev_sn_prs",
   "description": "Sys 1 Unit 4 Evap Suction Pressure Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 95,
   "name": "s_1_u_4_ev_sn_t",
   "description": "Sys 1 Unit 4 Evap Suction Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 97,
   "name": "s_1_u_4_ev_spht",
   "description": "Sys 1 Unit 4 Evap Superheat Setpoint Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 98,
   "name": "s_1_u_4_ev_spht_st",
   "description": "Sys 1 Unit 4 Evap Superheat Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 99,
   "name": "s_1_u_4_sat_ev_sn_t",
   "description": "Sys 1 Unit 4 Sat Evap Suction Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 296,
   "name": "ttl_sys",
   "description": "Total Systems Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "com_er",
   "description": "Com Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "pswd",
   "description": "Password",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "s_1_alm_bit_0",
   "description": "Sys 1 Alarm Bit 0 (5)",
   "units": "",
   "access": "R",
   "states": "1 = Box temperature too high"
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "s_1_alm_bit_1",
   "description": "Sys 1 Alarm Bit 1 (5)",
   "units": "",
   "access": "R",
   "states": "1 = Box temperature too low"
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "s_1_alm_bit_2",
   "description": "Sys 1 Alarm Bit 2 (5)",
   "units": "",
   "access": "R",
   "states": "1 = System start-up failure"
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "s_1_alm_bit_3",
   "description": "Sys 1 Alarm Bit 3 (5)",
   "units": "",
   "access": "R",
   "states": "1 = Sensor/input fault"
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "s_1_md_par_bt_0",
   "description": "Sys 1 Mode Parameters Bit 0 Status (3)",
   "units": "",
   "access": "R",
   "states": "0=F, 1=C"
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "s_1_md_par_bt_1",
   "description": "Sys 1 Mode Parameters Bit 1 Status (3)",
   "units": "",
   "access": "R",
   "states": "0=12 h, 1=24 h"
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "s_1_md_par_bt_2",
   "description": "Sys 1 Mode Parameters Bit 2 Status (3)",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Smart"
  },
  {
   "type": "AV",
   "instance": 14,
   "name": "s_1_md_par_bt_4",
   "description": "Sys 1 Mode Parameters Bit 4 Status (3)",
   "units": "",
   "access": "R",
   "states": "0=Air, 1=Electric"
  },
  {
   "type": "AV",
   "instance": 16,
   "name": "s_1_md_par_bt_6",
   "description": "Sys 1 Mode Parameters Bit 6 Status (3)",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "AV",
   "instance": 18,
   "name": "s_1_md_par_bt_7",
   "description": "Sys 1 Mode Parameters Bit 7 Status (3)",
   "units": "",
   "access": "R",
   "states": "0=Unlocked, 1=Locked"
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "s_1_op_md_bit_3",
   "description": "Sys 1 Op Mode Bit 3 (2)",
   "units": "",
   "access": "R",
   "states": "1 = Error active"
  },
  {
   "type": "AV",
   "instance": 20,
   "name": "s_1_op_md_bit_4",
   "description": "Sys 1 Op Mode Bit 4 (2)",
   "units": "",
   "access": "R",
   "states": "1 = Alarm active"
  },
  {
   "type": "AV",
   "instance": 21,
   "name": "s_1_op_md_bit_6",
   "description": "Sys 1 Op Mode Bit 6 (2)",
   "units": "",
   "access": "R",
   "states": "1 = Sub-master control"
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "s_1_op_md_bit_7",
   "description": "Sys 1 Op Mode Bit 7 (2)",
   "units": "",
   "access": "R",
   "states": "1 = Smart Controller present"
  },
  {
   "type": "AV",
   "instance": 123,
   "name": "s_2_def_stm_4",
   "description": "Sys 2 Defrost Start Time 4 Setpoint Status (7) - time code, see bulletin table",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "s_1_bx_t",
   "description": "Sys 1 Box Temp Setpoint Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 127,
   "name": "s_2_def_stm_6",
   "description": "Sys 2 Defrost Start Time 6 Setpoint Status (7) - time code, see bulletin table",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 129,
   "name": "s_2_def_stm_7",
   "description": "Sys 2 Defrost Start Time 7 Setpoint Status (7) - time code, see bulletin table",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 131,
   "name": "s_2_def_stm_8",
   "description": "Sys 2 Defrost Start Time 8 Setpoint Status (7) - time code, see bulletin table",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 133,
   "name": "s_2_def_stm_9",
   "description": "Sys 2 Defrost Start Time 9 Setpoint Status (7) - time code, see bulletin table",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 135,
   "name": "s_2_hi_bx_t",
   "description": "Sys 2 High Box Temp Alarm Setpoint Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 137,
   "name": "s_2_lo_bx_t",
   "description": "Sys 2 Low Box Temp Alarm Setpoint Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 138,
   "name": "s_2_otdr_t_st",
   "description": "Sys 2 Outdoor Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 140,
   "name": "s_2_ref_typ",
   "description": "Sys 2 Refrigerant Type Status (4)",
   "units": "",
   "access": "R",
   "states": "0=R22, 1=R404A, 2=R 507, 3=R407A, 4=R407C, 5=R407F, 6=R448A, 7=R449A"
  },
  {
   "type": "AV",
   "instance": 141,
   "name": "s_2_ttl_evs",
   "description": "Sys 2 Total Evaps Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 142,
   "name": "s_2_u_1_def_etm",
   "description": "Sys 2 Unit 1 Defrost Elapsed Time Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 144,
   "name": "s_2_u_1_def_trm_t",
   "description": "Sys 2 Unit 1 Defrost Termination Temp Setpoint Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 145,
   "name": "s_2_u_1_def_trm_t_st",
   "description": "Sys 2 Unit 1 Defrost Termination Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 146,
   "name": "s_2_u_1_er_cd",
   "description": "Sys 2 Unit 1 Error Code Status (6) - code table in bulletin",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 147,
   "name": "s_2_u_1_ev_ctl_v",
   "description": "Sys 2 Unit 1 Evap Control Voltage Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 148,
   "name": "s_2_u_1_ev_exv_pos",
   "description": "Sys 2 Unit 1 Evap EXV Position Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 149,
   "name": "s_2_u_1_ev_exv_st_sz",
   "description": "Sys 2 Unit 1 Evap EXV Step Size Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 150,
   "name": "s_2_u_1_ev_sn_t",
   "description": "Sys 2 Unit 1 Evap Suct Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 151,
   "name": "s_2_u_1_ev_sn_prs",
   "description": "Sys 2 Unit 1 Evap Suction Pressure Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 153,
   "name": "s_2_u_1_ev_spht",
   "description": "Sys 2 Unit 1 Evap Superheat Setpoint Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 154,
   "name": "s_2_u_1_ev_spht_st",
   "description": "Sys 2 Unit 1 Evap Superheat Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 155,
   "name": "s_2_u_1_sat_ev_sn_t",
   "description": "Sys 2 Unit 1 Sat Evap Suction Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 156,
   "name": "s_2_u_2_def_etm",
   "description": "Sys 2 Unit 2 Defrost Elapsed Time Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 158,
   "name": "s_2_u_2_def_trm_t",
   "description": "Sys 2 Unit 2 Defrost Termination Temp Setpoint Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 159,
   "name": "s_2_u_2_def_trm_t_st",
   "description": "Sys 2 Unit 2 Defrost Termination Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 160,
   "name": "s_2_u_2_er_cd",
   "description": "Sys 2 Unit 2 Error Code Status (6) - code table in bulletin",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 161,
   "name": "s_2_u_2_ev_ctl_v",
   "description": "Sys 2 Unit 2 Evap Control Voltage Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 162,
   "name": "s_2_u_2_ev_exv_pos",
   "description": "Sys 2 Unit 2 Evap EXV Position Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 163,
   "name": "s_2_u_2_ev_exv_st_sz",
   "description": "Sys 2 Unit 2 Evap EXV Step Size Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 164,
   "name": "s_2_u_2_ev_sn_prs",
   "description": "Sys 2 Unit 2 Evap Suction Pressure Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 165,
   "name": "s_2_u_2_ev_sn_t",
   "description": "Sys 2 Unit 2 Evap Suction Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 167,
   "name": "s_2_u_2_ev_spht",
   "description": "Sys 2 Unit 2 Evap Superheat Setpoint Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 168,
   "name": "s_2_u_2_ev_spht_st",
   "description": "Sys 2 Unit 2 Evap Superheat Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 169,
   "name": "s_2_u_2_sat_ev_sn_t",
   "description": "Sys 2 Unit 2 Sat Evap Suction Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 170,
   "name": "s_2_u_3_def_etm",
   "description": "Sys 2 Unit 3 Defrost Elapsed Time Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 172,
   "name": "s_2_u_3_def_trm_t",
   "description": "Sys 2 Unit 3 Defrost Termination Temp Setpoint Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 173,
   "name": "s_2_u_3_def_trm_t_st",
   "description": "Sys 2 Unit 3 Defrost Termination Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 174,
   "name": "s_2_u_3_er_cd",
   "description": "Sys 2 Unit 3 Error Code Status (6) - code table in bulletin",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 175,
   "name": "s_2_u_3_ev_ctl_v",
   "description": "Sys 2 Unit 3 Evap Control Voltage Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 176,
   "name": "s_2_u_3_ev_exv_pos",
   "description": "Sys 2 Unit 3 Evap EXV Position Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 177,
   "name": "s_2_u_3_ev_exv_st_sz",
   "description": "Sys 2 Unit 3 Evap EXV Step Size Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 178,
   "name": "s_2_u_3_ev_sn_prs",
   "description": "Sys 2 Unit 3 Evap Suction Pressure Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 179,
   "name": "s_2_u_3_ev_sn_t",
   "description": "Sys 2 Unit 3 Evap Suction Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 181,
   "name": "s_2_u_3_ev_spht",
   "description": "Sys 2 Unit 3 Evap Superheat Setpoint Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 182,
   "name": "s_2_u_3_ev_spht_st",
   "description": "Sys 2 Unit 3 Evap Superheat Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 183,
   "name": "s_2_u_3_sat_ev_sn_t",
   "description": "Sys 2 Unit 3 Sat Evap Suction Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 184,
   "name": "s_2_u_4_def_etm",
   "description": "Sys 2 Unit 4 Defrost Elapsed Time Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 186,
   "name": "s_2_u_4_def_trm_t",
   "description": "Sys 2 Unit 4 Defrost Termination Temp Setpoint Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 187,
   "name": "s_2_u_4_def_trm_t_st",
   "description": "Sys 2 Unit 4 Defrost Termination Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 188,
   "name": "s_2_u_4_er_cd",
   "description": "Sys 2 Unit 4 Error Code Status (6) - code table in bulletin",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 189,
   "name": "s_2_u_4_ev_ctl_v",
   "description": "Sys 2 Unit 4 Evap Control Voltage Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 190,
   "name": "s_2_u_4_ev_exv_pos",
   "description": "Sys 2 Unit 4 Evap EXV Position Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 191,
   "name": "s_2_u_4_ev_exv_st_sz",
   "description": "Sys 2 Unit 4 Evap EXV Step Size Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 192,
   "name": "s_2_u_4_ev_sn_prs",
   "description": "Sys 2 Unit 4 Evap Suction Pressure Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 193,
   "name": "s_2_u_4_ev_sn_t",
   "description": "Sys 2 Unit 4 Evap Suction Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 195,
   "name": "s_2_u_4_ev_spht",
   "description": "Sys 2 Unit 4 Evap Superheat Setpoint Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 196,
   "name": "s_2_u_4_ev_spht_st",
   "description": "Sys 2 Unit 4 Evap Superheat Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 197,
   "name": "s_2_u_4_sat_ev_sn_t",
   "description": "Sys 2 Unit 4 Sat Evap Suction Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 23,
   "name": "s_2_alm_bit_0",
   "description": "Sys 2 Alarm Bit 0 (5)",
   "units": "",
   "access": "R",
   "states": "1 = Box temperature too high"
  },
  {
   "type": "AV",
   "instance": 24,
   "name": "s_2_alm_bit_1",
   "description": "Sys 2 Alarm Bit 1 (5)",
   "units": "",
   "access": "R",
   "states": "1 = Box temperature too low"
  },
  {
   "type": "AV",
   "instance": 25,
   "name": "s_2_alm_bit_2",
   "description": "Sys 2 Alarm Bit 2 (5)",
   "units": "",
   "access": "R",
   "states": "1 = System start-up failure"
  },
  {
   "type": "AV",
   "instance": 26,
   "name": "s_2_alm_bit_3",
   "description": "Sys 2 Alarm Bit 3 (5)",
   "units": "",
   "access": "R",
   "states": "1 = Sensor/input fault"
  },
  {
   "type": "AV",
   "instance": 28,
   "name": "s_2_md_par_bt_0",
   "description": "Sys 2 Mode Parameters Bit 0 Status (3)",
   "units": "",
   "access": "R",
   "states": "0=F, 1=C"
  },
  {
   "type": "AV",
   "instance": 30,
   "name": "s_2_md_par_bt_1",
   "description": "Sys 2 Mode Parameters Bit 1 Status (3)",
   "units": "",
   "access": "R",
   "states": "0=12 h, 1=24 h"
  },
  {
   "type": "AV",
   "instance": 1492,
   "name": "s_2_u_2_def_trm_t_sp",
   "description": "Sys 2 Unit 2 Defrost Termination Temp Setpoint",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 34,
   "name": "s_2_md_par_bt_4",
   "description": "Sys 2 Mode Parameters Bit 4 Status (3)",
   "units": "",
   "access": "R",
   "states": "0=Air, 1=Electric"
  },
  {
   "type": "AV",
   "instance": 36,
   "name": "s_2_md_par_bt_6",
   "description": "Sys 2 Mode Parameters Bit 6 Status (3)",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "AV",
   "instance": 38,
   "name": "s_2_md_par_bt_7",
   "description": "Sys 2 Mode Parameters Bit 7 Status (3)",
   "units": "",
   "access": "R",
   "states": "0=Unlocked, 1=Locked"
  },
  {
   "type": "AV",
   "instance": 39,
   "name": "s_2_op_md_bit_3",
   "description": "Sys 2 Op Mode Bit 3 (2)",
   "units": "",
   "access": "R",
   "states": "1 = Error active"
  },
  {
   "type": "AV",
   "instance": 40,
   "name": "s_2_op_md_bit_4",
   "description": "Sys 2 Op Mode Bit 4 (2)",
   "units": "",
   "access": "R",
   "states": "1 = Alarm active"
  },
  {
   "type": "AV",
   "instance": 41,
   "name": "s_2_op_md_bit_6",
   "description": "Sys 2 Op Mode Bit 6 (2)",
   "units": "",
   "access": "R",
   "states": "1 = Sub-master control"
  },
  {
   "type": "AV",
   "instance": 42,
   "name": "s_2_op_md_bit_7",
   "description": "Sys 2 Op Mode Bit 7 (2)",
   "units": "",
   "access": "R",
   "states": "1 = Smart Controller present"
  },
  {
   "type": "AV",
   "instance": 106,
   "name": "s_2_cmp_rtm_lb",
   "description": "Sys 2 Comp Rntm LB Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 107,
   "name": "s_2_cmp_rtm_ub",
   "description": "Sys 2 Comp Rntm UB Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 105,
   "name": "s_2_cmp_cyc",
   "description": "Sys 2 Comp Cycles Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 104,
   "name": "s_2_box_t",
   "description": "Sys 2 Box Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 103,
   "name": "s_2_bx_t",
   "description": "Sys 2 Box Temp Setpoint Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 109,
   "name": "s_2_df_fs_tm",
   "description": "Sys 2 Defrost Fail Safe Time Setpoint Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 101,
   "name": "s_2_al_dur_tm",
   "description": "Sys 2 Alarm Duration Time Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 111,
   "name": "s_2_def_stm_1",
   "description": "Sys 2 Defrost Start Time 1 Setpoint Status (7) - time code, see bulletin table",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 119,
   "name": "s_2_def_stm_2",
   "description": "Sys 2 Defrost Start Time 2 Setpoint Status (7) - time code, see bulletin table",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 121,
   "name": "s_2_def_stm_3",
   "description": "Sys 2 Defrost Start Time 3 Setpoint Status (7) - time code, see bulletin table",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 125,
   "name": "s_2_def_stm_5",
   "description": "Sys 2 Defrost Start Time 5 Setpoint Status (7) - time code, see bulletin table",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 113,
   "name": "s_2_def_stm_10",
   "description": "Sys 2 Defrost Start Time 10 Setpoint Status (7) - time code, see bulletin table",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 115,
   "name": "s_2_def_stm_11",
   "description": "Sys 2 Defrost Start Time 11 Setpoint Status (7) - time code, see bulletin table",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 117,
   "name": "s_2_def_stm_12",
   "description": "Sys 2 Defrost Start Time 12 Setpoint Status (7) - time code, see bulletin table",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1411,
   "name": "s_1_al_dur_tm_sp",
   "description": "Sys 1 Alarm Duration Time Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1381,
   "name": "s_1_df_fs_tm_sp",
   "description": "Sys 1 Defrost Fail Safe Time Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1521,
   "name": "s_1_def_stm_sp_1",
   "description": "Sys 1 Defrost Start Time 1 Setpoint (7) - time code, see bulletin table",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1542,
   "name": "s_1_def_stm_sp_10",
   "description": "Sys 1 Defrost Start Time 10 Setpoin (7) - time code, see bulletin table",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1543,
   "name": "s_1_def_stm_sp_11",
   "description": "Sys 1 Defrost Start Time 11 Setpoint (7) - time code, see bulletin table",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1544,
   "name": "s_1_def_stm_sp_12",
   "description": "Sys 1 Defrost Start Time 12 Setpoint (7) - time code, see bulletin table",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1522,
   "name": "s_1_def_stm_sp_2",
   "description": "Sys 1 Defrost Start Time 2 Setpoint (7) - time code, see bulletin table",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1523,
   "name": "s_1_def_stm_sp_3",
   "description": "Sys 1 Defrost Start Time 3 Setpoint (7) - time code, see bulletin table",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1524,
   "name": "s_1_def_stm_sp_4",
   "description": "Sys 1 Defrost Start Time 4 Setpoint (7) - time code, see bulletin table",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1531,
   "name": "s_1_def_stm_sp_5",
   "description": "Sys 1 Defrost Start Time 5 Setpoint (7) - time code, see bulletin table",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1532,
   "name": "s_1_def_stm_sp_6",
   "description": "Sys 1 Defrost Start Time 6 Setpoint (7) - time code, see bulletin table",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1533,
   "name": "s_1_def_stm_sp_7",
   "description": "Sys 1 Defrost Start Time 7 Setpoint (7) - time code, see bulletin table",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1534,
   "name": "s_1_def_stm_sp_8",
   "description": "Sys 1 Defrost Start Time 8 Setpoint (7) - time code, see bulletin table",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1541,
   "name": "s_1_def_stm_sp_9",
   "description": "Sys 1 Defrost Start Time 9 Setpoint (7) - time code, see bulletin table",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1391,
   "name": "s_1_hi_bx_t_sp",
   "description": "Sys 1 High Box Temp Alarm Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1401,
   "name": "s_1_lo_bx_t_sp",
   "description": "Sys 1 Low Box Temp Alarm Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1421,
   "name": "s_1_ref_typ_sp",
   "description": "Sys 1 Refrigerant Type Setpoint (4)",
   "units": "",
   "access": "W",
   "states": "0=R22, 1=R404A, 2=R 507, 3=R407A, 4=R407C, 5=R407F, 6=R448A, 7=R449A"
  },
  {
   "type": "AV",
   "instance": 1481,
   "name": "s_1_u_1_def_trm_t_sp",
   "description": "Sys 1 Unit 1 Defrost Termination Temp Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1441,
   "name": "s_1_u_1_ev_spht_sp",
   "description": "Sys 1 Unit 1 Evap Superheat Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1482,
   "name": "s_1_u_2_def_trm_t_sp",
   "description": "Sys 1 Unit 2 Defrost Termination Temp Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1442,
   "name": "s_1_u_2_ev_spht_sp",
   "description": "Sys 1 Unit 2 Evap Superheat Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1483,
   "name": "s_1_u_3_def_trm_t_sp",
   "description": "Sys 1 Unit 3 Defrost Termination Temp Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1443,
   "name": "s_1_u_3_ev_spht_sp",
   "description": "Sys 1 Unit 3 Evap Superheat Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1484,
   "name": "s_1_u_4_def_trm_t_sp",
   "description": "Sys 1 Unit 4 Defrost Termination Temp Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1444,
   "name": "s_1_u_4_ev_spht_sp",
   "description": "Sys 1 Unit 4 Evap Superheat Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14310,
   "name": "s_1_md_par_bt_0_sp",
   "description": "Sys 1 Mode Parameters Bit 0 Setpoint (3)",
   "units": "",
   "access": "W",
   "states": "0=F, 1=C"
  },
  {
   "type": "AV",
   "instance": 14311,
   "name": "s_1_md_par_bt_1_sp",
   "description": "Sys 1 Mode Parameters Bit 1 Setpoint (3)",
   "units": "",
   "access": "W",
   "states": "0=12 h, 1=24 h"
  },
  {
   "type": "AV",
   "instance": 14312,
   "name": "s_1_md_par_bt_2_sp",
   "description": "Sys 1 Mode Parameters Bit 2 Setpoint (3)",
   "units": "",
   "access": "W",
   "states": "0=Normal, 1=Smart"
  },
  {
   "type": "AV",
   "instance": 14314,
   "name": "s_1_md_par_bt_4_sp",
   "description": "Sys 1 Mode Parameters Bit 4 Setpoint (3)",
   "units": "",
   "access": "W",
   "states": "0=Air, 1=Electric"
  },
  {
   "type": "AV",
   "instance": 14316,
   "name": "s_1_md_par_bt_6_sp",
   "description": "Sys 1 Mode Parameters Bit 6 Setpoint (3)",
   "units": "",
   "access": "W",
   "states": "0=Off, 1=On"
  },
  {
   "type": "AV",
   "instance": 14317,
   "name": "s_1_md_par_bt_7_sp",
   "description": "Sys 1 Mode Parameters Bit 7 Setpoint (3)",
   "units": "",
   "access": "W",
   "states": "0=Unlocked, 1=Locked"
  },
  {
   "type": "AV",
   "instance": 1561,
   "name": "s_2_def_stm_sp_5",
   "description": "Sys 2 Defrost Start Time 5 Setpoint (7) - time code, see bulletin table",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1371,
   "name": "s_1_bx_t_sp",
   "description": "Sys 1 Box Temp Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1563,
   "name": "s_2_def_stm_sp_7",
   "description": "Sys 2 Defrost Start Time 7 Setpoint (7) - time code, see bulletin table",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1564,
   "name": "s_2_def_stm_sp_8",
   "description": "Sys 2 Defrost Start Time 8 Setpoint (7) - time code, see bulletin table",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1571,
   "name": "s_2_def_stm_sp_9",
   "description": "Sys 2 Defrost Start Time 9 Setpoint (7) - time code, see bulletin table",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1392,
   "name": "s_2_hi_bx_t_sp",
   "description": "Sys 2 High Box Temp Alarm Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1402,
   "name": "s_2_lo_bx_t_sp",
   "description": "Sys 2 Low Box Temp Alarm Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1422,
   "name": "s_2_ref_typ_sp",
   "description": "Sys 2 Refrigerant Type Setpoint (4)",
   "units": "",
   "access": "W",
   "states": "0=R22, 1=R404A, 2=R 507, 3=R407A, 4=R407C, 5=R407F, 6=R448A, 7=R449A"
  },
  {
   "type": "AV",
   "instance": 1491,
   "name": "s_2_u_1_def_trm_t_sp",
   "description": "Sys 2 Unit 1 Defrost Termination Temp Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1372,
   "name": "s_2_bx_t_sp",
   "description": "Sys 2 Box Temp Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1382,
   "name": "s_2_df_fs_tm_sp",
   "description": "Sys 2 Defrost Fail Safe Time Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1412,
   "name": "s_2_al_dur_tm_sp",
   "description": "Sys 2 Alarm Duration Time Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1551,
   "name": "s_2_def_stm_sp_1",
   "description": "Sys 2 Defrost Start Time 1 Setpoint (7) - time code, see bulletin table",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1552,
   "name": "s_2_def_stm_sp_2",
   "description": "Sys 2 Defrost Start Time 2 Setpoint (7) - time code, see bulletin table",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1553,
   "name": "s_2_def_stm_sp_3",
   "description": "Sys 2 Defrost Start Time 3 Setpoint (7) - time code, see bulletin table",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1554,
   "name": "s_2_def_stm_sp_4",
   "description": "Sys 2 Defrost Start Time 4 Setpoint (7) - time code, see bulletin table",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1562,
   "name": "s_2_def_stm_sp_6",
   "description": "Sys 2 Defrost Start Time 6 Setpoint (7) - time code, see bulletin table",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1572,
   "name": "s_2_def_stm_sp_10",
   "description": "Sys 2 Defrost Start Time 10 Setpoint (7) - time code, see bulletin table",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1573,
   "name": "s_2_def_stm_sp_11",
   "description": "Sys 2 Defrost Start Time 11 Setpoint (7) - time code, see bulletin table",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1574,
   "name": "s_2_def_stm_sp_12",
   "description": "Sys 2 Defrost Start Time 12 Setpoint (7) - time code, see bulletin table",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1451,
   "name": "s_2_u_1_ev_spht_sp",
   "description": "Sys 2 Unit 1 Evap Superheat Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1452,
   "name": "s_2_u_2_ev_spht_sp",
   "description": "Sys 2 Unit 2 Evap Superheat Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1453,
   "name": "s_2_u_3_ev_spht_sp",
   "description": "Sys 2 Unit 3 Evap Superheat Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1454,
   "name": "s_2_u_4_ev_spht_sp",
   "description": "Sys 2 Unit 4 Evap Superheat Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1493,
   "name": "s_2_u_3_def_trm_t_sp",
   "description": "Sys 2 Unit 3 Defrost Termination Temp Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1494,
   "name": "s_2_u_4_def_trm_t_sp",
   "description": "Sys 2 Unit 4 Defrost Termination Temp Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 14327,
   "name": "s_2_md_par_bt_7_sp",
   "description": "Sys 2 Mode Parameters Bit 7 Setpoint (3)",
   "units": "",
   "access": "W",
   "states": "0=Unlocked, 1=Locked"
  },
  {
   "type": "BV",
   "instance": 14326,
   "name": "s_2_md_par_bt_6_sp",
   "description": "Sys 2 Mode Parameters Bit 6 Setpoint (3)",
   "units": "",
   "access": "W",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 14324,
   "name": "s_2_md_par_bt_4_sp",
   "description": "Sys 2 Mode Parameters Bit 4 Setpoint (3)",
   "units": "",
   "access": "W",
   "states": "0=Air, 1=Electric"
  },
  {
   "type": "BV",
   "instance": 14322,
   "name": "s_2_md_par_bt_2_sp",
   "description": "Sys 2 Mode Parameters Bit 2 Setpoint (3)",
   "units": "",
   "access": "W",
   "states": "0=Normal, 1=Smart"
  },
  {
   "type": "BV",
   "instance": 14320,
   "name": "s_2_md_par_bt_0_sp",
   "description": "Sys 2 Mode Parameters Bit 0 Setpoint (3)",
   "units": "",
   "access": "W",
   "states": "0=F, 1=C"
  },
  {
   "type": "BV",
   "instance": 14321,
   "name": "s_2_md_par_bt_1_sp",
   "description": "Sys 2 Mode Parameters Bit 1 Setpoint (3)",
   "units": "",
   "access": "W",
   "states": "0=12 h, 1=24 h"
  },
  {
   "type": "BV",
   "instance": 32,
   "name": "s_2_md_par_bt_2",
   "description": "Sys 2 Mode Parameters Bit 2 Status (3)",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Smart"
  },
  {
   "type": "AV",
   "instance": 1501,
   "name": "s_3_u_1_def_trm_t_sp",
   "description": "Sys 3 Unit 1 Defrost Termination Temp Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 242,
   "name": "s_3_u_1_def_trm_t",
   "description": "Sys 3 Unit 1 Defrost Termination Temp Setpoint Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 243,
   "name": "s_3_u_1_def_trm_t_st",
   "description": "Sys 3 Unit 1 Defrost Termination Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 244,
   "name": "s_3_u_1_er_cd",
   "description": "Sys 3 Unit 1 Error Code Status (6) - code table in bulletin",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 245,
   "name": "s_3_u_1_ev_ctl_v",
   "description": "Sys 3 Unit 1 Evap Control Voltage Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 246,
   "name": "s_3_u_1_ev_exv_pos",
   "description": "Sys 3 Unit 1 Evap EXV Position Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 247,
   "name": "s_3_u_1_ev_exv_st_sz",
   "description": "Sys 3 Unit 1 Evap EXV Step Size Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 248,
   "name": "s_3_u_1_ev_sn_t",
   "description": "Sys 3 Unit 1 Evap Suct Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 249,
   "name": "s_3_u_1_ev_sn_prs",
   "description": "Sys 3 Unit 1 Evap Suction Pressure Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1461,
   "name": "s_3_u_1_ev_spht_sp",
   "description": "Sys 3 Unit 1 Evap Superheat Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 251,
   "name": "s_3_u_1_ev_spht",
   "description": "Sys 3 Unit 1 Evap Superheat Setpoint Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 252,
   "name": "s_3_u_1_ev_spht_st",
   "description": "Sys 3 Unit 1 Evap Superheat Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 253,
   "name": "s_3_u_1_sat_ev_sn_t",
   "description": "Sys 3 Unit 1 Sat Evap Suction Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 254,
   "name": "s_3_u_2_def_etm",
   "description": "Sys 3 Unit 2 Defrost Elapsed Time Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1502,
   "name": "s_3_u_2_def_trm_t_sp",
   "description": "Sys 3 Unit 2 Defrost Termination Temp Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 256,
   "name": "s_3_u_2_def_trm_t",
   "description": "Sys 3 Unit 2 Defrost Termination Temp Setpoint Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 257,
   "name": "s_3_u_2_def_trm_t_st",
   "description": "Sys 3 Unit 2 Defrost Termination Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 258,
   "name": "s_3_u_2_er_cd",
   "description": "Sys 3 Unit 2 Error Code Status (6) - code table in bulletin",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 259,
   "name": "s_3_u_2_ev_ctl_v",
   "description": "Sys 3 Unit 2 Evap Control Voltage Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 260,
   "name": "s_3_u_2_ev_exv_pos",
   "description": "Sys 3 Unit 2 Evap EXV Position Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 261,
   "name": "s_3_u_2_ev_exv_st_sz",
   "description": "Sys 3 Unit 2 Evap EXV Step Size Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 262,
   "name": "s_3_u_2_ev_sn_prs",
   "description": "Sys 3 Unit 2 Evap Suction Pressure Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 263,
   "name": "s_3_u_2_ev_sn_t",
   "description": "Sys 3 Unit 2 Evap Suction Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1462,
   "name": "s_3_u_2_ev_spht_sp",
   "description": "Sys 3 Unit 2 Evap Superheat Setpoint",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 265,
   "name": "s_3_u_2_ev_spht",
   "description": "Sys 3 Unit 2 Evap Superheat Setpoint Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 266,
   "name": "s_3_u_2_ev_spht_st",
   "description": "Sys 3 Unit 2 Evap Superheat Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 267,
   "name": "s_3_u_2_sat_ev_sn_t",
   "description": "Sys 3 Unit 2 Sat Evap Suction Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 268,
   "name": "s_3_u_3_def_etm",
   "description": "Sys 3 Unit 3 Defrost Elapsed Time Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1503,
   "name": "s_3_u_3_def_trm_t_sp",
   "description": "Sys 3 Unit 3 Defrost Termination Temp Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 270,
   "name": "s_3_u_3_def_trm_t",
   "description": "Sys 3 Unit 3 Defrost Termination Temp Setpoint Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 271,
   "name": "s_3_u_3_def_trm_t_st",
   "description": "Sys 3 Unit 3 Defrost Termination Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 272,
   "name": "s_3_u_3_er_cd",
   "description": "Sys 3 Unit 3 Error Code Status (6) - code table in bulletin",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 273,
   "name": "s_3_u_3_ev_ctl_v",
   "description": "Sys 3 Unit 3 Evap Control Voltage Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 274,
   "name": "s_3_u_3_ev_exv_pos",
   "description": "Sys 3 Unit 3 Evap EXV Position Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 275,
   "name": "s_3_u_3_ev_exv_st_sz",
   "description": "Sys 3 Unit 3 Evap EXV Step Size Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 276,
   "name": "s_3_u_3_ev_sn_prs",
   "description": "Sys 3 Unit 3 Evap Suction Pressure Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 277,
   "name": "s_3_u_3_ev_sn_t",
   "description": "Sys 3 Unit 3 Evap Suction Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1463,
   "name": "s_3_u_3_ev_spht_sp",
   "description": "Sys 3 Unit 3 Evap Superheat Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 279,
   "name": "s_3_u_3_ev_spht",
   "description": "Sys 3 Unit 3 Evap Superheat Setpoint Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 280,
   "name": "s_3_u_3_ev_spht_st",
   "description": "Sys 3 Unit 3 Evap Superheat Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 281,
   "name": "s_3_u_3_sat_ev_sn_t",
   "description": "Sys 3 Unit 3 Sat Evap Suction Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 282,
   "name": "s_3_u_4_def_etm",
   "description": "Sys 3 Unit 4 Defrost Elapsed Time Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1504,
   "name": "s_3_u_4_def_trm_t_sp",
   "description": "Sys 3 Unit 4 Defrost Termination Temp Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 284,
   "name": "s_3_u_4_def_trm_t",
   "description": "Sys 3 Unit 4 Defrost Termination Temp Setpoint Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 285,
   "name": "s_3_u_4_def_trm_t_st",
   "description": "Sys 3 Unit 4 Defrost Termination Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 286,
   "name": "s_3_u_4_er_cd",
   "description": "Sys 3 Unit 4 Error Code Status (6) - code table in bulletin",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 287,
   "name": "s_3_u_4_ev_ctl_v",
   "description": "Sys 3 Unit 4 Evap Control Voltage Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 288,
   "name": "s_3_u_4_ev_exv_pos",
   "description": "Sys 3 Unit 4 Evap EXV Position Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 289,
   "name": "s_3_u_4_ev_exv_st_sz",
   "description": "Sys 3 Unit 4 Evap EXV Step Size Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 290,
   "name": "s_3_u_4_ev_sn_prs",
   "description": "Sys 3 Unit 4 Evap Suction Pressure Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 291,
   "name": "s_3_u_4_ev_sn_t",
   "description": "Sys 3 Unit 4 Evap Suction Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1464,
   "name": "s_3_u_4_ev_spht_sp",
   "description": "Sys 3 Unit 4 Evap Superheat Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 293,
   "name": "s_3_u_4_ev_spht",
   "description": "Sys 3 Unit 4 Evap Superheat Setpoint Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 294,
   "name": "s_3_u_4_ev_spht_st",
   "description": "Sys 3 Unit 4 Evap Superheat Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 295,
   "name": "s_3_u_4_sat_ev_sn_t",
   "description": "Sys 3 Unit 4 Sat Evap Suction Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 43,
   "name": "s_3_alm_bit_0",
   "description": "Sys 3 Alarm Bit 0 (5)",
   "units": "",
   "access": "R",
   "states": "1 = Box temperature too high"
  },
  {
   "type": "BV",
   "instance": 44,
   "name": "s_3_alm_bit_1",
   "description": "Sys 3 Alarm Bit 1 (5)",
   "units": "",
   "access": "R",
   "states": "1 = Box temperature too low"
  },
  {
   "type": "BV",
   "instance": 45,
   "name": "s_3_alm_bit_2",
   "description": "Sys 3 Alarm Bit 2 (5)",
   "units": "",
   "access": "R",
   "states": "1 = System start-up failure"
  },
  {
   "type": "BV",
   "instance": 46,
   "name": "s_3_alm_bit_3",
   "description": "Sys 3 Alarm Bit 3 (5)",
   "units": "",
   "access": "R",
   "states": "1 = Sensor/input fault"
  },
  {
   "type": "BV",
   "instance": 47,
   "name": "s_3_md_par_bt_0",
   "description": "Sys 3 Mode Parameters Bit 0 Setpoint (3)",
   "units": "",
   "access": "W",
   "states": "0=F, 1=C"
  },
  {
   "type": "BV",
   "instance": 14330,
   "name": "s_3_md_par_bt_0_sp",
   "description": "Sys 3 Mode Parameters Bit 0 Setpoint (3)",
   "units": "",
   "access": "W",
   "states": "0=F, 1=C"
  },
  {
   "type": "BV",
   "instance": 14331,
   "name": "s_3_md_par_bt_1_sp",
   "description": "Sys 3 Mode Parameters Bit 1 Setpoint (3)",
   "units": "",
   "access": "W",
   "states": "0=12 h, 1=24 h"
  },
  {
   "type": "BV",
   "instance": 50,
   "name": "s_3_md_par_bt_1",
   "description": "Sys 3 Mode Parameters Bit 1 Status (3)",
   "units": "",
   "access": "R",
   "states": "0=12 h, 1=24 h"
  },
  {
   "type": "BV",
   "instance": 14332,
   "name": "s_3_md_par_bt_2_sp",
   "description": "Sys 3 Mode Parameters Bit 2 Setpoint (3)",
   "units": "",
   "access": "W",
   "states": "0=Normal, 1=Smart"
  },
  {
   "type": "BV",
   "instance": 52,
   "name": "s_3_md_par_bt_2",
   "description": "Sys 3 Mode Parameters Bit 2 Status (3)",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Smart"
  },
  {
   "type": "BV",
   "instance": 14334,
   "name": "s_3_md_par_bt_4_sp",
   "description": "Sys 3 Mode Parameters Bit 4 Setpoint (3)",
   "units": "",
   "access": "W",
   "states": "0=Air, 1=Electric"
  },
  {
   "type": "BV",
   "instance": 54,
   "name": "s_3_md_par_bt_4",
   "description": "Sys 3 Mode Parameters Bit 4 Status (3)",
   "units": "",
   "access": "R",
   "states": "0=Air, 1=Electric"
  },
  {
   "type": "BV",
   "instance": 14336,
   "name": "s_3_md_par_bt_6_sp",
   "description": "Sys 3 Mode Parameters Bit 6 Setpoint (3)",
   "units": "",
   "access": "W",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 56,
   "name": "s_3_md_par_bt_6",
   "description": "Sys 3 Mode Parameters Bit 6 Status (3)",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 14337,
   "name": "s_3_md_par_bt_7_sp",
   "description": "Sys 3 Mode Parameters Bit 7 Setpoint (3)",
   "units": "",
   "access": "W",
   "states": "0=Unlocked, 1=Locked"
  },
  {
   "type": "BV",
   "instance": 58,
   "name": "s_3_md_par_bt_7",
   "description": "Sys 3 Mode Parameters Bit 7 Status (3)",
   "units": "",
   "access": "R",
   "states": "0=Unlocked, 1=Locked"
  },
  {
   "type": "BV",
   "instance": 59,
   "name": "s_3_op_md_bit_3",
   "description": "Sys 3 Op Mode Bit 3 (2)",
   "units": "",
   "access": "R",
   "states": "1 = Error active"
  },
  {
   "type": "BV",
   "instance": 60,
   "name": "s_3_op_md_bit_4",
   "description": "Sys 3 Op Mode Bit 4 (2)",
   "units": "",
   "access": "R",
   "states": "1 = Alarm active"
  },
  {
   "type": "BV",
   "instance": 61,
   "name": "s_3_op_md_bit_6",
   "description": "Sys 3 Op Mode Bit 6 (2)",
   "units": "",
   "access": "R",
   "states": "1 = Sub-master control"
  },
  {
   "type": "BV",
   "instance": 62,
   "name": "s_3_op_md_bit_7",
   "description": "Sys 3 Op Mode Bit 7 (2)",
   "units": "",
   "access": "R",
   "states": "1 = Smart Controller present"
  },
  {
   "type": "AV",
   "instance": 1414,
   "name": "s_4_al_dur_tm_sp",
   "description": "Sys 4 Alarm Duration Time Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 298,
   "name": "s_4_al_dur_tm",
   "description": "Sys 4 Alarm Duration Time Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1374,
   "name": "s_4_bx_t_sp",
   "description": "Sys 4 Box Temp Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 300,
   "name": "s_4_bx_t",
   "description": "Sys 4 Box Temp Setpoint Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 301,
   "name": "s_4_box_t",
   "description": "Sys 4 Box Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 302,
   "name": "s_4_cmp_cyc",
   "description": "Sys 4 Comp Cycles Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 303,
   "name": "s_4_cmp_rtm_lb",
   "description": "Sys 4 Comp Rntm LB Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 304,
   "name": "s_4_cmp_rtm_ub",
   "description": "Sys 4 Comp Rntm UB Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1384,
   "name": "s_4_df_fs_tm_sp",
   "description": "Sys 4 Defrost Fail Safe Time Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 306,
   "name": "s_4_df_fs_tm",
   "description": "Sys 4 Defrost Fail Safe Time Setpoint Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1611,
   "name": "s_4_def_stm_sp_1",
   "description": "Sys 4 Defrost Start Time 1 Setpoint (7) - time code, see bulletin table",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 308,
   "name": "s_4_def_stm_1",
   "description": "Sys 4 Defrost Start Time 1 Setpoint Status (7) - time code, see bulletin table",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1632,
   "name": "s_4_def_stm_sp_10",
   "description": "Sys 4 Defrost Start Time 10 Setpoint (7) - time code, see bulletin table",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 310,
   "name": "s_4_def_stm_10",
   "description": "Sys 4 Defrost Start Time 10 Setpoint Status (7) - time code, see bulletin table",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1633,
   "name": "s_4_def_stm_sp_11",
   "description": "Sys 4 Defrost Start Time 11 Setpoint (7) - time code, see bulletin table",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 312,
   "name": "s_4_def_stm_11",
   "description": "Sys 4 Defrost Start Time 11 Setpoint Status (7) - time code, see bulletin table",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1634,
   "name": "s_4_def_stm_sp_12",
   "description": "Sys 4 Defrost Start Time 12 Setpoint (7) - time code, see bulletin table",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 314,
   "name": "s_4_def_stm_12",
   "description": "Sys 4 Defrost Start Time 12 Setpoint Status (7) - time code, see bulletin table",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1612,
   "name": "s_4_def_stm_sp_2",
   "description": "Sys 4 Defrost Start Time 2 Setpoint (7) - time code, see bulletin table",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 316,
   "name": "s_4_def_stm_2",
   "description": "Sys 4 Defrost Start Time 2 Setpoint Status (7) - time code, see bulletin table",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1613,
   "name": "s_4_def_stm_sp_3",
   "description": "Sys 4 Defrost Start Time 3 Setpoint (7) - time code, see bulletin table",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 318,
   "name": "s_4_def_stm_3",
   "description": "Sys 4 Defrost Start Time 3 Setpoint Status (7) - time code, see bulletin table",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1614,
   "name": "s_4_def_stm_sp_4",
   "description": "Sys 4 Defrost Start Time 4 Setpoint (7) - time code, see bulletin table",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 320,
   "name": "s_4_def_stm_4",
   "description": "Sys 4 Defrost Start Time 4 Setpoint Status (7) - time code, see bulletin table",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1621,
   "name": "s_4_def_stm_sp_5",
   "description": "Sys 4 Defrost Start Time 5 Setpoint (7) - time code, see bulletin table",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 322,
   "name": "s_4_def_stm_5",
   "description": "Sys 4 Defrost Start Time 5 Setpoint Status (7) - time code, see bulletin table",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1622,
   "name": "s_4_def_stm_sp_6",
   "description": "Sys 4 Defrost Start Time 6 Setpoint (7) - time code, see bulletin table",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 324,
   "name": "s_4_def_stm_6",
   "description": "Sys 4 Defrost Start Time 6 Setpoint Status (7) - time code, see bulletin table",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1623,
   "name": "s_4_def_stm_sp_7",
   "description": "Sys 4 Defrost Start Time 7 Setpoint (7) - time code, see bulletin table",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 326,
   "name": "s_4_def_stm_7",
   "description": "Sys 4 Defrost Start Time 7 Setpoint Status (7) - time code, see bulletin table",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1624,
   "name": "s_4_def_stm_sp_8",
   "description": "Sys 4 Defrost Start Time 8 Setpoint (7) - time code, see bulletin table",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 328,
   "name": "s_4_def_stm_8",
   "description": "Sys 4 Defrost Start Time 8 Setpoint Status (7) - time code, see bulletin table",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1631,
   "name": "s_4_def_stm_sp_9",
   "description": "Sys 4 Defrost Start Time 9 Setpoint (7) - time code, see bulletin table",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 330,
   "name": "s_4_def_stm_9",
   "description": "Sys 4 Defrost Start Time 9 Setpoint Status (7) - time code, see bulletin table",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1394,
   "name": "s_4_hi_bx_t_sp",
   "description": "Sys 4 High Box Temp Alarm Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 332,
   "name": "s_4_hi_bx_t",
   "description": "Sys 4 High Box Temp Alarm Setpoint Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1404,
   "name": "s_4_lo_bx_t_sp",
   "description": "Sys 4 Low Box Temp Alarm Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 334,
   "name": "s_4_lo_bx_t",
   "description": "Sys 4 Low Box Temp Alarm Setpoint Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 335,
   "name": "s_4_otdr_t_st",
   "description": "Sys 4 Outdoor Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1424,
   "name": "s_4_ref_typ_sp",
   "description": "Sys 4 Refrigerant Type Setpoint (4)",
   "units": "",
   "access": "W",
   "states": "0=R22, 1=R404A, 2=R 507, 3=R407A, 4=R407C, 5=R407F, 6=R448A, 7=R449A"
  },
  {
   "type": "AV",
   "instance": 337,
   "name": "s_4_ref_typ",
   "description": "Sys 4 Refrigerant Type Status (4)",
   "units": "",
   "access": "R",
   "states": "0=R22, 1=R404A, 2=R 507, 3=R407A, 4=R407C, 5=R407F, 6=R448A, 7=R449A"
  },
  {
   "type": "AV",
   "instance": 338,
   "name": "s_4_ttl_evs",
   "description": "Sys 4 Total Evaps Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 339,
   "name": "s_4_u_1_def_etm",
   "description": "Sys 4 Unit 1 Defrost Elapsed Time Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1511,
   "name": "s_4_u_1_def_trm_t_sp",
   "description": "Sys 4 Unit 1 Defrost Termination Temp Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 341,
   "name": "s_4_u_1_def_trm_t",
   "description": "Sys 4 Unit 1 Defrost Termination Temp Setpoint Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 342,
   "name": "s_4_u_1_def_trm_t_st",
   "description": "Sys 4 Unit 1 Defrost Termination Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 343,
   "name": "s_4_u_1_er_cd",
   "description": "Sys 4 Unit 1 Error Code Status (6) - code table in bulletin",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 344,
   "name": "s_4_u_1_ev_ctl_v",
   "description": "Sys 4 Unit 1 Evap Control Voltage Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 345,
   "name": "s_4_u_1_ev_exv_pos",
   "description": "Sys 4 Unit 1 Evap EXV Position Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 346,
   "name": "s_4_u_1_ev_exv_st_sz",
   "description": "Sys 4 Unit 1 Evap EXV Step Size Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 347,
   "name": "s_4_u_1_ev_sn_t",
   "description": "Sys 4 Unit 1 Evap Suct Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 348,
   "name": "s_4_u_1_ev_sn_prs",
   "description": "Sys 4 Unit 1 Evap Suction Pressure Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1471,
   "name": "s_4_u_1_ev_spht_sp",
   "description": "Sys 4 Unit 1 Evap Superheat Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 350,
   "name": "s_4_u_1_ev_spht",
   "description": "Sys 4 Unit 1 Evap Superheat Setpoint Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 351,
   "name": "s_4_u_1_ev_spht_st",
   "description": "Sys 4 Unit 1 Evap Superheat Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 352,
   "name": "s_4_u_1_sat_ev_sn_t",
   "description": "Sys 4 Unit 1 Sat Evap Suction Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 353,
   "name": "s_4_u_2_def_etm",
   "description": "Sys 4 Unit 2 Defrost Elapsed Time Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1512,
   "name": "s_4_u_2_def_trm_t_sp",
   "description": "Sys 4 Unit 2 Defrost Termination Temp Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 355,
   "name": "s_4_u_2_def_trm_t",
   "description": "Sys 4 Unit 2 Defrost Termination Temp Setpoint Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 356,
   "name": "s_4_u_2_def_trm_t_st",
   "description": "Sys 4 Unit 2 Defrost Termination Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 357,
   "name": "s_4_u_2_er_cd",
   "description": "Sys 4 Unit 2 Error Code Status (6) - code table in bulletin",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 358,
   "name": "s_4_u_2_ev_ctl_v",
   "description": "Sys 4 Unit 2 Evap Control Voltage Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 359,
   "name": "s_4_u_2_ev_exv_pos",
   "description": "Sys 4 Unit 2 Evap EXV Position Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 360,
   "name": "s_4_u_2_ev_exv_st_sz",
   "description": "Sys 4 Unit 2 Evap EXV Step Size Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 361,
   "name": "s_4_u_2_ev_sn_prs",
   "description": "Sys 4 Unit 2 Evap Suction Pressure Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 362,
   "name": "s_4_u_2_ev_sn_t",
   "description": "Sys 4 Unit 2 Evap Suction Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1472,
   "name": "s_4_u_2_ev_spht_sp",
   "description": "Sys 4 Unit 2 Evap Superheat Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 364,
   "name": "s_4_u_2_ev_spht",
   "description": "Sys 4 Unit 2 Evap Superheat Setpoint Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 365,
   "name": "s_4_u_2_ev_spht_st",
   "description": "Sys 4 Unit 2 Evap Superheat Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 366,
   "name": "s_4_u_2_sat_ev_sn_t",
   "description": "Sys 4 Unit 2 Sat Evap Suction Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 367,
   "name": "s_4_u_3_def_etm",
   "description": "Sys 4 Unit 3 Defrost Elapsed Time Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1513,
   "name": "s_4_u_3_def_trm_t_sp",
   "description": "Sys 4 Unit 3 Defrost Termination Temp Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 369,
   "name": "s_4_u_3_def_trm_t",
   "description": "Sys 4 Unit 3 Defrost Termination Temp Setpoint Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 370,
   "name": "s_4_u_3_def_trm_t_st",
   "description": "Sys 4 Unit 3 Defrost Termination Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 371,
   "name": "s_4_u_3_er_cd",
   "description": "Sys 4 Unit 3 Error Code Status (6) - code table in bulletin",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 372,
   "name": "s_4_u_3_ev_ctl_v",
   "description": "Sys 4 Unit 3 Evap Control Voltage Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 373,
   "name": "s_4_u_3_ev_exv_pos",
   "description": "Sys 4 Unit 3 Evap EXV Position Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 374,
   "name": "s_4_u_3_ev_exv_st_sz",
   "description": "Sys 4 Unit 3 Evap EXV Step Size Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 375,
   "name": "s_4_u_3_ev_sn_prs",
   "description": "Sys 4 Unit 3 Evap Suction Pressure Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 376,
   "name": "s_4_u_3_ev_sn_t",
   "description": "Sys 4 Unit 3 Evap Suction Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1473,
   "name": "s_4_u_3_ev_spht_sp",
   "description": "Sys 4 Unit 3 Evap Superheat Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 378,
   "name": "s_4_u_3_ev_spht",
   "description": "Sys 4 Unit 3 Evap Superheat Setpoint Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 379,
   "name": "s_4_u_3_ev_spht_st",
   "description": "Sys 4 Unit 3 Evap Superheat Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 380,
   "name": "s_4_u_3_sat_ev_sn_t",
   "description": "Sys 4 Unit 3 Sat Evap Suction Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 381,
   "name": "s_4_u_4_def_etm",
   "description": "Sys 4 Unit 4 Defrost Elapsed Time Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1514,
   "name": "s_4_u_4_def_trm_t_sp",
   "description": "Sys 4 Unit 4 Defrost Termination Temp Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 383,
   "name": "s_4_u_4_def_trm_t",
   "description": "Sys 4 Unit 4 Defrost Termination Temp Setpoint Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 384,
   "name": "s_4_u_4_def_trm_t_st",
   "description": "Sys 4 Unit 4 Defrost Termination Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 385,
   "name": "s_4_u_4_er_cd",
   "description": "Sys 4 Unit 4 Error Code Status (6) - code table in bulletin",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 386,
   "name": "s_4_u_4_ev_ctl_v",
   "description": "Sys 4 Unit 4 Evap Control Voltage Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 387,
   "name": "s_4_u_4_ev_exv_pos",
   "description": "Sys 4 Unit 4 Evap EXV Position Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 388,
   "name": "s_4_u_4_ev_exv_st_sz",
   "description": "Sys 4 Unit 4 Evap EXV Step Size Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 389,
   "name": "s_4_u_4_ev_sn_prs",
   "description": "Sys 4 Unit 4 Evap Suction Pressure Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 390,
   "name": "s_4_u_4_ev_sn_t",
   "description": "Sys 4 Unit 4 Evap Suction Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1474,
   "name": "s_4_u_4_ev_spht_sp",
   "description": "Sys 4 Unit 4 Evap Superheat Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 392,
   "name": "s_4_u_4_ev_spht",
   "description": "Sys 4 Unit 4 Evap Superheat Setpoint Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 393,
   "name": "s_4_u_4_ev_spht_st",
   "description": "Sys 4 Unit 4 Evap Superheat Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 394,
   "name": "s_4_u_4_sat_ev_sn_t",
   "description": "Sys 4 Unit 4 Sat Evap Suction Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 63,
   "name": "s_4_alm_bit_0",
   "description": "Sys 4 Alarm Bit 0 (5)",
   "units": "",
   "access": "R",
   "states": "1 = Box temperature too high"
  },
  {
   "type": "BV",
   "instance": 64,
   "name": "s_4_alm_bit_1",
   "description": "Sys 4 Alarm Bit 1 (5)",
   "units": "",
   "access": "R",
   "states": "1 = Box temperature too low"
  },
  {
   "type": "BV",
   "instance": 65,
   "name": "s_4_alm_bit_2",
   "description": "Sys 4 Alarm Bit 2 (5)",
   "units": "",
   "access": "R",
   "states": "1 = System start-up failure"
  },
  {
   "type": "BV",
   "instance": 66,
   "name": "s_4_alm_bit_3",
   "description": "Sys 4 Alarm Bit 3 (5)",
   "units": "",
   "access": "R",
   "states": "1 = Sensor/input fault"
  },
  {
   "type": "BV",
   "instance": 67,
   "name": "s_4_md_par_bt_0",
   "description": "Sys 4 Mode Parameters Bit 0 Setpoint (3)",
   "units": "",
   "access": "R",
   "states": "0=F, 1=C"
  },
  {
   "type": "BV",
   "instance": 14340,
   "name": "s_4_md_par_bt_0_sp",
   "description": "Sys 4 Mode Parameters Bit 0 Setpoint (3)",
   "units": "",
   "access": "W",
   "states": "0=F, 1=C"
  },
  {
   "type": "BV",
   "instance": 14341,
   "name": "s_4_md_par_bt_1_sp",
   "description": "Sys 4 Mode Parameters Bit 1 Setpoint (3)",
   "units": "",
   "access": "W",
   "states": "0=12 h, 1=24 h"
  },
  {
   "type": "BV",
   "instance": 70,
   "name": "s_4_md_par_bt_1",
   "description": "Sys 4 Mode Parameters Bit 1 Status (3)",
   "units": "",
   "access": "R",
   "states": "0=12 h, 1=24 h"
  },
  {
   "type": "BV",
   "instance": 14342,
   "name": "s_4_md_par_bt_2_sp",
   "description": "Sys 4 Mode Parameters Bit 2 Setpoint (3)",
   "units": "",
   "access": "W",
   "states": "0=Normal, 1=Smart"
  },
  {
   "type": "BV",
   "instance": 72,
   "name": "s_4_md_par_bt_2",
   "description": "Sys 4 Mode Parameters Bit 2 Status (3)",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Smart"
  },
  {
   "type": "BV",
   "instance": 14344,
   "name": "s_4_md_par_bt_4_sp",
   "description": "Sys 4 Mode Parameters Bit 4 Setpoint (3)",
   "units": "",
   "access": "W",
   "states": "0=Air, 1=Electric"
  },
  {
   "type": "BV",
   "instance": 74,
   "name": "s_4_md_par_bt_4",
   "description": "Sys 4 Mode Parameters Bit 4 Status (3)",
   "units": "",
   "access": "R",
   "states": "0=Air, 1=Electric"
  },
  {
   "type": "BV",
   "instance": 14346,
   "name": "s_4_md_par_bt_6_sp",
   "description": "Sys 4 Mode Parameters Bit 6 Setpoint (3)",
   "units": "",
   "access": "W",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 76,
   "name": "s_4_md_par_bt_6",
   "description": "Sys 4 Mode Parameters Bit 6 Status (3)",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 14347,
   "name": "s_4_md_par_bt_7_sp",
   "description": "Sys 4 Mode Parameters Bit 7 Setpoint (3)",
   "units": "",
   "access": "W",
   "states": "0=Unlocked, 1=Locked"
  },
  {
   "type": "BV",
   "instance": 78,
   "name": "s_4_md_par_bt_7",
   "description": "Sys 4 Mode Parameters Bit 7 Status (3)",
   "units": "",
   "access": "R",
   "states": "0=Unlocked, 1=Locked"
  },
  {
   "type": "BV",
   "instance": 79,
   "name": "s_4_op_md_bit_3",
   "description": "Sys 4 Op Mode Bit 3 (2)",
   "units": "",
   "access": "R",
   "states": "1 = Error active"
  },
  {
   "type": "BV",
   "instance": 80,
   "name": "s_4_op_md_bit_4",
   "description": "Sys 4 Op Mode Bit 4 (2)",
   "units": "",
   "access": "R",
   "states": "1 = Alarm active"
  },
  {
   "type": "BV",
   "instance": 81,
   "name": "s_4_op_md_bit_6",
   "description": "Sys 4 Op Mode Bit 6 (2)",
   "units": "",
   "access": "R",
   "states": "1 = Sub-master control"
  },
  {
   "type": "BV",
   "instance": 82,
   "name": "s_4_op_md_bit_7",
   "description": "Sys 4 Op Mode Bit 7 (2)",
   "units": "",
   "access": "R",
   "states": "1 = Smart Controller present"
  },
  {
   "type": "AV",
   "instance": 239,
   "name": "s_3_ttl_evs",
   "description": "Sys 3 Total Evaps Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 204,
   "name": "s_3_cmp_rtm_lb",
   "description": "Sys 3 Comp Rntm LB Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 205,
   "name": "s_3_cmp_rtm_ub",
   "description": "Sys 3 Comp Rntm UB Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 203,
   "name": "s_3_cmp_cyc",
   "description": "Sys 3 Comp Cycles Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 202,
   "name": "s_3_box_t",
   "description": "Sys 3 Box Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 236,
   "name": "s_3_otdr_t_st",
   "description": "Sys 3 Outdoor Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 240,
   "name": "s_3_u_1_def_etm",
   "description": "Sys 3 Unit 1 Defrost Elapsed Time Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1373,
   "name": "s_3_bx_t_sp",
   "description": "Sys 3 Box Temp Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 201,
   "name": "s_3_bx_t",
   "description": "Sys 3 Box Temp Setpoint Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1383,
   "name": "s_3_df_fs_tm_sp",
   "description": "Sys 3 Defrost Fail Safe Time Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 207,
   "name": "s_3_df_fs_tm",
   "description": "Sys 3 Defrost Fail Safe Time Setpoint Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1393,
   "name": "s_3_hi_bx_t_sp",
   "description": "Sys 3 High Box Temp Alarm Setpoint",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 233,
   "name": "s_3_hi_bx_t",
   "description": "Sys 3 High Box Temp Alarm Setpoint Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1403,
   "name": "s_3_lo_bx_t_sp",
   "description": "Sys 3 Low Box Temp Alarm Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 235,
   "name": "s_3_lo_bx_t",
   "description": "Sys 3 Low Box Temp Alarm Setpoint Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1413,
   "name": "s_3_al_dur_tm_sp",
   "description": "Sys 3 Alarm Duration Time Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 199,
   "name": "s_3_al_dur_tm",
   "description": "Sys 3 Alarm Duration Time Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1423,
   "name": "s_3_ref_typ_sp",
   "description": "Sys 3 Refrigerant Type Setpoint (4)",
   "units": "",
   "access": "W",
   "states": "0=R22, 1=R404A, 2=R 507, 3=R407A, 4=R407C, 5=R407F, 6=R448A, 7=R449A"
  },
  {
   "type": "AV",
   "instance": 238,
   "name": "s_3_ref_typ",
   "description": "Sys 3 Refrigerant Type Status (4)",
   "units": "",
   "access": "R",
   "states": "0=R22, 1=R404A, 2=R 507, 3=R407A, 4=R407C, 5=R407F, 6=R448A, 7=R449A"
  },
  {
   "type": "AV",
   "instance": 1581,
   "name": "s_3_def_stm_sp_1",
   "description": "Sys 3 Defrost Start Time 1 Setpoint (7) - time code, see bulletin table",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 209,
   "name": "s_3_def_stm_1",
   "description": "Sys 3 Defrost Start Time 1 Setpoint Status (7) - time code, see bulletin table",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1582,
   "name": "s_3_def_stm_sp_2",
   "description": "Sys 3 Defrost Start Time 2 Setpoint (7) - time code, see bulletin table",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 217,
   "name": "s_3_def_stm_2",
   "description": "Sys 3 Defrost Start Time 2 Setpoint Status (7) - time code, see bulletin table",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1583,
   "name": "s_3_def_stm_sp_3",
   "description": "Sys 3 Defrost Start Time 3 Setpoint (7) - time code, see bulletin table",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 219,
   "name": "s_3_def_stm_3",
   "description": "Sys 3 Defrost Start Time 3 Setpoint Status (7) - time code, see bulletin table",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1584,
   "name": "s_3_def_stm_sp_4",
   "description": "Sys 3 Defrost Start Time 4 Setpoint (7) - time code, see bulletin table",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 221,
   "name": "s_3_def_stm_4",
   "description": "Sys 3 Defrost Start Time 4 Setpoint Status (7) - time code, see bulletin table",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1591,
   "name": "s_3_def_stm_sp_5",
   "description": "Sys 3 Defrost Start Time 5 Setpoint (7) - time code, see bulletin table",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 223,
   "name": "s_3_def_stm_5",
   "description": "Sys 3 Defrost Start Time 5 Setpoint Status (7) - time code, see bulletin table",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1592,
   "name": "s_3_def_stm_sp_6",
   "description": "Sys 3 Defrost Start Time 6 Setpoint (7) - time code, see bulletin table",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 225,
   "name": "s_3_def_stm_6",
   "description": "Sys 3 Defrost Start Time 6 Setpoint Status (7) - time code, see bulletin table",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1593,
   "name": "s_3_def_stm_sp_7",
   "description": "Sys 3 Defrost Start Time 7 Setpoint (7) - time code, see bulletin table",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 227,
   "name": "s_3_def_stm_7",
   "description": "Sys 3 Defrost Start Time 7 Setpoint Status (7) - time code, see bulletin table",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1594,
   "name": "s_3_def_stm_sp_8",
   "description": "Sys 3 Defrost Start Time 8 Setpoint (7) - time code, see bulletin table",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 229,
   "name": "s_3_def_stm_8",
   "description": "Sys 3 Defrost Start Time 8 Setpoint Status (7) - time code, see bulletin table",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1601,
   "name": "s_3_def_stm_sp_9",
   "description": "Sys 3 Defrost Start Time 9 Setpoint (7) - time code, see bulletin table",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 231,
   "name": "s_3_def_stm_9",
   "description": "Sys 3 Defrost Start Time 9 Setpoint Status (7) - time code, see bulletin table",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1602,
   "name": "s_3_def_stm_sp_10",
   "description": "Sys 3 Defrost Start Time 10 Setpoint (7) - time code, see bulletin table",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 211,
   "name": "s_3_def_stm_10",
   "description": "Sys 3 Defrost Start Time 10 Setpoint Status (7) - time code, see bulletin table",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1603,
   "name": "s_3_def_stm_sp_11",
   "description": "Sys 3 Defrost Start Time 11 Setpoint (7) - time code, see bulletin table",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 213,
   "name": "s_3_def_stm_11",
   "description": "Sys 3 Defrost Start Time 11 Setpoint Status (7) - time code, see bulletin table",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1604,
   "name": "s_3_def_stm_sp_12",
   "description": "Sys 3 Defrost Start Time 12 Setpoint (7) - time code, see bulletin table",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 215,
   "name": "s_3_def_stm_12",
   "description": "Sys 3 Defrost Start Time 12 Setpoint Status (7) - time code, see bulletin table",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "bacnet_wr_pri",
   "description": "BACnet Write Priority",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "bcn_wr_en",
   "description": "Beacon Write Enable",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 55,
   "name": "power_up",
   "description": "Power Up",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "s_1_md",
   "description": "Sys 1 Mode (1)",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=Cooling, 2=Pump-Down, 3=Defrost, 4=Draining, 5=Delay, 6=Test, 7=Service"
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "s_2_md",
   "description": "Sys 2 Mode (1)",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=Cooling, 2=Pump-Down, 3=Defrost, 4=Draining, 5=Delay, 6=Test, 7=Service"
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "s_3_md",
   "description": "Sys 3 Mode (1)",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=Cooling, 2=Pump-Down, 3=Defrost, 4=Draining, 5=Delay, 6=Test, 7=Service"
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "s_4_md",
   "description": "Sys 4 Mode (1)",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=Cooling, 2=Pump-Down, 3=Defrost, 4=Draining, 5=Delay, 6=Test, 7=Service"
  },
  {
   "type": "AV",
   "instance": 20,
   "name": "sc_hours",
   "description": "Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "sc_minutes",
   "description": "Minutes",
   "units": "",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/heatcraft/smart-controller-protocol-converter",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
