{
 "manufacturer": "Intellihot",
 "manufacturer_slug": "intellihot",
 "model": "iNTouch BMS for iQ751-iQ3001 (older software)",
 "short_model": "iNTouch iQ751-iQ3001 (legacy)",
 "model_slug": "intouch-bms-floor-mount-legacy",
 "aliases": [
  "iNTouch BMS",
  "iBMS",
  "iQ751",
  "iQ1001",
  "iQ1501",
  "iQ2001",
  "iQ3001",
  "IGT-MNL0021",
  "Intellihot BACnet legacy"
 ],
 "equipment_type": "Commercial water heater (iNTouch BMS module)",
 "applies_to": "Intellihot floor-mount iQ751, iQ1001, iQ1501, iQ2001 and iQ3001 water heaters on software older than the versions covered by the current list, with the iNTouch BMS board.",
 "summary": "Older object list for the iNTouch BMS board on Intellihot floor-mount heaters. It has the system on/off and setpoint writes, alarm and interface status, and one unit block (ID, alarm, status bits, temperatures, flow, firing rate) repeated per unit.",
 "bacnet_transport": [
  "BACnet IP",
  "BACnet MS/TP"
 ],
 "firmware": "Floor-mount software before v80 (iQ751/1001/1501) or v02 (iQ2001/3001)",
 "default_device_instance": "111 (BACnet MS/TP)",
 "access_inferred": false,
 "notes": [
  "Unit-level objects are printed for unit 1 only; the manual says there is one unit block per unit but gives no offsets for later units.",
  "There is no AV 16 in this list (the register map skips it).",
  "Temperatures are in °F.",
  "Use for iQ751/1001/1501 below v80 and iQ2001/3001 below v02; newer software uses the current list."
 ],
 "source": {
  "title": "iNTouch BMS System guide",
  "doc_number": "IGT-MNL0021 rev05",
  "revision_date": "2020-10",
  "url": "https://web.archive.org/web/20241126113947/https://intellihot.com/wp-content/uploads/2023/01/iBMS-Download.pdf",
  "unofficial": true,
  "host": "Internet Archive (copy of intellihot.com)"
 },
 "integration": {
  "summary": "Fit the iNTouch BMS board (factory or field kit), load the matching wall-hung or floor-mount config file and connect BACnet IP or MS/TP. Turn the system on/off with BV 1 and write the setpoint to AV 1 as 256 + °F. Read the active setpoint, system alarm code and per-unit temperatures.",
  "minimum_points": [
   {
    "ref": "BV 1",
    "name": "Set_ON_OFF_BACnet",
    "why": "On/off command (1 = enabled)"
   },
   {
    "ref": "AV 1",
    "name": "Set_Temperature",
    "why": "Setpoint write: 256 + °F"
   },
   {
    "ref": "AV 4",
    "name": "Actual_Setpoint",
    "why": "Active setpoint, °F"
   },
   {
    "ref": "AV 3",
    "name": "Actual_reMote_ON_OFF_Status",
    "why": "Remote on/off status"
   },
   {
    "ref": "AV 14",
    "name": "UnitInlet temp",
    "why": "Unit 1 inlet water temperature, °F"
   },
   {
    "ref": "AV 15",
    "name": "UnitOutlet temp",
    "why": "Unit 1 outlet water temperature, °F"
   },
   {
    "ref": "AV 6",
    "name": "SysAlarmCode",
    "why": "System alarm code (hex-packed)"
   },
   {
    "ref": "AV 12",
    "name": "UnitAlarmCode",
    "why": "Unit 1 alarm code (hex-packed)"
   }
  ],
  "enable": "BV 1 Set_ON_OFF_BACnet turns the system on (1) or off (0); default is 1. The Remote ON/OFF dry-contact input must also be closed (factory jumper).",
  "heartbeat": null,
  "remote_sensors": "A 0-10 V / 4-20 mA remote setpoint can be wired to the iNTouch board; its value reads back in Remote_Setpoint. The BMS setpoint is written to AV 1.",
  "setup": [
   "BACnet IP: the iNTouch web page is at 192.168.1.24 by default; change the IP under Setup > Network Settings or with the FieldServer Toolbox, then restart.",
   "BACnet MS/TP: default device ID is 111; change it if it clashes (Intellihot support helps).",
   "Wall-hung (iQ251/iQ251D) and floor-mount models use different config files; they are not interchangeable.",
   "One iNTouch board covers a whole cascade of units; uncascaded units each need their own board."
  ],
  "gotchas": [
   "Set_Temperature takes 256 + the setpoint in °F (376 = 120 °F, range 356-446); writing the plain temperature does not work.",
   "Alarm code objects are hex-packed: thousands digit = unit/module, hundreds = extra detail, tens/ones = error code (e.g. 0A = EA open sensor).",
   "The Remote ON/OFF and Louver Feedback inputs ship with jumpers; 'bA Off' on the display means the Remote ON/OFF jumper is missing."
  ]
 },
 "points": [
  {
   "type": "BV",
   "instance": 1,
   "name": "Set_ON_OFF_BACnet",
   "description": "On/off command from the BMS (default 1)",
   "units": "",
   "access": "W",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "Set_Temperature",
   "description": "Setpoint write: 256 + °F (e.g. 376 = 120 °F)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "BACnet_Config_Version",
   "description": "Config file version",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "Actual_reMote_ON_OFF_Status",
   "description": "Remote on/off status",
   "units": "",
   "access": "R",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "Actual_Setpoint",
   "description": "Active setpoint, 100-190 °F",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "UnitCount",
   "description": "Number of units in the system",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "SysAlarmCode",
   "description": "System alarm code (hex: unit, detail, error code)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "InterfaceStatus",
   "description": "iNTouch relay and input status bits",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "Remote_setpoint",
   "description": "Remote setpoint input, 100-190",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "Prognostic_Flag",
   "description": "Prognostic flag bits",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "Software_Version",
   "description": "Software version",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "UnitID",
   "description": "Unit number (1-4)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "UnitAlarmCode",
   "description": "Unit alarm code (hex-packed)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13,
   "name": "Unitstatus bits",
   "description": "Unit flame/blower/flow bits",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14,
   "name": "UnitInlet temp",
   "description": "Unit inlet water temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15,
   "name": "UnitOutlet temp",
   "description": "Unit outlet water temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 17,
   "name": "UnitFlue_Temperature",
   "description": "Unit flue temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18,
   "name": "UnitFlow GPM",
   "description": "Unit water flow",
   "units": "gpm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "UnitFiring rate",
   "description": "Unit firing rate",
   "units": "kBtu",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/intellihot/intouch-bms-floor-mount-legacy",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
