{
 "manufacturer": "Intellihot",
 "manufacturer_slug": "intellihot",
 "model": "iNTouch BMS for iQ251 / iQ251D (software v73 and later)",
 "short_model": "iNTouch iQ251, v73 and later",
 "model_slug": "intouch-bms-iq251-v73",
 "aliases": [
  "iNTouch BMS",
  "iBMS",
  "iQ251",
  "iQ251D",
  "IGT-MNL0021",
  "IGT-SPR0067",
  "Intellihot BACnet"
 ],
 "equipment_type": "Commercial water heater (iNTouch BMS module)",
 "applies_to": "Intellihot iQ251 and iQ251D wall-hung tankless water heaters (up to 10 cascaded) with unit software v73 or later and the iNTouch BMS board.",
 "summary": "The iNTouch BMS board gives a cascade of iQ251 wall-hung heaters one BACnet IP or MS/TP interface. System-level objects carry the on/off command, the setpoint write, alarm and interface status; each unit has a block of ID, alarm, status, temperature, flow and firing-rate objects, and fault objects report which unit has each fault.",
 "bacnet_transport": [
  "BACnet IP",
  "BACnet MS/TP"
 ],
 "firmware": "Wall-hung unit software v73 or later",
 "default_device_instance": "111 (BACnet MS/TP)",
 "access_inferred": false,
 "notes": [
  "Unit-level objects are printed for unit 1 only. Unit 1 uses AV 12-19, unit 2 AV 20-27 and so on (8 objects per unit, up to unit 10 at AV 84-91); unit on/off bits for units 1-10 use AV 112-141 (3 per unit).",
  "Fault objects AV 92-108 hold the number (1-10) of the unit that has that fault.",
  "Temperatures are in °F. Unit_Flow_GPM has a scaling of 10.",
  "Names are kept as printed, including 'Tempurature'.",
  "The External_* AVs mirror the iNTouch relay outputs and the AIs its dry-contact inputs (1 = on)."
 ],
 "source": {
  "title": "iNTouch BMS System guide",
  "doc_number": "IGT-MNL0021 rev05",
  "revision_date": "2020-10",
  "url": "https://web.archive.org/web/20241126113947/https://intellihot.com/wp-content/uploads/2023/01/iBMS-Download.pdf",
  "unofficial": true,
  "host": "Internet Archive (copy of intellihot.com)"
 },
 "integration": {
  "summary": "Fit the iNTouch BMS board (factory or field kit), load the matching wall-hung or floor-mount config file and connect BACnet IP or MS/TP. Turn the system on/off with BV 1 and write the setpoint to AV 1 as 256 + °F. Read the active setpoint, system alarm code and per-unit temperatures.",
  "minimum_points": [
   {
    "ref": "BV 1",
    "name": "Set_ON_OFF_BACnet",
    "why": "On/off command (1 = enabled)"
   },
   {
    "ref": "AV 1",
    "name": "Set_Temperature",
    "why": "Setpoint write: 256 + °F"
   },
   {
    "ref": "AV 4",
    "name": "Actual_Setpoint",
    "why": "Active setpoint, °F"
   },
   {
    "ref": "AV 3",
    "name": "Actual_reMote_ON_OFF_Status",
    "why": "Remote on/off status"
   },
   {
    "ref": "AV 15",
    "name": "Unit_Inlet_Tempurature",
    "why": "Unit 1 inlet water temperature, °F"
   },
   {
    "ref": "AV 16",
    "name": "Unit_Outlet_Tempurature",
    "why": "Unit 1 outlet water temperature, °F"
   },
   {
    "ref": "AV 6",
    "name": "Sys_Alarm_Code",
    "why": "System alarm code (hex-packed)"
   },
   {
    "ref": "AV 13",
    "name": "Unit_Alarm_Code",
    "why": "Unit 1 alarm code (hex-packed)"
   }
  ],
  "enable": "BV 1 Set_ON_OFF_BACnet turns the system on (1) or off (0); default is 1. The Remote ON/OFF dry-contact input must also be closed (factory jumper).",
  "heartbeat": null,
  "remote_sensors": "A 0-10 V / 4-20 mA remote setpoint can be wired to the iNTouch board; its value reads back in Remote_Setpoint. The BMS setpoint is written to AV 1.",
  "setup": [
   "BACnet IP: the iNTouch web page is at 192.168.1.24 by default; change the IP under Setup > Network Settings or with the FieldServer Toolbox, then restart.",
   "BACnet MS/TP: default device ID is 111; change it if it clashes (Intellihot support helps).",
   "Wall-hung (iQ251/iQ251D) and floor-mount models use different config files; they are not interchangeable.",
   "One iNTouch board covers a whole cascade of units; uncascaded units each need their own board."
  ],
  "gotchas": [
   "Set_Temperature takes 256 + the setpoint in °F (376 = 120 °F, range 356-446); writing the plain temperature does not work.",
   "Alarm code objects are hex-packed: thousands digit = unit/module, hundreds = extra detail, tens/ones = error code (e.g. 0A = EA open sensor).",
   "The Remote ON/OFF and Louver Feedback inputs ship with jumpers; 'bA Off' on the display means the Remote ON/OFF jumper is missing."
  ]
 },
 "points": [
  {
   "type": "BV",
   "instance": 1,
   "name": "Set_ON_OFF_BACnet",
   "description": "On/off command from the BMS (default 1)",
   "units": "",
   "access": "W",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "Set_Temperature",
   "description": "Setpoint write: 256 + °F (e.g. 376 = 120 °F)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "BACnet_Config_Version",
   "description": "Config file version",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "Actual_reMote_ON_OFF_Status",
   "description": "Remote on/off status",
   "units": "",
   "access": "R",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "Actual_Setpoint",
   "description": "Active setpoint, 100-190 °F",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "Unit_Count",
   "description": "Number of units in the system",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "Sys_Alarm_Code",
   "description": "System alarm code (hex: unit, detail, error code)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "Interface_Status",
   "description": "iNTouch relay and input status bits",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "Manifold_Tank_Temperature",
   "description": "Manifold or tank temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "Remote_Setpoint",
   "description": "Remote setpoint input, 100-190",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "Prognostic_Flag",
   "description": "Prognostic flag bits",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "Software_Version",
   "description": "Software version",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "Unit_ID",
   "description": "Unit number (1-10)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13,
   "name": "Unit_Alarm_Code",
   "description": "Unit alarm code (hex-packed)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14,
   "name": "Unit_Icon_Status",
   "description": "Unit flame/blower/flow bits",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15,
   "name": "Unit_Inlet_Tempurature",
   "description": "Unit inlet water temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16,
   "name": "Unit_Outlet_Tempurature",
   "description": "Unit outlet water temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 17,
   "name": "Unit_Flue_Temperature",
   "description": "Unit flue temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18,
   "name": "Unit_Flow_GPM",
   "description": "Unit water flow (scaling 10)",
   "units": "gpm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "Unit_Firing_Rate",
   "description": "Unit firing rate",
   "units": "kBtu",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 92,
   "name": "Blower_Fault",
   "description": "Number of the unit with this fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 93,
   "name": "Blocked_Flue",
   "description": "Number of the unit with this fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 94,
   "name": "Ignition_Failure",
   "description": "Number of the unit with this fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 95,
   "name": "Water_Valve_Fault",
   "description": "Number of the unit with this fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 96,
   "name": "Inlet_Sensor_Short_Ckt",
   "description": "Number of the unit with this fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 97,
   "name": "Outlet_Sensor_Short_Ckt",
   "description": "Number of the unit with this fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 98,
   "name": "Tank_Sensor_Short_Ckt",
   "description": "Number of the unit with this fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 99,
   "name": "Recirc_Sensor_Short_Ckt",
   "description": "Number of the unit with this fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 100,
   "name": "Flue_Sensor_Short_Ckt",
   "description": "Number of the unit with this fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 101,
   "name": "Inlet_Sensor_Open_Ckt",
   "description": "Number of the unit with this fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 102,
   "name": "Outlet_Sensor_Open_Ckt",
   "description": "Number of the unit with this fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 103,
   "name": "Tank_Sensor_Open_Ckt",
   "description": "Number of the unit with this fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 104,
   "name": "Recirc_Sensor_Open_Ckt",
   "description": "Number of the unit with this fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 105,
   "name": "Flue_Sensor_Open_Ckt",
   "description": "Number of the unit with this fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 106,
   "name": "Software_Error",
   "description": "Number of the unit with this fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 107,
   "name": "Flue_Temp_OverHeat",
   "description": "Number of the unit with this fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 108,
   "name": "Heat_Exchanger_Overheat",
   "description": "Number of the unit with this fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 109,
   "name": "Blower_On",
   "description": "Any blower running",
   "units": "",
   "access": "R",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "AV",
   "instance": 110,
   "name": "Flow_On",
   "description": "Any water flow",
   "units": "",
   "access": "R",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "AV",
   "instance": 111,
   "name": "Flame_On",
   "description": "Any flame on",
   "units": "",
   "access": "R",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "AV",
   "instance": 112,
   "name": "Unit_Blower_On",
   "description": "Unit 1 blower running",
   "units": "",
   "access": "R",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "AV",
   "instance": 113,
   "name": "Unit_Flow_On",
   "description": "Unit 1 water flow",
   "units": "",
   "access": "R",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "AV",
   "instance": 114,
   "name": "Unit_Flame_On",
   "description": "Unit 1 flame on",
   "units": "",
   "access": "R",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "AV",
   "instance": 142,
   "name": "External_Pump",
   "description": "Recirculation pump relay output",
   "units": "",
   "access": "R",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "AV",
   "instance": 143,
   "name": "External_Louvre_Fan",
   "description": "Louver power relay output",
   "units": "",
   "access": "R",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "AV",
   "instance": 144,
   "name": "External_Alarm",
   "description": "Alarm relay output",
   "units": "",
   "access": "R",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "AV",
   "instance": 145,
   "name": "External_Run_Time",
   "description": "Run-time relay output",
   "units": "",
   "access": "R",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "AI",
   "instance": 146,
   "name": "External_Remote_On_Off",
   "description": "Remote on/off dry-contact input",
   "units": "",
   "access": "R",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "AI",
   "instance": 147,
   "name": "External_Louvre_Feedback",
   "description": "Louver feedback input",
   "units": "",
   "access": "R",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "AI",
   "instance": 148,
   "name": "External_Remote_On_Off_Bacnet",
   "description": "BACnet on/off state bit",
   "units": "",
   "access": "R",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "AI",
   "instance": 149,
   "name": "External_Bacnet_Install_Status",
   "description": "iNTouch installed bit",
   "units": "",
   "access": "R",
   "states": "0=Disabled, 1=Enabled"
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/intellihot/intouch-bms-iq251-v73",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
